OS,TIPO,TIPO EQUIPAMENTO,EQUIPAMENTO,MARCA,HORARIO INICIO,HORARIO FIM,TIPO DE SERVIÇO,COMPLEMENTO,RESOLUÇÃO,TEMPO
1823508,PREVENTIVA,BOMBA INFUSORA,CADD LEGACY PLUS 6500,SMITHS MEDICAL,,,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,
1820050,PREVENTIVA,MESA CIRURGICA - ELETRICA,BF683 TDP,BARRFAB,2024-01-25 08:00:00,2024-01-25 09:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
1874345,PREVENTIVA,HEMODIALISADOR - CONTINUO,PRISMAFLEX,GAMBRO,2024-03-07 10:00:00,2024-03-07 11:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
1820037,SEG. ELETRICA,POLIGRAFO,SP12,TEB,2024-01-26 16:30:00,2024-01-26 17:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,0.5
1853630,PREVENTIVA,VENOSCOPIO,EASYVEIN 500,ICONE MEDICAL,2024-01-01 08:00:00,2024-04-15 10:25:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ATUALIZAÇÃO DE DADOS NO SISTEMA,2522.42
1820064,SEG. ELETRICA,BISTURI - ELETRICO,SS 501 S,WEM,2024-01-26 10:00:00,2024-01-26 11:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,1.0
1874244,PREVENTIVA,POLIGRAFO,SP12,TEB,2024-02-20 09:00:00,2024-02-20 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
1874291,PREVENTIVA,BALANCA - ANTROPOMETRICA,W 200,WELMY,2024-02-19 14:00:00,2024-02-19 15:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
1874266,PREVENTIVA,MONITOR - TRANSPORTE,IMEC8,MINDRAY,2024-02-15 08:00:00,2024-02-15 09:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
1874334,PREVENTIVA,INSUFLADOR - CO2,PNEUMOSURE XL,STRYKER,2024-01-23 13:00:00,2024-01-23 14:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
1874444,PREVENTIVA,FOCO CIRURGICO TETO - LED,POLARIS 100 200,DRAGER HEALTHCARE,2024-01-24 17:30:00,2024-01-24 18:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1874459,PREVENTIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-04-10 10:00:00,2024-04-10 11:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
1874465,PREVENTIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-04-11 08:00:00,2024-04-11 09:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,,1.0
1874486,PREVENTIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-04-01 09:00:00,2024-04-01 09:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1874605,PREVENTIVA,BOMBA INJETORA DE CONTRASTE,OPTISTAR ELITE,MALLINCKRODT - LIEBEL - FLARSHEIM,2024-02-23 08:00:00,2024-02-23 09:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ORGANIZAÇÃO SETORIAL,1.0
1874217,PREVENTIVA,APARELHO DE RAIOS-X - FIXO,APOLO D,VMI,2024-02-22 08:30:00,2024-02-22 09:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ORGANIZAÇÃO SETORIAL,0.5
1874218,PREVENTIVA,APARELHO DE RAIOS-X - MOVEL,AQUILLA 300 PLUS,VMI,2024-02-22 09:00:00,2024-02-22 09:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ORGANIZAÇÃO SETORIAL,0.5
1874452,PREVENTIVA,DETECTOR DR,DRTECH EVS 3643,VMI,2024-02-22 09:30:00,2024-02-22 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ORGANIZAÇÃO SETORIAL,0.5
1874303,PREVENTIVA,MICROSCOPIO - CIRURGICO,M220 F12,LEICA,2024-02-20 08:00:00,2024-02-20 09:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
1874302,PREVENTIVA,MICROSCOPIO - CIRURGICO,MC M3101,DF VASCONCELOS,2024-02-20 09:00:00,2024-02-20 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
1874262,PREVENTIVA,MONITOR - VIDEOCIRURGIA,VISION PRO 26,STRYKER,2024-01-21 08:00:00,2024-01-21 09:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
1874242,PREVENTIVA,PROCESSADORA DE VIDEO - CIRURGICA,1588 AIM,STRYKER,2024-01-21 09:00:00,2024-01-21 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
1874440,PREVENTIVA,FONTE DE LUZ - LED,L10 PRECISION,STRYKER,2024-01-23 18:30:00,2024-01-23 18:50:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.33
1820074,SEG. ELETRICA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-01-25 13:00:00,2024-01-25 14:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,1.0
1820072,SEG. ELETRICA,BISTURI - ELETRICO,VIO 300 S,ERBE,2024-01-25 12:00:00,2024-01-25 13:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,1.0
1874604,PREVENTIVA,BOMBA INJETORA DE CONTRASTE,ANGIOMAT ILLUMENA,MALLINCKRODT - LIEBEL - FLARSHEIM,2024-02-22 08:00:00,2024-02-22 08:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ORGANIZAÇÃO SETORIAL,0.5
1874601,PREVENTIVA,CADEIRA - OFTALMOLOGICA,ELEGANCE II,APRAMED,2024-02-20 14:00:00,2024-02-20 15:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
1874294,PREVENTIVA,BALANCA - ANTROPOMETRICA,R 110,WELMY,2024-02-20 08:00:00,2024-02-20 09:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
1874228,PREVENTIVA,SISTEMA DE ANESTESIA,FABIUS PLUS,DRAGER HEALTHCARE,2024-06-14 15:00:00,2024-06-14 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,1.0
1874227,PREVENTIVA,SISTEMA DE ANESTESIA,FABIUS PLUS XL,DRAGER HEALTHCARE,2024-06-14 16:00:00,2024-06-14 17:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,1.0
1825741,CALIBRACAO,MICROPIPETA,200UL,FINNPIPETTE,2024-01-01 02:08:00,2024-03-04 08:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1517.87
1825742,CALIBRACAO,MICROPIPETA,145UL,LABSYSTEMS,2024-01-01 02:08:00,2024-03-04 08:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1517.87
1825739,CALIBRACAO,MICROPIPETA,280UL,LABSYSTEMS,2024-01-01 02:08:00,2024-03-04 08:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1517.87
1825736,CALIBRACAO,MICROPIPETA,1000UL A 5000UL,PEGUEPET,2024-01-01 02:08:00,2024-03-04 14:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1523.87
1825737,CALIBRACAO,MICROPIPETA,TRANSFERPETTE 100UL A 1000UL,BRAND,2024-01-01 02:08:00,2024-03-04 14:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1524.37
1850749,PREVENTIVA,AUTOCLAVE - HORIZONTAL,HS6,SERCON,2024-01-22 08:00:00,2024-01-22 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,4.0
1826050,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-01-01 08:18:00,2024-01-01 08:28:00,02 NAO FUNCIONA,MAU USO,TROCA / INSTALAÇÃO DE BATERIA,0.17
1837677,PREVENTIVA,FOTOFORO,3S LED,HEINE,2024-01-01 08:00:00,2024-01-01 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,2.0
1830307,PREVENTIVA,CARDIOVERSOR,CARDIOSERV,GE HEALTHCARE,2024-01-01 08:00:00,2024-01-03 09:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,49.0
1830341,PREVENTIVA,MONITOR - MULTIPARAMETROS,TRANSPORT PRO,GE HEALTHCARE,2024-01-01 08:00:00,2024-01-02 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,26.0
1820051,PREVENTIVA,MESA CIRURGICA - ELETRICA,3001E,MERCEDES IMEC,2024-01-24 15:30:00,2024-01-24 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1830371,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON MR,GUERBET,2024-01-01 08:10:00,2024-01-10 15:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,223.33
1861300,CALIBRACAO,MICROPIPETA,10UL A 100UL,PEGUEPET,2024-01-01 08:00:00,2024-03-04 15:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1519.5
1819132,PREVENTIVA,TOMOGRAFO COMPUTADORIZADO,SOMATOM PERSPECTIVE 128,SIEMENS HEALTHCARE,2024-01-11 08:20:00,2024-01-11 16:20:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,8.0
1861284,CALIBRACAO,MICROPIPETA,10UL A 100UL,EPPENDORF,2024-01-01 08:00:00,2024-03-04 08:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1512.0
1846923,SEG. ELETRICA,VENTILADOR PULMONAR - TRANSPORTE,OXYLOG 3000,DRAGER HEALTHCARE,2024-01-16 08:00:00,2024-01-16 17:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,9.0
1861290,CALIBRACAO,MICROPIPETA,"0,1UL A 2,5UL",EPPENDORF,2024-01-01 08:00:00,2024-03-04 08:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1512.0
1861286,CALIBRACAO,MICROPIPETA,20UL A 200UL,EPPENDORF,2024-01-01 08:00:00,2024-03-04 08:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1512.0
1846917,SEG. ELETRICA,VENTILADOR PULMONAR - TRANSPORTE,OXYLOG 3000 PLUS,DRAGER HEALTHCARE,2024-01-16 08:00:00,2024-01-16 17:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,9.0
1825738,CALIBRACAO,MICROPIPETA,"TRANSFERPETTE 0,5UL A 10UL",BRAND,2024-01-01 02:08:00,2024-03-04 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1525.87
1846977,PREVENTIVA,VENTILADOR PULMONAR - TRANSPORTE,OXYLOG 3000 PLUS,DRAGER HEALTHCARE,2024-01-17 08:00:00,2024-01-17 17:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,9.0
1846980,PREVENTIVA,VENTILADOR PULMONAR - TRANSPORTE,OXYLOG 3000,DRAGER HEALTHCARE,2024-01-17 08:00:00,2024-01-17 17:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,9.0
1826048,CORRETIVA,ESTERILIZADORA A PEROXIDO,STERRAD 100NX ALLCLEAR 2DR,ASP,2024-01-01 07:25:00,2024-01-04 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),76.58
1834338,PREVENTIVA,BERCO - ELETRICO,MT 301 ELETRICO,META HOSPITALAR,2024-01-01 08:00:00,2024-01-04 09:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,73.0
1820076,CALIBRACAO,POLIGRAFO,SP12,TEB,2024-01-24 13:00:00,2024-01-24 14:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1.0
1850735,PREVENTIVA,AUTOCLAVE - HORIZONTAL,HI SPEED II,BAUMER,2024-01-24 08:00:00,2024-01-24 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,4.0
1820048,PREVENTIVA,MESA CIRURGICA - ELETRICA,3500E,MERCEDES IMEC,2024-01-24 14:00:00,2024-01-24 14:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1820053,PREVENTIVA,MESA CIRURGICA - MECANICA,2001,MERCEDES IMEC,2024-01-25 08:00:00,2024-01-25 09:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
1820060,PREVENTIVA,BISTURI - ELETRICO,SS 501 S,WEM,2024-01-26 16:00:00,2024-01-26 16:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1861288,CALIBRACAO,MICROPIPETA,2UL A 20UL,EPPENDORF,2024-01-01 08:00:00,2024-03-04 08:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1512.0
1741517,PREVENTIVA,TERMODESINFECTADORA,K155,CISA,2024-01-01 01:04:00,2024-01-08 18:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,184.93
1741519,PREVENTIVA,AUTOCLAVE - HORIZONTAL,6420,CISA,2024-01-01 01:04:00,2024-01-08 18:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,184.93
1793173,PREVENTIVA,AUTOCLAVE - HORIZONTAL,6420,CISA,2024-01-01 01:02:00,2024-01-11 18:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,256.97
1820034,PREVENTIVA,SISTEMA DE HIPOHIPERTERMIA,BLANKETROL III 233,CSZ,2024-01-30 08:00:00,2024-11-21 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,7106.0
1874300,PREVENTIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-09-02 17:00:00,2024-09-02 18:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
1874299,PREVENTIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-09-18 08:00:00,2024-09-18 09:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,1.0
1829309,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,DRX REVOLUTION,CARESTREAM,2024-01-02 21:36:00,2024-01-03 12:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,14.4
1827784,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-01-02 08:12:00,2024-02-07 14:35:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,870.38
1828913,CORRETIVA,AUTOCLAVE - HORIZONTAL,HI VAC CAD,BAUMER,2023-12-31 08:00:00,2024-01-02 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,58.0
1829059,CORRETIVA,SISTEMA DE DESINFECCAO - ENDOSCOPIA,SCOPE CLEANER S20,WG ENDOTECHNIK,2024-01-30 17:06:00,2024-01-31 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),21.9
1946940,PREVENTIVA,TOMOGRAFO COMPUTADORIZADO,LIGHT SPEED VCT 64,GE HEALTHCARE,2024-05-10 07:50:00,2024-05-10 11:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,3.67
1826960,CORRETIVA,CARDIOVERSOR,R SERIES,ZOLL,2023-12-31 14:03:00,2024-01-02 08:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,41.95
1826962,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,ADC CR85X,AGFA HEALTHCARE,2023-12-29 16:47:00,2024-01-02 07:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,86.22
1828859,CORRETIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-01-02 13:32:00,2024-01-04 10:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),44.47
1829135,CORRETIVA,MICROSCOPIO - CIRURGICO,OPMI VARIO S88,CARL ZEISS,2024-01-02 16:15:00,2024-01-02 16:40:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.42
1829134,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-01-02 16:15:00,2024-01-03 09:32:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,17.28
1828184,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM120,PHILIPS MEDICAL,2024-01-02 09:15:00,2024-03-26 14:40:00,03 EQUIPAMENTO DANIFICADO,MAU USO,CONFIGURAÇÃO/REINICIALIZAÇÃO,2021.42
1831727,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-04-02 10:30:00,2024-04-19 14:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,411.5
1828895,CORRETIVA,MONITOR - TRANSPORTE,B40,GE HEALTHCARE,2024-01-02 14:18:00,2024-01-02 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.2
1830323,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,OPTIMA CT660 64,GE HEALTHCARE,2023-12-30 10:00:00,2024-01-02 15:11:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),77.18
1828039,CORRETIVA,AUTOCLAVE - HORIZONTAL,HS6613 ER2,GETINGE,2023-12-30 08:00:00,2023-12-30 19:00:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,11.0
1828045,CORRETIVA,MONITOR - TRANSPORTE,B125,GE HEALTHCARE,2024-01-02 08:19:00,2024-01-02 09:20:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.02
1828860,CORRETIVA,ANALISADOR BIOQUIMICO,VITROS 5600,ORTHO CLINICAL DIAGNOSTICS,2023-01-05 09:48:00,2023-01-05 14:18:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),4.5
1830300,INSTALACAO,ULTRASSOM PORTATIL - ECOCARDIO,VERSANA BALANCE,GE HEALTHCARE,2024-01-02 12:25:00,2024-01-02 12:25:00,*INSTALACAO,INSTALAÇÃO,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,0.0
1827948,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-01-02 08:24:00,2024-01-02 10:10:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.77
1827952,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2023-12-29 08:30:00,2024-01-03 12:55:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,124.42
1828224,CORRETIVA,ESTETOSCOPIO,ADULTO,GENERICO,2024-01-02 09:35:00,2024-01-02 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,2.42
1827737,CORRETIVA,AUTOCLAVE - HORIZONTAL,AC 365,ORTOSINTESE,2024-01-02 08:00:00,2024-01-03 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,28.0
1826998,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-01-02 07:56:00,2024-01-02 09:20:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,1.4
1828332,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-01-02 16:40:00,2024-01-02 17:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.33
1828315,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-01-02 09:41:00,2024-01-03 12:07:00,20 DISPLAY DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,26.43
1828318,CORRETIVA,BOMBA INJETORA DE CONTRASTE,820740 D,MALLINCKRODT - LIEBEL - FLARSHEIM,2024-01-02 08:00:00,2024-01-04 19:00:00,02 NAO FUNCIONA,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,59.0
1828326,CORRETIVA,LAPAROSCOPIO,30° 10MM X 31CM,KARL STORZ,2024-01-02 10:07:00,2024-01-29 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),646.88
1828735,CORRETIVA,CENTRAL DE MONITORIZACAO,DX20CT P,DIXTAL BIOMEDICA,2024-01-02 11:06:00,2024-01-02 12:00:00,01 NAO LIGA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.9
1828736,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-01-02 11:08:00,2024-01-02 15:20:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),4.2
1828714,CORRETIVA,MONITOR - MULTIPARAMETROS,BSM 3763,NIHON KOHDEN,2024-01-02 10:54:00,2024-01-02 11:20:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.43
1828181,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-01-02 09:07:00,2024-01-03 08:45:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),23.63
1828433,CORRETIVA,MODULO - CAPNOGRAFIA,CAPNOFLEX,GE HEALTHCARE,2024-01-02 10:00:00,2024-02-23 12:56:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,1250.93
1828173,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,DRX REVOLUTION,CARESTREAM,2023-12-31 08:59:00,2024-01-02 10:30:00,01 NAO LIGA,CAUSA NATURAL,AJUSTE ELETRÔNICO,49.52
1828176,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-01-02 09:00:00,2024-01-02 10:02:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AJUSTE MECÂNICO,1.03
1828178,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-01-02 09:06:00,2024-01-02 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.4
1828179,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-01-02 09:07:00,2024-01-02 09:50:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.72
1828180,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-01-02 09:07:00,2024-01-03 11:40:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,26.55
1828182,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-01-02 09:07:00,2024-01-02 09:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.38
1828199,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TDP,BARRFAB,2024-01-02 09:02:00,2024-01-02 09:15:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,0.22
1828200,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR 946 M02,SALVAPE,2024-01-02 09:22:00,2024-01-02 12:00:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,2.63
1828205,CORRETIVA,BERCO - AQUECIDO,AMPLA 2085 BABYPUFF,FANEM,2024-01-02 06:59:00,2024-01-02 10:45:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,3.77
1828852,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC30,PHILIPS MEDICAL,2024-01-02 13:21:00,2024-01-02 14:41:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.33
1828853,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC30,PHILIPS MEDICAL,2024-01-02 13:23:00,2024-01-02 14:36:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.22
1828855,CORRETIVA,MEDIDOR - SINAIS VITAIS,CARESCAPE V100,GE HEALTHCARE,2024-01-02 13:25:00,2024-01-02 13:48:00,01 NAO LIGA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,0.38
1828856,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7500,WELCH ALLYN,2024-01-02 13:26:00,2024-01-02 13:51:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.42
1828857,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-01-02 11:45:00,2024-01-02 12:15:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.5
1828826,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-01-02 12:24:00,2024-01-02 17:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE HIDRÁULICO,5.1
1826248,PREVENTIVA,PROCESSADOR RADIOLOGICO - CR,DIRECTVIEW CR ELITE,CARESTREAM,2024-01-19 07:00:00,2024-01-19 09:00:00,*SERVICO PROGRAMADO,CAUSA NATURAL,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,2.0
1828900,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-01-02 14:26:00,2024-01-02 14:35:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.15
1829842,CORRETIVA,MONITOR - MULTIPARAMETROS,CARDIOCAP 5,GE HEALTHCARE,2024-01-02 10:00:00,2024-01-02 10:10:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,0.17
1829843,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-01-02 10:00:00,2024-01-02 10:10:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.17
1828806,CORRETIVA,INCUBADORA,DUETTO 2386,FANEM,2024-01-02 12:05:00,2024-01-09 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),171.92
1829845,CORRETIVA,ULTRASSOM - GERAL,HD11 XE,PHILIPS MEDICAL,2024-01-02 11:00:00,2024-01-02 11:10:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.17
1828808,CORRETIVA,INCUBADORA,DUETTO 2386,FANEM,2024-01-02 12:05:00,2024-01-02 12:05:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.0
1829847,CORRETIVA,INSUFLADOR - CO2,THERMOFLATOR 26432020,KARL STORZ,2024-01-02 12:00:00,2024-01-02 12:15:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.25
1829118,CORRETIVA,OXIMETRO DE PULSO,N65,COVIDIEN - NELLCOR,2024-01-02 15:59:00,2024-01-03 07:48:00,02 NAO FUNCIONA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,15.82
1836101,CORRETIVA,CABO DE FIBRA OTICA,GENERICO,GENERICO,2024-01-02 07:00:00,2024-01-23 13:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,510.33
1828708,CORRETIVA,MONITOR - MULTIPARAMETROS,B40,GE HEALTHCARE,2024-01-02 10:52:00,2024-01-02 11:03:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.18
1828720,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-01-02 10:55:00,2024-01-02 11:40:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.75
1828976,CORRETIVA,GLICOSIMETRO,ACCUCHEK PERFORMA,ROCHE,2024-01-02 14:00:00,2024-01-02 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2.0
1828738,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-01-02 11:10:00,2024-01-09 15:48:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,172.63
1828785,CORRETIVA,BALANCA - ANTROPOMETRICA,2098 PP2,TOLEDO,2024-01-02 11:43:00,2024-01-02 13:00:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,1.28
1828791,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-01-02 11:48:00,2024-01-08 09:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,COLOCADO EM TESTE TÉCNICO,141.7
1828809,CORRETIVA,INCUBADORA,DUETTO 2386,FANEM,2024-01-02 12:05:00,2024-01-02 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,4.42
1828810,CORRETIVA,INCUBADORA,GIRAFFE OMNIBED CS1,GE HEALTHCARE,2024-01-02 12:05:00,2024-01-02 12:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ATUALIZAÇÃO DE DADOS NO SISTEMA,0.42
1828311,CORRETIVA,AUTOCLAVE - HORIZONTAL,A 523,ORTOSINTESE,2024-01-02 08:59:00,2024-01-03 11:30:00,18 MOLHANDO MATERIAL,CAUSA NATURAL,TESTE FUNCIONAL,26.52
1828840,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON MR,GUERBET,2024-01-02 13:03:00,2024-01-02 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.95
1828313,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-01-02 09:12:00,2024-03-14 08:30:00,20 DISPLAY DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1727.3
1828325,CORRETIVA,URETEROSCOPIO,27001L,KARL STORZ,2024-01-02 10:07:00,2024-03-25 08:20:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),1990.22
1840535,PREVENTIVA,MICROSCOPIO - CIRURGICO,OPMI VARIO S88,CARL ZEISS,2024-01-11 10:30:00,2024-01-11 13:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,3.0
1829136,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS 900,MINDRAY,2024-01-02 16:16:00,2024-01-02 16:25:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.15
1836875,CORRETIVA,RESSONANCIA MAGNETICA,BRIVO MR355 1.5T,GE HEALTHCARE,2024-01-09 08:00:00,2024-01-15 19:21:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),155.35
1829050,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-01-02 15:02:00,2024-01-31 08:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,688.97
1828245,CORRETIVA,BALANCA - ANALITICA,PRIX PS2100,TOLEDO,2024-01-02 09:41:00,2024-01-10 08:00:00,*INSTALACAO,INSTALAÇÃO,REALIZAÇÃO DE CALIBRAÇÃO,190.32
1829123,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-01-02 15:00:00,2024-01-02 17:58:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,2.97
1829056,CORRETIVA,SISTEMA DE INTEGRACAO DE IMAGENS,BUZZ,BRAINLAB,2024-01-02 15:15:00,2024-01-02 15:35:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.33
1829302,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412,CISA,2024-01-02 18:00:00,2024-01-03 15:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),21.0
1829124,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS 900,MINDRAY,2024-01-02 16:05:00,2024-01-02 16:18:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.22
1838751,PREVENTIVA,ULTRASSOM - GERAL,LOGIQ S8,GE HEALTHCARE,2024-01-10 12:10:00,2024-01-10 13:20:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,1.17
1829084,CORRETIVA,ASPIRADOR - CIRURGICO,BASIC 30,MEDELA,2024-01-02 15:25:00,2024-03-22 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),1914.58
1828858,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-01-02 13:30:00,2024-10-24 09:14:00,*ATIVIDADE GERENCIAL,ATIVIDADE PROGRAMADA,PROCESSOS ADMINISTRATIVOS,7099.73
1830077,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-01-03 10:44:00,2024-01-03 14:11:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,3.45
1830081,CORRETIVA,CAMA - ELETRICA,BKCF023,BK HOSPITALAR,2024-01-03 14:50:00,2024-01-03 15:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.5
1830786,INSPECAO/VERIFICACAO,AUTOCLAVE - HORIZONTAL,AC 365,ORTOSINTESE,2024-01-03 14:07:00,2024-01-03 14:08:00,*INSPECAO,CAUSA NATURAL,ROTINA DE INSPEÇÃO,0.02
1831701,CORRETIVA,TERMODESINFECTADORA,DS 610/2,STEELCO,2024-01-03 16:38:00,2024-02-09 12:06:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,883.47
1831694,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-01-03 16:16:00,2024-02-06 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),811.73
1830304,CORRETIVA,BERCO - ELETRICO,MT 301 ELETRICO,META HOSPITALAR,2024-01-03 11:06:00,2024-01-03 12:10:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,1.07
1829942,CORRETIVA,RESSONANCIA MAGNETICA,MAGNETOM SEMPRA 1.5T,SIEMENS HEALTHCARE,2024-01-03 08:50:00,2024-01-03 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,9.17
1830328,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-01-03 11:30:00,2024-01-05 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,47.5
1830329,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-01-03 11:25:00,2024-01-08 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),118.58
1830344,CORRETIVA,FONTE DE LUZ - XENON,EXERA III CLV190,OLYMPUS,2024-01-03 11:51:00,2024-01-03 12:35:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.73
1831589,CORRETIVA,CAMA - ELETRICA,ADVANTA,HILL ROM,2024-01-03 14:25:00,2024-01-03 14:50:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.42
1830372,CORRETIVA,CENTRAL DE MONITORIZACAO,VISTA 120 CMS 16LT,DRAGER HEALTHCARE,2024-01-03 12:15:00,2024-01-03 12:55:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,0.67
1830386,CORRETIVA,MEDIDOR - SINAIS VITAIS,CARESCAPE V100,GE HEALTHCARE,2024-01-02 12:31:00,2024-01-03 13:10:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),24.65
1830402,CORRETIVA,SISTEMA DE GRAVACAO DE VIDEO,HVO550MD,SONY ELECTRONICS INC,2024-01-03 09:30:00,2024-01-03 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,7.0
1830407,CORRETIVA,CAMA - ELETRICA,A5,PARAMOUNT,2024-01-03 08:21:00,2024-01-05 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),51.65
1830445,CORRETIVA,FOCO CIRURGICO TETO - HALOGENO,SOLA 500 700 PREMIUM,DRAGER HEALTHCARE,2024-01-03 13:39:00,2024-01-03 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.85
1841641,CORRETIVA,TRANSDUTOR LINEAR,L12 4,PHILIPS MEDICAL,2024-01-03 09:10:00,2024-01-26 12:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,554.83
1837933,CORRETIVA,CAMA - ELETRICA,TOTALCARE,HILL ROM,2024-01-03 13:42:00,2024-01-24 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,507.3
1830420,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON CT D,GUERBET,2024-01-03 13:00:00,2024-02-07 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,845.0
1830021,CORRETIVA,SISTEMA DE ANESTESIA,9100C,GE HEALTHCARE,2024-01-03 09:50:00,2024-01-03 10:45:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.92
1830022,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,AQUILION 128 TSX101A,CANON,2024-01-03 08:00:00,2024-01-03 08:15:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,0.25
1830023,CORRETIVA,ESTIMULADOR - MUSCULAR TERAPEUTICO,NEURODYN II N53,IBRAMED,2024-01-03 09:52:00,2024-01-03 10:08:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.27
1831619,CORRETIVA,ANALISADOR IMUNOBIOQUIMICO,VITROS ECI,ORTHO CLINICAL DIAGNOSTICS,2024-01-03 15:15:00,2024-01-05 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,44.75
1830038,CORRETIVA,SISTEMA DE ANESTESIA,ATLAN A300,DRAGER HEALTHCARE,2024-01-03 10:05:00,2024-01-03 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.92
1830017,CORRETIVA,MODULO - SINAIS VITAIS,PDM NELLCOR,GE HEALTHCARE,2024-01-03 09:47:00,2024-01-03 10:07:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.33
1830378,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF HQ190L,OLYMPUS,2024-01-03 16:00:00,2024-01-03 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.0
1830356,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-01-03 11:57:00,2024-01-04 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,29.05
1831581,CORRETIVA,CAMA - ELETRICA,CENTURIS P750,HILL ROM,2024-01-03 14:19:00,2024-01-03 15:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM PEÇAS,1.18
1831609,CORRETIVA,MONITOR - TRANSPORTE,X2,PHILIPS MEDICAL,2024-01-03 14:48:00,2024-01-03 14:49:00,01 NAO LIGA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,0.02
1829881,CORRETIVA,AUTOCLAVE - HORIZONTAL,HI VAC II,BAUMER,2024-01-03 08:07:00,2024-01-04 18:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE MECÂNICO,33.88
1831624,CORRETIVA,MONITOR - VIDEOCIRURGIA,MDSC 2226LED,BARCO,2024-01-03 15:21:00,2024-01-03 15:23:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.03
1829947,CORRETIVA,INSUFLADOR - CO2,UCR,OLYMPUS,2024-01-03 08:54:00,2024-01-03 09:40:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.77
1831703,CORRETIVA,SENSOR DE TEMPERATURA,MONITORIZACAO,GENERICO,2024-01-03 16:41:00,2024-01-03 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.32
1829496,SEG. ELETRICA,MONITOR - MULTIPARAMETROS,DASH 5000,GE HEALTHCARE,2024-04-03 08:00:00,2024-04-03 09:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,1.5
1834592,CORRETIVA,CAMA - ELETRICA,IB 545 045,IDEAL BEQUEM,2024-01-04 13:30:00,2024-01-04 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.5
1830347,CORRETIVA,BERCO - ELETRICO,VLT 220A ESP,VALLITECH,2024-01-03 11:50:00,2024-01-15 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),284.17
1831733,CORRETIVA,CABO DE PRESSAO NAO INVASIVA,GENERICO,GENERICO,2024-01-03 17:20:00,2024-01-22 13:40:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,452.33
1831746,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC30,PHILIPS MEDICAL,2024-01-03 17:50:00,2024-01-03 18:20:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.5
1831751,CORRETIVA,CAMA - ELETRICA,HR900,HILL ROM,2024-01-03 18:13:00,2024-01-24 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,498.78
1831761,CORRETIVA,ESTEIRA ERGOMETRICA,CENTURION 300,MICROMED,2024-01-03 17:30:00,2024-01-04 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,22.5
1834284,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-01-03 13:00:00,2024-02-06 10:39:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,813.65
1831730,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-01-03 17:10:00,2024-01-08 16:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),119.33
1831717,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-01-03 17:02:00,2024-01-03 18:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,COLOCADO EM TESTE TÉCNICO,0.97
1831735,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-01-03 17:20:00,2024-01-22 15:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,453.67
1829857,CORRETIVA,ULTRASSOM - GERAL,LOGIQ E9,GE HEALTHCARE,2024-01-03 08:00:00,2024-01-05 18:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE ELETRÔNICO,58.0
1829890,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-01-03 08:11:00,2024-01-03 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,3.82
1829891,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT 50,MEDELA,2024-01-02 08:12:00,2024-01-03 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,27.8
1829904,CORRETIVA,MACA - TRANSPORTE,DURASTAR P8005,HILL ROM,2024-01-03 08:24:00,2024-01-03 08:38:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.23
1829912,CORRETIVA,TERMOSELADORA MICROPROCESSADA,RSR 2000,RON,2024-01-03 08:28:00,2024-01-03 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,3.53
1834873,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-01-04 10:00:00,2024-02-12 14:15:00,01 NAO LIGA,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,940.25
1834119,PREVENTIVA,BOMBA INFUSORA - SERINGA,ST 670,SAMTRONIC,2024-04-17 08:35:00,2024-04-17 08:35:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.0
1837077,CORRETIVA,APARELHO DE RAIOS-X - FIXO,MULTIX B,SIEMENS HEALTHCARE,2024-01-04 16:00:00,2024-04-11 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,2352.0
1964790,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-01-04 08:00:00,2024-05-28 16:36:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,3488.6
1834535,CORRETIVA,MAPA,90207,SPACELABS,2024-01-04 12:05:00,2024-02-21 12:58:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,1152.88
1993004,CORRETIVA,FONTE DE LUZ - LED,L9000,STRYKER,2024-01-03 08:00:00,2024-06-12 13:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),3869.0
1834553,CORRETIVA,OXIMETRO DE PULSO,PM10N,COVIDIEN - NELLCOR,2024-01-04 12:41:00,2024-01-04 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.32
1834588,CORRETIVA,MONITOR - MULTIPARAMETROS,B105,GE HEALTHCARE,2024-01-04 12:17:00,2024-01-04 14:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ORGANIZAÇÃO SETORIAL,1.72
1834307,CORRETIVA,HOLTER,H3+,MORTARA,2024-01-04 08:42:00,2024-02-28 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1326.3
1834293,CORRETIVA,SISTEMA DE ALTO FLUXO,PRECISION FLOW,VAPOTHERM,2024-01-04 08:33:00,2024-01-04 11:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,2.45
1834354,CORRETIVA,MONITOR - MULTIPARAMETROS,B650,GE HEALTHCARE,2024-01-03 19:14:00,2024-01-04 10:05:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,14.85
1829991,CORRETIVA,ARTROSCOPIO,0° 4MM X 18CM,KARL STORZ,2024-01-03 15:23:00,2024-01-19 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),377.62
1829924,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,AQUILION 64 TSX101A,CANON,2024-01-03 07:00:00,2024-01-03 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,11.0
1829928,CORRETIVA,TORNIQUETE - PNEUMATICO,SMARTPUMP DUAL CHANNEL,STRYKER,2024-01-03 08:42:00,2024-01-03 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,3.3
1831702,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR PCF,MEDISAFE,2024-01-03 16:38:00,2024-01-24 16:38:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,504.0
1829936,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-01-03 08:49:00,2024-01-03 09:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.68
1829939,CORRETIVA,ULTRASSOM PORTATIL - GERAL,VERSANA ACTIVE,GE HEALTHCARE,2024-01-03 08:49:00,2024-01-03 09:52:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.05
1830293,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7100,WELCH ALLYN,2024-01-03 10:58:00,2024-01-03 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,0.53
1862560,CORRETIVA,ACELERADOR LINEAR,TOMOTHERAPY H,ACCURAY,2024-01-03 15:00:00,2024-01-03 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2.0
1829922,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TDP,BARRFAB,2024-01-03 08:33:00,2024-03-14 08:33:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1704.0
1829958,CORRETIVA,MONITOR - OXIDO NITRICO,G SERIES,R&D MEDIQ,2024-01-03 09:02:00,2024-01-03 09:45:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TREINAMENTO/ACOMPANHAMENTO DE CORPO CLÍNICO,0.72
1831731,CORRETIVA,CAMA - ELETRICA,TOTALCARE,HILL ROM,2024-01-03 17:11:00,2024-03-20 11:40:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1842.48
1834589,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-01-04 12:17:00,2024-01-04 13:40:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ORGANIZAÇÃO SETORIAL,1.38
1834624,CORRETIVA,MONITOR - MULTIPARAMETROS,MP 20,PHILIPS MEDICAL,2024-01-04 14:10:00,2024-01-04 14:21:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.18
1834520,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-01-04 11:53:00,2024-01-04 12:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.12
1834657,CORRETIVA,CAMA - ELETRICA,ADVANCE,HILL ROM,2024-01-04 14:57:00,2024-01-04 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.55
1834662,CORRETIVA,ESTUFA,4111,THERMO SCIENTIFIC,2024-01-04 15:05:00,2024-01-05 18:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,26.92
1834679,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-01-04 08:00:00,2024-01-05 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),26.5
1834685,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-01-04 08:00:00,2024-01-05 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),28.0
1834714,CORRETIVA,GLICOSIMETRO,PRECISION XCEED PRO,ABBOTT,2024-01-04 15:22:00,2024-01-08 13:30:00,02 NAO FUNCIONA,INFRAESTRUTURA,CONFIGURAÇÃO/REINICIALIZAÇÃO,94.13
1834732,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC10,PHILIPS MEDICAL,2024-01-04 15:31:00,2024-01-04 16:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.48
1834571,CORRETIVA,CAMA - ELETRICA,VLT 931,VALLITECH,2024-01-04 12:55:00,2024-01-04 13:10:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.25
1834572,CORRETIVA,CAMA - ELETRICA,RCKCF028,BK HOSPITALAR,2024-01-04 11:00:00,2024-01-04 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.5
1834208,PREVENTIVA,AUTOCLAVE - HORIZONTAL,A 523,ORTOSINTESE,2024-01-25 08:10:00,2024-01-25 11:10:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,3.0
1834752,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-01-04 15:50:00,2024-01-04 16:15:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.42
1834755,CORRETIVA,SISTEMA DE URODINAMICA,URANUS II,ALACER BIOMEDICA,2024-01-04 15:53:00,2024-01-04 16:20:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.45
1834757,CORRETIVA,LAVADORA ULTRASSONICA,USC9000A,UNIQUE,2024-01-04 15:54:00,2024-01-04 16:50:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.93
1834558,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-01-04 12:46:00,2024-01-04 12:58:00,01 NAO LIGA,CAUSA NATURAL,LIMPEZA,0.2
1834574,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-01-04 12:55:00,2024-01-04 15:50:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2.92
1834593,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE VIEW,GE HEALTHCARE,2024-01-04 13:23:00,2024-01-04 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.62
1834261,CORRETIVA,ASPIRADOR - CIRURGICO,BASIC 30,MEDELA,2024-01-03 23:02:00,2024-01-12 14:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,207.47
1834849,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS GS PREMIUM,DRAGER HEALTHCARE,2024-01-04 16:10:00,2024-01-05 11:20:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,19.17
1834862,CORRETIVA,VENTILADOR PULMONAR,CARESCAPE R860,GE HEALTHCARE,2024-01-04 16:22:00,2024-01-08 09:00:00,02 NAO FUNCIONA,INFRAESTRUTURA,ENTREGA / RECEBIMENTO DE EQUIPAMENTO PARA HOMECARE,88.63
1834863,CORRETIVA,VENTILADOR PULMONAR,CARESCAPE R860,GE HEALTHCARE,2024-01-04 16:22:00,2024-01-04 18:00:00,02 NAO FUNCIONA,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,1.63
1834508,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-01-04 11:45:00,2024-01-04 18:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,6.25
1834525,CORRETIVA,OXIMETRO DE PULSO,RADICAL 7,MASIMO,2024-01-04 11:57:00,2024-02-09 10:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,INATIVACAO DE EQUIPAMENTO,862.55
1834530,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIG BEN,RIESTER,2024-01-04 11:47:00,2024-01-04 12:40:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.88
1834533,CORRETIVA,ELETROCARDIOGRAFO,ELI280,MORTARA,2024-01-04 12:02:00,2024-01-04 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,3.47
1834216,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA VOYAGER 1.5,GE HEALTHCARE,2024-01-04 07:03:00,2024-01-04 07:15:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.2
1834968,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412 AQUAZERO,CISA,2024-01-04 21:33:00,2024-01-07 13:30:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),63.95
1834882,CORRETIVA,DETECTOR FETAL,DF7001D,MEDPEJ,2024-01-04 16:54:00,2024-01-30 13:40:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,620.77
1830054,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF HQ190,OLYMPUS,2024-01-03 10:23:00,2024-05-20 15:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),3317.12
1834314,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,PREMIUM,PREMIUM,2024-01-04 08:50:00,2024-01-08 08:20:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),95.5
1834233,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-01-04 08:00:00,2024-01-04 08:30:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,AJUSTE MECÂNICO,0.5
1833886,INSPECAO/VERIFICACAO,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIG BEN,RIESTER,2024-01-04 01:12:00,2024-02-02 16:26:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,711.23
1834210,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-01-04 04:00:00,2024-01-04 04:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,0.5
1838549,INSTALACAO,PROCESSADORA DE VIDEO - CIRURGICA,1588 AIM,STRYKER,2024-01-04 09:20:00,2024-01-04 10:00:00,*INSTALACAO,INSTALAÇÃO,ACOMPANHAMENTO DE SERVICO EXTERNO,0.67
1834236,CORRETIVA,MONITOR - MULTIPARAMETROS,B650,GE HEALTHCARE,2024-01-04 07:40:00,2024-01-04 07:50:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.17
1834243,CORRETIVA,TERMODESINFECTADORA,104 2,CISA,2024-01-03 07:51:00,2024-01-04 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,26.65
1838586,INSTALACAO,MONITOR - VIDEOCIRURGIA,VISION PRO 26,STRYKER,2024-01-04 10:00:00,2024-01-04 10:30:00,*INSTALACAO,INSTALAÇÃO,ACOMPANHAMENTO DE SERVICO EXTERNO,0.5
1834259,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-01-04 08:06:00,2024-01-04 09:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.9
1834262,CORRETIVA,MACA - TRANSPORTE,DURASTAR P8005,HILL ROM,2024-01-04 08:06:00,2024-01-04 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.9
1838590,INSTALACAO,FONTE DE LUZ - LED,L10 PRECISION,STRYKER,2024-01-04 10:40:00,2024-01-04 12:00:00,*INSTALACAO,INSTALAÇÃO,ACOMPANHAMENTO DE SERVICO EXTERNO,1.33
1835751,CORRETIVA,HISTEROSCOPIO,30° 2.9MM X 30CM,KARL STORZ,2024-01-05 08:51:00,2024-04-17 09:37:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),2472.77
1834291,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-01-04 08:32:00,2024-01-04 10:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,TESTE FUNCIONAL,1.47
1834313,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-01-04 08:50:00,2024-01-19 11:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),362.17
1831807,CALIBRACAO,BISTURI - ULTRASSONICO,GENERATOR 200,ETHICON,2024-01-04 01:11:00,2024-01-22 15:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,445.82
1834339,CORRETIVA,CARDIOTOCOGRAFO,AVALON FM20,PHILIPS MEDICAL,2024-01-04 09:16:00,2024-01-05 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),24.73
1834344,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-01-04 09:18:00,2024-01-04 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.7
1834454,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-01-04 10:50:00,2024-01-04 11:17:00,02 NAO FUNCIONA,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.45
1834356,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-01-04 09:29:00,2024-01-04 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.02
1834360,CORRETIVA,FOCO CIRURGICO TETO - HALOGENO,SOLA 700 PREMIUM,DRAGER HEALTHCARE,2024-01-04 09:31:00,2024-01-04 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.48
1834361,CORRETIVA,FOCO CIRURGICO TETO - HALOGENO,SOLA 700 PREMIUM,DRAGER HEALTHCARE,2024-01-04 09:32:00,2024-01-04 12:50:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,3.3
1834371,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-01-04 09:43:00,2024-01-04 10:05:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.37
1834375,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM150,PHILIPS MEDICAL,2024-01-04 09:49:00,2024-01-04 10:10:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.35
1834357,CORRETIVA,CAMA - ELETRICA,A5,PARAMOUNT,2024-01-04 09:29:00,2024-01-04 10:20:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.85
1834403,CORRETIVA,OXIMETRO DE PULSO,PMB,COVIDIEN - NELLCOR,2024-01-04 10:13:00,2024-01-04 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.78
1834404,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-01-04 10:13:00,2024-01-04 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.78
1834420,CORRETIVA,TERMODESINFECTADORA,88 TURBO,GETINGE,2024-01-04 10:00:00,2024-01-04 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,8.0
1834229,CORRETIVA,SISTEMA DE DESINFECCAO - CANULAS,AUTOSTEAM,FAMI,2024-01-04 10:23:00,2024-01-09 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,127.62
1835696,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA EXCITE HDXT 1.5T,GE HEALTHCARE,2024-01-05 08:08:00,2024-01-05 09:30:00,01 NAO LIGA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.37
1834435,CORRETIVA,MONITOR - MULTIPARAMETROS,BSM 3763,NIHON KOHDEN,2024-01-04 10:39:00,2024-01-04 10:50:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.18
1834442,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,GAMMA XXL LF,HEINE,2024-01-04 10:42:00,2024-01-04 12:46:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.07
1834445,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIG BEN,RIESTER,2024-01-04 10:46:00,2024-01-04 11:50:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.07
