OS,TIPO,TIPO EQUIPAMENTO,EQUIPAMENTO,MARCA,HORARIO INICIO,HORARIO FIM,TIPO DE SERVIÇO,COMPLEMENTO,RESOLUÇÃO,TEMPO
1834446,CORRETIVA,HEMODIALISADOR,4008 S,FRESENIUS,2024-01-04 10:47:00,2024-01-04 12:00:00,*INSTALACAO,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,1.22
1834422,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM150,PHILIPS MEDICAL,2024-01-04 10:23:00,2024-01-04 10:48:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.42
1835723,CORRETIVA,ELETROCARDIOGRAFO - ERGOMETRIA,ERGOPC ELITE AIR,MICROMED,2024-01-04 08:29:00,2024-02-06 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,800.52
1836108,CORRETIVA,MEDIDOR - SINAIS VITAIS,ACCUTORR PLUS,DATASCOPE,2024-01-05 15:12:00,2024-01-05 15:40:00,02 NAO FUNCIONA,MAU USO,TESTE FUNCIONAL,0.47
1836146,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR PCF,MEDISAFE,2024-01-05 15:54:00,2024-01-05 17:40:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.77
1835999,CORRETIVA,TRANSFORMADOR DE PAREDE,GS 777,WELCH ALLYN,2024-01-05 12:36:00,2024-01-05 14:01:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.42
1836173,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIC,BIC,2024-01-05 16:44:00,2024-01-12 12:50:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,164.1
1836122,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-01-05 15:23:00,2024-01-16 13:04:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,261.68
1835663,CORRETIVA,ARCO CIRURGICO,BV PULSERA,PHILIPS MEDICAL,2024-01-05 07:21:00,2024-01-05 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),0.65
1835670,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-01-04 07:35:00,2024-01-05 08:42:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),25.12
1835675,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIC,BIC,2024-01-05 07:39:00,2024-01-11 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,146.35
1834382,CORRETIVA,URETEROSCOPIO,"5° 6/7,5CH 43CM",RICHARD WOLF,2024-01-04 09:57:00,2024-02-01 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,678.05
1834441,CORRETIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-01-04 10:41:00,2024-01-18 17:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,342.32
1834260,CORRETIVA,ULTRASSOM - GERAL,LOGIQ P9,GE HEALTHCARE,2024-01-20 15:00:00,2024-03-21 21:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1470.0
1834528,CORRETIVA,MONITOR - MULTIPARAMETROS,B105,GE HEALTHCARE,2024-01-04 11:55:00,2024-01-04 13:20:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.42
1834529,CORRETIVA,CARDIOTOCOGRAFO,COROMETRICS 172,GE HEALTHCARE,2024-01-04 11:47:00,2024-01-04 13:50:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,2.05
1834538,CORRETIVA,MONITOR - MULTIPARAMETROS,BSM 6301K,NIHON KOHDEN,2024-01-05 12:05:00,2024-04-17 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,2475.92
1834326,CORRETIVA,MONITOR - TRANSPORTE,X2,PHILIPS MEDICAL,2024-01-04 09:05:00,2024-03-18 17:45:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1784.67
1836143,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-01-05 15:53:00,2024-01-17 15:00:00,02 NAO FUNCIONA,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,287.12
1836782,CORRETIVA,RESSONANCIA MAGNETICA,MULTIVA 1.5T,PHILIPS MEDICAL,2024-01-05 10:00:00,2024-01-05 11:47:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1.78
1835431,PREVENTIVA,CENTRAL DE MONITORIZACAO,INTELLIVUE PIIC IX 18LT,PHILIPS MEDICAL,2024-01-05 01:09:00,2024-01-27 17:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,544.35
1835432,PREVENTIVA,CENTRAL DE MONITORIZACAO,INTELLIVUE PIIC IX 10LT,PHILIPS MEDICAL,2024-01-05 01:09:00,2024-01-27 17:50:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,544.68
1835433,PREVENTIVA,CENTRAL DE MONITORIZACAO,M3150 16LT,PHILIPS MEDICAL,2024-01-27 01:06:00,2024-01-27 17:59:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,16.88
1834998,CALIBRACAO,BOMBA INFUSORA,COLLEAGUE (MONO),BAXTER,2024-01-05 08:00:00,2024-01-08 15:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,79.0
1835442,PREVENTIVA,CENTRAL DE MONITORIZACAO,INTELLIVUE PIIC IX 12LT,PHILIPS MEDICAL,2024-01-05 01:09:00,2024-01-27 18:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,544.85
1835444,PREVENTIVA,CENTRAL DE MONITORIZACAO,DX20CT,DIXTAL BIOMEDICA,2024-01-05 01:09:00,2024-01-27 18:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,544.85
1835994,CORRETIVA,BALANCA - ELETRONICA/MESA,MF 6,FILIZOLA,2024-01-05 12:17:00,2024-01-21 12:30:00,01 NAO LIGA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,384.22
1834996,CALIBRACAO,BOMBA INFUSORA,COLLEAGUE (MONO),BAXTER,2024-01-05 08:00:00,2024-01-05 08:20:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,PROCESSOS ADMINISTRATIVOS,0.33
1836047,CORRETIVA,CARDIOVERSOR,HEARTSTART MRX,PHILIPS MEDICAL,2024-01-05 10:53:00,2024-01-05 12:12:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.32
1834978,PREVENTIVA,MESA CIRURGICA - ELETRICA,EMAX 300,STERIS,2024-02-14 08:00:00,2024-02-14 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,2.0
1835000,PREVENTIVA,FOTOFORO,ML4 LED,HEINE,2024-01-05 07:00:00,2024-01-05 08:10:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.17
1835852,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,LIFE TIME,WELCH ALLYN,2024-01-05 10:10:00,2024-01-05 10:15:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.08
1835891,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,PREMIUM,PREMIUM,2024-01-05 10:33:00,2024-01-08 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),70.95
1835726,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-01-05 08:29:00,2024-01-05 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.02
1835732,CORRETIVA,SISTEMA DE DESINFECCAO - FRASCOS,NINJO FD1600,GETINGE,2024-01-05 08:31:00,2024-01-05 13:49:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),5.3
1835761,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-01-05 08:57:00,2024-01-05 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,3.05
1835762,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2023,DIXTAL BIOMEDICA,2024-01-05 08:57:00,2024-01-05 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,6.05
1835763,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-01-05 08:57:00,2024-01-05 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.05
1835817,CORRETIVA,AUTOCLAVE - HORIZONTAL,HI VAC CAD,BAUMER,2024-01-05 09:33:00,2024-01-05 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,5.45
1835943,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-01-05 11:26:00,2024-01-05 11:28:00,01 NAO LIGA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,0.03
1835948,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC10,PHILIPS MEDICAL,2024-01-05 11:40:00,2024-01-05 12:05:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.42
1835956,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIG BEN,RIESTER,2024-01-05 09:52:00,2024-01-05 12:45:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,2.88
1839680,CORRETIVA,MAPA,DYNA MAPA PLUS,CARDIO SISTEMAS,2024-01-05 08:00:00,2024-03-04 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,1422.0
1834480,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-01-04 11:07:00,2024-03-11 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1613.88
1834660,CORRETIVA,AUTOCLAVE - HORIZONTAL,6410,CISA,2024-04-30 09:30:00,2024-04-30 14:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),5.0
1835910,CORRETIVA,MONITOR - COAGULACAO ATIVA,MCA PLUS,FUNDACAO ADIB JATENE,2024-01-05 10:45:00,2024-02-28 15:55:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1301.17
1835911,CORRETIVA,CENTRAL DE MONITORIZACAO,STAR8800 32LT,COMEN,2024-01-05 10:40:00,2024-01-05 11:00:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.33
1835689,CORRETIVA,AUTOCLAVE - HORIZONTAL,AC 365,ORTOSINTESE,2024-01-05 07:56:00,2024-01-05 14:40:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,6.73
1836064,CORRETIVA,CAMA - ELETRICA,MI570 RT,MERCEDES IMEC,2024-01-05 10:54:00,2024-01-05 11:30:00,03 EQUIPAMENTO DANIFICADO,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,0.6
1836063,PREVENTIVA,ULTRASSOM PORTATIL - GERAL,LOGIQ E,GE HEALTHCARE,2024-01-05 09:00:00,2024-01-05 11:00:00,*SERVICO PROGRAMADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,2.0
1836081,CORRETIVA,CARDIOTOCOGRAFO,AVALON FM20,PHILIPS MEDICAL,2024-01-05 15:00:00,2024-01-12 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,169.5
1836087,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2020,DIXTAL BIOMEDICA,2024-01-05 14:58:00,2024-01-05 15:49:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.85
1836093,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC30,PHILIPS MEDICAL,2024-01-05 14:42:00,2024-01-05 17:28:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,2.77
1836071,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-01-05 14:15:00,2024-02-29 12:43:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,1318.47
1836105,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VIEW,COVIDIEN - BIS,2024-01-05 14:30:00,2024-01-15 16:05:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),241.58
1836106,CORRETIVA,ULTRASSOM PORTATIL - GERAL,VERSANA ACTIVE,GE HEALTHCARE,2024-01-05 15:08:00,2024-01-08 15:08:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,ATUALIZAÇÃO DE DADOS NO SISTEMA,72.0
1836107,CORRETIVA,MONITOR - MULTIPARAMETROS,C50,COMEN,2024-01-05 13:38:00,2024-01-05 15:10:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.53
1835953,CORRETIVA,VENOSCOPIO,EASYVEIN 500,ICONE MEDICAL,2024-01-05 08:58:00,2024-01-05 12:40:00,01 NAO LIGA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,3.7
1840614,CORRETIVA,SISTEMA DE ANESTESIA,CARESTATION 650,GE HEALTHCARE,2024-01-08 15:00:00,2024-01-12 16:38:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,97.63
1836670,CORRETIVA,INCUBADORA,C186TS,FANEM,2024-01-08 07:55:00,2024-01-08 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,2.08
1836990,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-01-08 10:58:00,2024-01-24 10:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,383.53
1836674,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-01-08 08:33:00,2024-02-05 15:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),678.95
1836791,CORRETIVA,INCUBADORA,1186,FANEM,2024-01-08 09:20:00,2024-02-02 14:20:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),605.0
1837175,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-01-08 14:36:00,2024-01-30 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,RECEBIMENTO DE MATERIAIS/PECAS,523.4
1837018,CORRETIVA,FONTE DE LUZ - XENON,FX 300R,INNOVA TECHNIK,2023-01-08 11:23:00,2024-02-14 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,9645.62
1837710,CORRETIVA,SISTEMA DE ANESTESIA,ATLAN A300,DRAGER HEALTHCARE,2024-01-18 06:30:00,2024-02-23 13:30:00,01 NAO LIGA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,871.0
1836068,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-01-05 14:15:00,2024-02-29 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,1317.75
1836113,CORRETIVA,MICROSCOPIO - CIRURGICO,OPMI PENTERO UNIQUE,CARL ZEISS,2024-01-05 15:15:00,2024-01-26 21:01:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,509.77
1836169,CORRETIVA,SENSOR DE OXIMETRIA,NEONATAL,GENERICO,2024-01-05 16:40:00,2024-01-31 17:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),624.83
1835955,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-01-05 10:10:00,2024-01-05 12:50:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,2.67
1835954,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-01-05 10:12:00,2024-01-05 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,LIMPEZA,1.8
1837725,CORRETIVA,ASPIRADOR - CIRURGICO,BR 40L O,BRASMEDICAL,2024-01-05 11:47:00,2024-02-22 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1149.22
1835907,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-01-05 10:35:00,2024-03-01 11:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1344.42
1836025,CORRETIVA,LAPAROSCOPIO,30° 10MM 33CM,STRYKER,2024-01-05 12:43:00,2024-03-20 11:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1798.45
1836026,CORRETIVA,LAPAROSCOPIO,30° 10MM X 33CM,STRYKER,2024-01-05 12:43:00,2024-04-04 11:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,2158.28
1836039,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF H170L,OLYMPUS,2024-01-05 12:54:00,2024-01-10 08:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,115.1
1835963,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-01-05 09:31:00,2024-09-12 12:00:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),6026.48
1835990,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-01-05 12:12:00,2024-01-08 10:20:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,70.13
1835810,CORRETIVA,SISTEMA DE DESINFECCAO - ENDOSCOPIA,ALX1012 D,ENDOCLEAR,2024-01-05 09:30:00,2024-01-09 13:10:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,99.67
1836033,CORRETIVA,MONITOR - TRANSPORTE,DASH 4000,GE HEALTHCARE,2024-01-05 13:28:00,2024-01-06 14:20:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,LIMPEZA,24.87
1836442,INSTALACAO,BOMBA INJETORA DE CONTRASTE,ACCUTRON MR,GUERBET,2024-01-07 16:44:00,2024-07-30 19:36:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,NÃO FOI POSSÍVEL REALIZAR,4922.87
1836415,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC30,PHILIPS MEDICAL,2024-01-07 11:22:00,2024-01-07 16:45:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),5.38
1836413,CORRETIVA,CARDIOVERSOR,TEC 5631,NIHON KOHDEN,2024-01-07 09:43:00,2024-01-07 10:50:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.12
1836631,CORRETIVA,BOMBA INFUSORA,COLLEAGUE (TRIPLO),BAXTER,2024-01-08 08:06:00,2024-01-08 09:37:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.52
1836668,CORRETIVA,CARDIOVERSOR,TEC 5631,NIHON KOHDEN,2024-01-08 08:22:00,2024-01-08 10:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,LIMPEZA,1.97
1836680,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-01-08 08:37:00,2024-01-08 11:37:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,3.0
1837023,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-01-08 11:20:00,2024-01-08 12:00:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.67
1837060,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-01-08 11:55:00,2024-01-17 15:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM PEÇAS,219.08
1836585,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-01-08 07:06:00,2024-01-08 07:36:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.5
1836817,CORRETIVA,MICROSCOPIO - CIRURGICO,OPMI VARIO 700,CARL ZEISS,2024-01-06 08:00:00,2024-01-08 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),56.0
1837157,CORRETIVA,VENTILADOR PULMONAR,SERVO I,GETINGE,2024-01-08 14:09:00,2024-01-15 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),165.85
1834747,CORRETIVA,CAMA - ELETRICA,PROGRESSA PRO 255,HILL ROM,2024-01-04 08:00:00,2024-06-12 11:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,3843.0
1834601,CORRETIVA,VENTILADOR PULMONAR,SERVO I,GETINGE,2024-01-04 13:41:00,2024-07-26 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,4894.32
1836836,CORRETIVA,VENTILADOR PULMONAR,SYNOVENT E3,MINDRAY,2024-01-08 09:16:00,2024-04-02 13:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,2043.73
1841677,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIC,BIC,2024-01-08 11:04:00,2024-01-15 11:40:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,168.6
1836456,PREVENTIVA,AUTOCLAVE - HORIZONTAL,HI SPEED II,BAUMER,2024-01-11 17:00:00,2024-01-12 13:10:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,20.17
1836458,PREVENTIVA,TERMODESINFECTADORA,TW E200 400P,BAUMER,2024-01-12 08:00:00,2024-01-12 13:10:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,5.17
1836459,PREVENTIVA,SECADORA - TRAQUEIA,EA3403,BAUMER,2024-01-26 08:00:00,2024-01-26 13:10:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,5.17
1836579,CORRETIVA,TORNIQUETE - PNEUMATICO,SMARTPUMP DUAL CHANNEL,STRYKER,2024-01-06 06:48:00,2024-01-08 08:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),49.2
1836609,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-01-08 07:48:00,2024-01-08 08:36:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.8
1836993,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-01-08 11:01:00,2024-01-08 16:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),4.98
1836997,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-01-08 11:01:00,2024-01-08 11:01:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.0
1837008,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-01-08 11:10:00,2024-01-08 14:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,2.83
1837021,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,IMAGE1 SPIES H3LINK TC300 COM TC200,KARL STORZ,2024-01-08 10:45:00,2024-01-12 10:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,95.25
1837032,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-01-08 07:00:00,2024-01-09 07:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,24.0
1837258,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,POLYMOBIL PLUS,SIEMENS HEALTHCARE,2024-01-08 15:55:00,2024-01-09 14:05:00,01 NAO LIGA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,22.17
1837037,CORRETIVA,CAMA - ELETRICA,ENTERPRISE 8000,ARJOHUNTLEIGH,2024-01-08 11:25:00,2024-01-08 12:37:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.2
1837038,CORRETIVA,CAMA - ELETRICA,CENTURIS P750,HILL ROM,2024-01-08 11:26:00,2024-01-08 13:37:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,2.18
1837039,CORRETIVA,CAMA - ELETRICA,ENTERPRISE 8000,ARJOHUNTLEIGH,2024-01-08 11:26:00,2024-01-08 15:36:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,4.17
1837052,CORRETIVA,ESTEIRA ERGOMETRICA,CENTURION 300,MICROMED,2024-01-08 11:37:00,2024-01-08 15:00:00,*INSPECAO,CAUSA NATURAL,TESTE FUNCIONAL,3.38
1837057,CORRETIVA,LAVADORA ULTRASSONICA,QT5040A JET,ULTRONIQUE,2024-01-08 11:47:00,2024-01-08 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,1.22
1812277,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2020,DIXTAL BIOMEDICA,2023-12-18 16:10:00,2024-10-10 14:25:00,01 NAO LIGA,CAUSA NATURAL,ABERTURA DE OS DE INATIVACAO,7126.25
1836281,CORRETIVA,FOCO AMBULATORIAL - LED,GS EXAMLIGHT IV,WELCH ALLYN,2024-01-05 07:14:00,2024-05-01 09:45:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2810.52
1837172,CORRETIVA,CARDIOVERSOR,TEC 5631,NIHON KOHDEN,2024-01-08 13:59:00,2024-01-08 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.02
1837176,CORRETIVA,FOCO CIRURGICO TETO - LED,POLARIS 200,DRAGER HEALTHCARE,2024-01-08 08:00:00,2024-01-08 14:37:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),6.62
1837199,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON CT D,GUERBET,2024-01-08 15:10:00,2024-01-08 15:20:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.17
1837243,CORRETIVA,RESSONANCIA MAGNETICA,OPTIMA MR450W 1.5T,GE HEALTHCARE,2024-01-08 15:44:00,2024-01-08 18:00:00,02 NAO FUNCIONA,INFRAESTRUTURA,ACOMPANHAMENTO DE SERVICO EXTERNO,2.27
1836901,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-01-08 10:02:00,2024-01-10 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,47.97
1837030,CORRETIVA,OXIMETRO DE PULSO,PM 60,MINDRAY,2024-01-08 11:10:00,2024-01-08 11:20:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.17
1836978,CORRETIVA,MODULO - SINAIS VITAIS,PDM NELLCOR,GE HEALTHCARE,2024-01-08 10:50:00,2024-01-08 11:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.17
1837106,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-01-08 12:51:00,2024-01-16 14:36:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),193.75
1836279,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON CT D,GUERBET,2024-01-06 05:38:00,2024-01-06 05:55:00,13 TESTE FUNCIONAL,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.28
1836292,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-01-06 08:54:00,2024-01-06 09:25:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.52
1836293,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR PCF,MEDISAFE,2024-01-06 08:55:00,2024-01-09 17:50:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,80.92
1837264,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR DIGITAL MED,MEDISAFE,2024-01-08 16:02:00,2024-01-08 16:10:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.13
1837276,CORRETIVA,CABO DE PRESSAO NAO INVASIVA,GENERICO,GENERICO,2024-01-08 16:09:00,2024-01-08 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.35
1836780,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT 50,MEDELA,2024-01-08 08:49:00,2024-01-08 12:30:00,01 NAO LIGA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,3.68
1837122,CORRETIVA,MONITOR - MULTIPARAMETROS,B155,GE HEALTHCARE,2024-01-08 13:07:00,2024-01-08 13:40:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.55
1837120,CORRETIVA,MONITOR - MULTIPARAMETROS,B40,GE HEALTHCARE,2024-01-08 12:30:00,2024-01-08 13:05:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.58
1837138,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412,CISA,2024-01-08 12:00:00,2024-01-15 12:01:00,25 REPROVADO NA PREVENTIVA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),168.02
1837140,CORRETIVA,AUTOCLAVE - HORIZONTAL,4212,CISA,2024-01-08 12:00:00,2024-01-31 16:05:00,25 REPROVADO NA PREVENTIVA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),556.08
1837143,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-01-08 12:00:00,2024-01-31 16:05:00,25 REPROVADO NA PREVENTIVA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),556.08
1837320,CORRETIVA,SENSOR DE TEMPERATURA,MONITORIZACAO,GENERICO,2024-01-08 16:50:00,2024-01-08 18:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1.17
1837332,CORRETIVA,MONITOR - MULTIPARAMETROS,MX 550,PHILIPS MEDICAL,2024-01-08 16:00:00,2024-01-09 13:38:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,21.63
1837230,CORRETIVA,RESSONANCIA MAGNETICA,INGENIA 1.5T,PHILIPS MEDICAL,2024-01-08 15:30:00,2024-01-08 15:46:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,0.27
1837317,CORRETIVA,SENSOR DE TEMPERATURA,MONITORIZACAO,GENERICO,2024-01-08 16:49:00,2024-01-08 17:20:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO PERTENCENTE À OUTRA EMPRESA,0.52
1837045,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-01-08 11:30:00,2024-01-08 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,3.5
1837372,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS GS PREMIUM,DRAGER HEALTHCARE,2024-01-08 21:30:00,2024-01-17 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),204.5
1836996,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-01-08 11:01:00,2024-01-08 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.48
1836994,CORRETIVA,CABO DE PRESSAO INVASIVA,GENERICO,GENERICO,2024-01-08 11:01:00,2024-01-08 15:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,3.98
1837061,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-01-08 11:54:00,2024-01-18 09:20:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),237.43
1836102,CORRETIVA,CAMA - ELETRICA,MI570 RT,MERCEDES IMEC,2024-01-08 09:29:00,2024-01-08 10:24:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.92
1837301,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-01-08 16:33:00,2024-01-24 12:20:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),379.78
1837142,CORRETIVA,SECADORA - TRAQUEIA,CISA,CISA,2024-01-08 12:00:00,2024-01-31 16:01:00,25 REPROVADO NA PREVENTIVA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),556.02
1837167,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,PREMIUM,PREMIUM,2024-01-08 11:50:00,2024-01-08 12:25:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.58
1836365,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,MONNAL T60,AIR LIQUIDE,2024-01-06 16:00:00,2024-01-17 16:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),264.0
1836366,CORRETIVA,TERMODESINFECTADORA,104 2,CISA,2024-01-06 15:00:00,2024-01-08 13:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,46.0
1837033,CORRETIVA,AUTOCLAVE - HORIZONTAL,A 523,ORTOSINTESE,2024-01-06 11:24:00,2024-01-06 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.1
1837034,CORRETIVA,AUTOCLAVE - HORIZONTAL,HI VAC CAD,BAUMER,2024-01-06 11:24:00,2024-01-06 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.6
1837924,CORRETIVA,CAMA - ELETRICA,TOTALCARE,HILL ROM,2024-01-09 13:37:00,2024-01-09 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.38
1837928,CORRETIVA,OXIMETRO DE PULSO,PM 60,MINDRAY,2024-01-09 13:32:00,2024-01-09 13:40:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.13
1837921,CORRETIVA,CARDIOVERSOR,TEC 5631,NIHON KOHDEN,2024-01-09 12:04:00,2024-01-09 16:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TREINAMENTO DE CORPO TÉCNICO,4.43
1837732,CORRETIVA,LAPAROSCOPIO,30° 4MM X 17.5CM,ASAP,2024-01-09 10:07:00,2024-03-04 07:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1316.88
1837958,CORRETIVA,CAMA - ELETRICA,HR900 ACCELLA,HILL ROM,2024-01-09 14:21:00,2024-01-09 15:00:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.65
1838035,CORRETIVA,CENTRIFUGA,ELEKTRA,LABORLINE,2024-01-09 15:45:00,2024-01-10 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,24.25
1838036,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,PA MED,PA MED,2024-01-09 15:45:00,2024-01-31 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),520.25
1838049,CORRETIVA,FOCO CIRURGICO TETO - HALOGENO,PRISMALIX,ALM,2024-01-09 15:53:00,2024-01-09 16:40:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.78
1838082,CORRETIVA,MACA - TRANSPORTE,DURASTAR P8005,HILL ROM,2024-01-09 16:20:00,2024-01-09 16:32:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.2
1838093,CORRETIVA,ESTERILIZADORA A PEROXIDO,STERRAD 100NX ALLCLEAR 2DR,ASP,2024-01-09 16:35:00,2024-01-09 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,0.42
1838096,CORRETIVA,CARDIOTOCOGRAFO,COROMETRICS 172,GE HEALTHCARE,2024-01-09 16:37:00,2024-01-12 13:15:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,68.63
1838098,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS GS PREMIUM,DRAGER HEALTHCARE,2024-01-09 16:04:00,2024-01-09 16:14:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,0.17
1838100,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE 7100,GE HEALTHCARE,2024-01-09 16:10:00,2024-01-09 16:20:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.17
1837277,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-01-08 16:09:00,2024-01-08 17:10:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.02
1837278,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-01-08 16:09:00,2024-01-08 16:50:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.68
1837225,CORRETIVA,CARDIOVERSOR,TEC 5631,NIHON KOHDEN,2024-01-08 15:20:00,2024-01-08 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.67
1837089,CORRETIVA,DETECTOR DR,DX D40G,AGFA HEALTHCARE,2024-01-08 09:30:00,2024-01-31 11:56:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,554.43
1837042,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,MISSOURI,MIKATOS,2024-01-08 11:28:00,2024-01-08 11:40:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.2
1837290,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,MISSOURI,MIKATOS,2024-01-08 12:00:00,2024-01-08 12:10:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.17
1837298,CORRETIVA,CAMA - ELETRICA,GO BED FL28C,STRYKER,2024-01-08 16:30:00,2024-01-08 17:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.0
1837300,CORRETIVA,BISTURI - SELADOR DE VASOS,FT10,COVIDIEN - VALLEYLAB,2024-01-08 16:32:00,2024-01-09 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,19.47
1836831,CORRETIVA,MONITOR - MULTIPARAMETROS,B105,GE HEALTHCARE,2024-01-08 08:52:00,2024-01-08 09:50:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.97
1837540,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIG BEN,RIESTER,2023-01-09 07:03:00,2024-01-09 07:50:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),8760.78
1837689,CORRETIVA,VENTILADOR PULMONAR,PURITAN BENNETT 840,COVIDIEN - NELLCOR,2024-01-09 09:30:00,2024-01-29 12:20:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,482.83
1837558,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412,CISA,2024-01-08 07:41:00,2024-01-09 10:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,26.65
1837773,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-01-09 10:51:00,2024-01-10 11:51:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM CONEXÕES,25.0
1837813,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-01-09 11:50:00,2024-01-19 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),240.67
1837816,CORRETIVA,CENTRAL DE MONITORIZACAO,M3290 16LT,PHILIPS MEDICAL,2024-01-09 09:36:00,2024-01-09 11:35:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.98
1837819,CORRETIVA,SISTEMA DE ANESTESIA,CARESTATION 620,GE HEALTHCARE,2024-01-09 11:23:00,2024-01-09 12:10:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.78
1837820,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412 AQUAZERO,CISA,2024-01-09 11:12:00,2024-01-09 13:40:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.47
1837822,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-01-09 11:25:00,2024-01-09 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.58
1837823,CORRETIVA,CAMA - ELETRICA,ADVANCE,HILL ROM,2024-01-09 11:25:00,2024-01-09 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.58
1837824,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-01-09 11:30:00,2024-01-09 12:09:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.65
1837825,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-01-09 11:27:00,2024-01-09 11:29:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,0.03
1837827,CORRETIVA,CENTRIFUGA,Q222TM1,QUIMIS,2024-01-09 11:27:00,2024-01-09 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,3.05
1837830,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-01-09 11:30:00,2024-01-09 13:10:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.67
1837831,CORRETIVA,OTOSCOPIO,GENERICO,GENERICO,2024-01-09 11:30:00,2024-01-09 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.5
1837837,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIG BEN,RIESTER,2024-01-09 11:36:00,2024-01-09 14:26:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,2.83
1837840,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-01-09 11:39:00,2024-01-09 16:05:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,4.43
1837849,CORRETIVA,MICROPIPETA,500UL,CRALPLAST,2024-01-09 11:46:00,2024-01-10 13:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,INATIVACAO DE EQUIPAMENTO,25.23
1837851,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIG BEN,RIESTER,2024-01-09 11:50:00,2024-01-09 12:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.5
1837856,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-01-09 11:15:00,2024-01-17 10:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),190.75
1837859,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-01-09 11:59:00,2024-01-09 12:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,0.52
1837860,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT,B BRAUN,2024-01-09 12:30:00,2024-01-09 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.5
1837862,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-01-09 12:00:00,2024-01-09 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.5
1837871,CORRETIVA,MONITOR - MULTIPARAMETROS,MX 450,PHILIPS MEDICAL,2024-01-09 12:20:00,2024-01-09 12:40:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.33
1837882,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7500,WELCH ALLYN,2024-01-09 12:25:00,2024-01-09 12:45:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.33
1837896,CORRETIVA,CAMA - ELETRICA,CENTURIS P750,HILL ROM,2024-01-09 12:50:00,2024-01-09 14:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.67
1837897,CORRETIVA,CAMA - ELETRICA,HR8400,HILL ROM,2024-01-09 12:51:00,2024-01-09 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,1.65
1836888,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-01-08 09:50:00,2024-01-08 10:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.5
1837051,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-01-08 11:34:00,2024-01-09 14:40:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,27.1
1837704,CORRETIVA,MEDIDOR - SINAIS VITAIS,SPOT VITAL SIGNS LXI,WELCH ALLYN,2024-01-09 09:50:00,2024-01-30 08:50:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),503.0
1838115,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID S6,GE HEALTHCARE,2024-01-09 17:11:00,2024-01-10 18:00:00,01 NAO LIGA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,24.82
1837833,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2020,DIXTAL BIOMEDICA,2024-01-09 11:31:00,2024-01-09 11:32:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.02
1837971,CORRETIVA,HISTEROSCOPIO,30° 2.9MM X 30CM,KARL STORZ,2024-05-22 13:20:00,2024-06-28 07:13:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,881.88
1837861,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT,B BRAUN,2024-01-09 13:00:00,2024-01-29 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),478.5
1837605,CORRETIVA,INCUBADORA,VISION 2286,FANEM,2024-01-09 08:31:00,2024-02-23 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1079.48
1838411,CORRETIVA,MACA - TRANSPORTE,747,STRYKER,2024-01-09 08:35:00,2024-01-17 18:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,201.42
1837620,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-01-07 08:36:00,2024-01-09 09:20:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,48.73
1837626,CORRETIVA,SISTEMA DE CIRURGIA ROBOTICA,DAVINCI XI IS4000,INTUITIVE SURGICAL,2024-01-09 08:38:00,2024-01-09 18:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),9.37
1837648,CORRETIVA,UMIDIFICADOR,MR850,FISHER & PAYKEL,2024-01-08 09:20:00,2024-01-10 09:20:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,48.0
1837649,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR 946 M02,SALVAPE,2024-01-09 08:53:00,2024-01-09 12:50:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),3.95
1837655,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-01-09 08:58:00,2024-01-09 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),3.03
1839157,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,AQUILION 128 TSX101A,CANON,2024-01-09 15:40:00,2024-01-09 18:00:00,02 NAO FUNCIONA,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,2.33
1837658,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-01-09 09:01:00,2024-01-09 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,0.98
1837687,CORRETIVA,ASPIRADOR - CIRURGICO,BR 40L O,BRASMEDICAL,2024-01-09 10:00:00,2024-01-14 15:22:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,125.37
1838131,CORRETIVA,CAMA - ELETRICA,ENTERPRISE 8000,ARJOHUNTLEIGH,2024-01-09 14:00:00,2024-01-09 15:44:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.73
1836627,CORRETIVA,INCUBADORA,1186,FANEM,2024-01-08 08:04:00,2024-01-22 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,337.93
1836583,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIC,BIC,2024-01-08 07:00:00,2024-01-08 08:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.5
1836921,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-01-08 10:22:00,2024-02-15 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,916.63
1837536,CORRETIVA,VENTILADOR PULMONAR,SERVO I,GETINGE,2024-01-08 17:56:00,2024-06-05 12:45:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ATIVIDADE PROGRAMADA,SUBSTITUIÇÃO DE PECA(S),3570.82
1836799,CORRETIVA,VENTILADOR PULMONAR,EVITA XL,DRAGER HEALTHCARE,2024-01-08 09:01:00,2025-02-04 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,9437.98
1836877,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-01-08 07:00:00,2025-04-25 10:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,11355.5
1837535,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-01-09 05:00:00,2024-01-19 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,250.0
1837662,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-01-09 08:00:00,2024-01-31 12:45:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,532.75
1837964,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIG BEN,RIESTER,2024-01-09 13:44:00,2024-01-09 15:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,AJUSTE DE PARÂMETROS DESCALIBRADOS,1.27
1837671,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-01-09 09:11:00,2024-01-31 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,528.82
1837561,CORRETIVA,UMIDIFICADOR,MR850,FISHER & PAYKEL,2024-01-09 07:48:00,2024-04-30 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,2697.2
1838127,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-01-09 17:34:00,2024-01-10 08:50:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,15.27
1838135,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS GS,DRAGER HEALTHCARE,2024-01-09 17:00:00,2024-01-09 17:33:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.55
1838136,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-01-09 17:48:00,2024-01-09 18:18:00,01 NAO LIGA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.5
1838137,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS MRI,DRAGER HEALTHCARE,2024-01-09 17:00:00,2024-01-09 18:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,1.0
1838372,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC10,PHILIPS MEDICAL,2024-01-09 13:00:00,2024-01-16 15:15:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,170.25
1837736,CORRETIVA,URETEROSCOPIO,27001K,KARL STORZ,2024-01-09 10:15:00,2024-01-16 09:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,166.75
1838008,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-01-09 15:30:00,2024-01-10 09:40:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM CONEXÕES,18.17
1838134,CORRETIVA,CENTRIFUGA,Q222TM1,QUIMIS,2024-01-09 17:50:00,2024-01-09 18:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AJUSTE MECÂNICO,0.67
1838092,CORRETIVA,IMPRESSORA DE FILME RADIOLOGICO,DRYVIEW 5950,CARESTREAM,2024-01-09 16:35:00,2024-01-09 19:00:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,2.42
1838055,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,BRILLIANCE CT 16 SLICES,PHILIPS MEDICAL,2024-01-09 15:56:00,2024-01-19 18:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),242.07
1839545,CORRETIVA,ULTRASSOM - GERAL,VIVID E9,GE HEALTHCARE,2024-01-10 16:26:00,2024-01-16 13:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,140.57
1838567,CORRETIVA,CARDIOVERSOR,HEARTSTART MRX,PHILIPS MEDICAL,2024-01-10 10:38:00,2024-02-08 08:05:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM PEÇAS,693.45
1837525,PREVENTIVA,MONITOR - MULTIPARAMETROS,BENEVISION N17,MINDRAY,2024-01-09 01:07:00,2024-04-16 11:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,2361.88
1837527,PREVENTIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-01-15 11:00:00,2024-01-15 11:20:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,0.33
1837555,CORRETIVA,ULTRASSOM PORTATIL - GERAL,VENUE 50,GE HEALTHCARE,2024-01-09 07:27:00,2024-01-09 08:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.55
1837589,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-01-09 08:16:00,2024-02-23 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1080.73
1837594,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-01-09 08:00:00,2024-01-09 08:10:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,0.17
1837597,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-01-09 08:26:00,2024-01-09 10:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.57
1838453,CORRETIVA,MONITOR - MULTIPARAMETROS,B40,GE HEALTHCARE,2024-01-10 09:19:00,2024-01-10 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,5.68
1838470,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-01-10 09:26:00,2024-01-10 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.57
1838476,CORRETIVA,MONITOR - TRANSPORTE,B105,GE HEALTHCARE,2024-01-08 09:29:00,2024-01-10 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,49.52
1837731,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS XL,DRAGER HEALTHCARE,2024-01-09 10:07:00,2024-01-09 10:27:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.33
1837722,CORRETIVA,APARELHO DE RAIOS-X - FIXO,COMPACTO PLUS DR,VMI,2024-01-09 10:03:00,2024-01-09 10:35:00,02 NAO FUNCIONA,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,0.53
1838352,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,DIRECTVIEW CR ELITE,CARESTREAM,2024-01-10 07:52:00,2024-01-10 08:10:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.3
1838359,CORRETIVA,MONITOR - MULTIPARAMETROS,B650,GE HEALTHCARE,2024-01-10 08:00:00,2024-01-10 08:11:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.18
1838391,CORRETIVA,INCUBADORA - TRANSPORTE,IT 158 TS,FANEM,2024-01-09 14:28:00,2024-01-10 10:19:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE ELETRÔNICO,19.85
1838410,CORRETIVA,APARELHO DE RAIOS-X - FIXO,DRX ASCEND,CARESTREAM,2024-01-10 08:42:00,2024-01-18 18:00:00,01 NAO LIGA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,201.3
1838412,CORRETIVA,CAMA - ELETRICA,SV1,STRYKER,2024-01-10 08:45:00,2024-01-10 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.25
1838417,CORRETIVA,MESA CIRURGICA - ELETRICA,ALPHACLASSIC PRO 1118,GETINGE,2024-01-10 08:49:00,2024-01-10 13:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM PEÇAS,4.68
1838422,CORRETIVA,SISTEMA DE DESINFECCAO - ENDOSCOPIA,ALX1012 DL,ENDOCLEAR,2024-01-10 07:44:00,2024-01-10 10:10:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE HIDRÁULICO,2.43
1838429,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412 AQUAZERO,CISA,2024-01-10 09:06:00,2024-01-10 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,0.4
1838430,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412,CISA,2024-01-10 09:06:00,2024-01-10 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,2.9
1838431,CORRETIVA,INCUBADORA,VISION 2286,FANEM,2024-01-10 09:07:00,2024-01-23 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,315.88
1838432,CORRETIVA,SISTEMA DE DESINFECCAO - ENDOSCOPIA,ALX1012 DL,ENDOCLEAR,2024-01-10 09:20:00,2024-01-12 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,53.17
1838440,CORRETIVA,CENTRAL DE MONITORIZACAO,ELITE DESK 800,HEWLETT PACKARD,2024-01-10 13:59:00,2024-01-10 14:47:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.8
1837627,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-01-09 08:40:00,2024-01-09 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.33
1837963,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-01-09 13:57:00,2024-01-09 15:10:00,*INSPECAO,CAUSA NATURAL,TREINAMENTO/ACOMPANHAMENTO DE CORPO CLÍNICO,1.22
1838138,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA EXPLORER 1.5T,GE HEALTHCARE,2024-01-09 17:50:00,2024-03-08 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1413.17
1837692,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-01-09 09:35:00,2024-03-23 16:15:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1782.67
1837692,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-01-09 09:35:00,2024-03-23 16:15:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1782.67
1839094,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-01-10 13:10:00,2024-01-10 14:10:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.0
1839221,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-01-10 11:50:00,2024-01-10 12:20:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.5
1838326,PREVENTIVA,AUTOCLAVE - HORIZONTAL,HI VAC CAD,BAUMER,2024-01-25 11:10:00,2024-01-25 14:20:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,3.17
1838478,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-01-10 09:29:00,2024-01-10 10:22:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.88
1838494,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIG BEN,RIESTER,2024-01-10 09:53:00,2024-01-10 10:27:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.57
1838500,CORRETIVA,ASPIRADOR - CIRURGICO,DIAPUMP COLIBRI DPS,FANEM,2024-01-10 10:27:00,2024-01-10 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.55
1838507,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC30,PHILIPS MEDICAL,2024-01-10 09:49:00,2024-01-18 07:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,189.18
1838402,CORRETIVA,OXIMETRO DE PULSO,N65,COVIDIEN - NELLCOR,2024-01-10 08:40:00,2024-02-19 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),967.83
1838527,CORRETIVA,CAMA - ELETRICA,MT 150,META HOSPITALAR,2024-01-10 10:00:00,2024-01-16 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,147.0
1838652,CORRETIVA,CENTRAL DE MONITORIZACAO,CIC PRO 16LT,GE HEALTHCARE,2024-01-10 12:45:00,2024-01-10 13:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.75
1838679,CORRETIVA,AUTOCLAVE - HORIZONTAL,6415 AQUAZERO,CISA,2024-01-10 13:04:00,2024-01-11 13:15:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),24.18
1837767,CORRETIVA,RESSONANCIA MAGNETICA,MAGNETOM C 0.35T,SIEMENS HEALTHCARE,2024-01-09 10:45:00,2024-04-08 08:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,2157.25
1838622,CORRETIVA,CENTRAL DE MONITORIZACAO,CARESCAPE 16LT,GE HEALTHCARE,2024-01-10 11:45:00,2024-01-10 11:50:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.08
1838506,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC30,PHILIPS MEDICAL,2024-01-10 09:48:00,2024-01-18 07:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,189.2
