OS,TIPO,TIPO EQUIPAMENTO,EQUIPAMENTO,MARCA,HORARIO INICIO,HORARIO FIM,TIPO DE SERVIÇO,COMPLEMENTO,RESOLUÇÃO,TEMPO
1838559,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC30,PHILIPS MEDICAL,2024-01-10 09:44:00,2024-01-10 09:54:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.17
1838569,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-01-10 10:40:00,2024-01-10 11:05:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.42
1838707,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-01-10 14:04:00,2024-01-10 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.43
1838336,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-01-10 05:48:00,2024-01-10 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),4.2
1838339,CORRETIVA,AUTOCLAVE - HORIZONTAL,AC 365,ORTOSINTESE,2024-01-10 05:47:00,2024-01-10 09:10:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,3.38
1837968,CORRETIVA,MAPA,90227,SPACELABS,2024-01-09 14:31:00,2024-05-10 09:45:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2923.23
1838734,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-01-10 14:50:00,2024-01-15 10:00:00,*ACESSORIO DANIFICADO,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),115.17
1838600,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-01-10 12:10:00,2024-01-10 13:10:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,LIMPEZA,1.0
1838735,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-01-10 14:50:00,2024-01-11 10:45:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,19.92
1838609,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIG BEN,RIESTER,2024-01-10 11:30:00,2024-01-10 11:50:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,0.33
1838763,CORRETIVA,PADRAO - RADIOMETRO,2620,FANEM,2024-01-10 15:22:00,2024-01-10 15:30:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,0.13
1838619,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-01-10 11:35:00,2024-02-06 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,649.42
1838778,CORRETIVA,CABO DE PRESSAO NAO INVASIVA,GENERICO,GENERICO,2024-01-10 15:32:00,2024-01-10 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.47
1838894,CORRETIVA,TERMOSELADORA MICROPROCESSADA,HS800,JOHNSON & JOHNSON,2024-01-10 18:03:00,2024-01-15 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,113.45
1838903,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-01-10 19:08:00,2024-01-11 19:20:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,24.2
1838810,CORRETIVA,INCUBADORA,1186C,FANEM,2024-01-10 16:01:00,2024-03-05 11:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1315.48
1838534,CORRETIVA,CAMA - ELETRICA,SV2,STRYKER,2024-01-10 11:00:00,2024-02-01 16:10:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,533.17
1838362,CORRETIVA,ELETROCARDIOGRAFO,ELI280,MORTARA,2024-01-10 09:00:00,2024-02-01 09:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,528.0
1838831,CORRETIVA,CENTRAL DE MONITORIZACAO,DX20CT,DIXTAL BIOMEDICA,2024-01-10 15:51:00,2024-04-30 14:40:00,02 NAO FUNCIONA,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),2662.82
1838771,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM120,PHILIPS MEDICAL,2024-01-10 15:20:00,2024-01-10 16:05:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.75
1838397,CORRETIVA,ULTRASSOM - GERAL,VOLUSON S8,GE HEALTHCARE,2024-01-10 17:00:00,2024-03-18 13:40:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1628.67
1838466,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-01-10 09:26:00,2024-03-25 10:00:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1800.57
1845535,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-01-10 16:30:00,2024-05-08 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2855.5
1838331,CORRETIVA,MACA - TRANSPORTE,TRANSTAR P8005,HILL ROM,2024-01-10 08:00:00,2024-03-21 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1713.0
1838803,CORRETIVA,FOTOTERAPIA - SUPERLED,4006 BILITRON BED,FANEM,2024-01-10 15:54:00,2024-07-05 14:32:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,4246.63
1838758,CORRETIVA,TERMODESINFECTADORA,TD 290,ORTOSINTESE,2024-01-10 11:00:00,2024-06-10 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,3651.5
1837566,CORRETIVA,FONTE DE LUZ - LED,POWERLED 175 20161420,KARL STORZ,2024-01-09 07:54:00,2025-03-24 08:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),10560.6
1839298,CORRETIVA,SECADORA - TRAQUEIA,363,GETINGE,2024-01-11 11:33:00,2024-01-11 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.45
1839303,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS 600,MINDRAY,2024-01-11 11:40:00,2024-01-11 14:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.33
1839306,CORRETIVA,MODULO - COMUNICACAO,BENELINK,MINDRAY,2024-01-11 11:41:00,2024-01-11 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.82
1839308,CORRETIVA,MICROSCOPIO - CIRURGICO,OPMI PENTERO 800,CARL ZEISS,2024-01-11 11:41:00,2024-01-11 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,3.32
1839311,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,IMAGE1 HUB 22201020,KARL STORZ,2024-01-11 11:43:00,2024-01-11 12:40:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.95
1839312,CORRETIVA,MONITOR - VIDEOCIRURGIA,OEV 262H 26POL,OLYMPUS,2024-01-11 11:44:00,2024-01-11 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.27
1839314,CORRETIVA,CARDIOVERSOR,TEC 5631,NIHON KOHDEN,2024-01-11 13:58:00,2024-01-11 14:37:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.65
1839316,CORRETIVA,BOMBA INFUSORA,COLLEAGUE CXE (TRIPLO),BAXTER,2024-01-11 11:58:00,2024-01-11 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.03
1839371,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-01-11 12:45:00,2024-01-11 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.25
1839373,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2020,DIXTAL BIOMEDICA,2024-01-11 14:38:00,2024-01-11 15:12:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.57
1839450,CORRETIVA,BANHO MARIA,ALTS 104S,EME,2024-01-11 14:10:00,2024-01-16 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),121.83
1839477,CORRETIVA,MONITOR - MULTIPARAMETROS,MP 20,PHILIPS MEDICAL,2024-01-11 14:13:00,2024-01-11 14:25:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.2
1839660,CORRETIVA,FOCO CIRURGICO TETO - HALOGENO,SOLA 500 700 PREMIUM,DRAGER HEALTHCARE,2024-01-11 16:52:00,2024-01-12 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,16.13
1839666,CORRETIVA,TERMOSELADORA MICROPROCESSADA,HS800,JOHNSON & JOHNSON,2024-01-11 17:07:00,2024-01-11 18:20:00,02 NAO FUNCIONA,MAU USO,AJUSTE ELETRÔNICO,1.22
1839667,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-01-11 17:11:00,2024-01-11 17:41:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.5
1839965,CORRETIVA,CENTRIFUGA,NT820,NOVATECNICA,2024-01-11 09:30:00,2024-01-11 11:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,LIMPEZA,1.5
1839534,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-01-11 11:57:00,2024-01-16 14:36:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),122.65
1839552,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,STELLAR 150,RESMED,2024-01-11 15:07:00,2024-01-11 15:07:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.0
1839700,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-01-11 20:40:00,2024-01-12 10:19:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,13.65
1839098,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF Q180AL,OLYMPUS,2024-01-10 08:00:00,2024-01-23 15:20:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,319.33
1839248,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,ADC CR30X,AGFA HEALTHCARE,2024-01-11 10:40:00,2024-01-11 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,5.33
1840257,CORRETIVA,SISTEMA DE CIRURGIA ROBOTICA,DAVINCI XI IS4000,INTUITIVE SURGICAL,2024-01-11 08:00:00,2024-01-12 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),32.0
1839090,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF Q180AL,OLYMPUS,2024-01-10 08:04:00,2024-02-08 10:30:00,02 NAO FUNCIONA,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,698.43
1841054,CORRETIVA,APARELHO DE RAIOS-X - TELECOMANDADO,LUMINOS FUSION,SIEMENS HEALTHCARE,2024-01-11 09:00:00,2024-01-12 17:00:00,01 NAO LIGA,INFRAESTRUTURA,ACOMPANHAMENTO DE SERVICO EXTERNO,32.0
1839390,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,POLYMOBIL PLUS,SIEMENS HEALTHCARE,2024-01-11 13:19:00,2024-01-17 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,147.68
1839140,CORRETIVA,VENTILADOR PULMONAR,MONNAL T75,AIR LIQUIDE,2024-01-11 08:50:00,2024-01-19 13:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,196.67
1838797,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-01-10 15:49:00,2024-01-11 10:35:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,18.77
1838860,CORRETIVA,MONITOR - MULTIPARAMETROS,B40,GE HEALTHCARE,2024-01-10 17:05:00,2024-01-10 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,0.92
1838877,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA VOYAGER 1.5,GE HEALTHCARE,2024-01-10 17:32:00,2024-01-11 17:20:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,23.8
1839185,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-01-11 09:29:00,2024-01-11 10:40:00,03 EQUIPAMENTO DANIFICADO,MAU USO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1.18
1839203,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,SOMATOM DEFINITION EDGE 128,SIEMENS HEALTHCARE,2024-01-11 08:02:00,2024-01-11 08:05:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.05
1839205,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 670,SAMTRONIC,2024-01-11 10:00:00,2024-01-12 16:10:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,30.17
1839210,CORRETIVA,AUTOCLAVE - HORIZONTAL,A 523,ORTOSINTESE,2024-01-11 10:09:00,2024-01-11 14:00:00,18 MOLHANDO MATERIAL,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,3.85
1839211,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE 7900,GE HEALTHCARE,2024-01-11 10:09:00,2024-01-11 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.85
1839254,CORRETIVA,MACA - TRANSPORTE,747,STRYKER,2024-01-11 10:15:00,2024-01-11 10:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.25
1839255,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TDP,BARRFAB,2024-01-11 10:16:00,2024-01-25 14:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,340.23
1839257,CORRETIVA,BALANCA - ELETRONICA/MESA,9094 C4,TOLEDO,2024-01-11 10:55:00,2024-01-11 12:00:00,01 NAO LIGA,ERRO DE PROCEDIMENTO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,1.08
1839270,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-01-11 11:08:00,2024-01-11 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),6.87
1839280,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-01-11 11:40:00,2024-01-11 16:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,4.33
1839543,CORRETIVA,CAMA - ELETRICA,HR8400,HILL ROM,2024-01-11 14:58:00,2024-01-12 11:40:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,20.7
1839548,CORRETIVA,INSUFLADOR - CO2,THERMOFLATOR 26432020,KARL STORZ,2024-01-11 15:01:00,2024-01-11 17:25:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,2.4
1839554,CORRETIVA,ULTRASSOM - GERAL,VOLUSON S8,GE HEALTHCARE,2024-01-11 15:30:00,2024-01-11 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.5
1839555,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 670,SAMTRONIC,2024-01-12 08:25:00,2024-02-12 14:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,749.58
1841818,CORRETIVA,APARELHO DE RAIOS-X - FIXO,COMPACTO PLUS DR800,VMI,2024-01-11 08:30:00,2024-01-15 13:22:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,100.87
1839587,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 670,SAMTRONIC,2024-01-11 15:40:00,2024-01-12 13:10:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,21.5
1839620,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-01-11 15:53:00,2024-01-11 16:03:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,0.17
1839173,CORRETIVA,INCUBADORA - TRANSPORTE,IT 158 TS BABYPUFF,FANEM,2024-01-11 09:15:00,2024-03-04 14:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,1276.75
1839632,CORRETIVA,ELETROCARDIOGRAFO,ELI280 C,MORTARA,2024-01-11 16:21:00,2024-01-11 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.65
1840625,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2020,DIXTAL BIOMEDICA,2024-01-12 16:18:00,2024-01-29 09:15:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,400.95
1840271,CORRETIVA,URETEROSCOPIO,27001L,KARL STORZ,2024-01-12 13:15:00,2024-02-09 11:45:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),670.5
1852598,CORRETIVA,FOTOTERAPIA - FLUORESCENTE,006 BILIBERCO,FANEM,2024-01-12 11:00:00,2024-01-12 11:20:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.33
1839695,CORRETIVA,MODULO - PRESSAO INVASIVA,IBP,DIXTAL BIOMEDICA,2024-01-11 19:00:00,2024-02-08 09:05:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,662.08
1841061,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION EVO 128,GE HEALTHCARE,2024-01-11 09:00:00,2024-02-12 16:37:00,01 NAO LIGA,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,775.62
1839146,CORRETIVA,ULTRASSOM - GERAL,LOGIQ P7,GE HEALTHCARE,2024-01-11 08:51:00,2024-01-31 09:00:00,01 NAO LIGA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,480.15
1839242,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2023,DIXTAL BIOMEDICA,2024-01-11 10:35:00,2024-01-11 10:42:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.12
1839246,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-01-11 10:36:00,2024-01-11 10:38:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.03
1839328,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-01-11 12:20:00,2024-02-19 10:10:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),933.83
1839067,CORRETIVA,OXIMETRO DE PULSO,N65,COVIDIEN - NELLCOR,2024-01-11 07:28:00,2024-01-11 07:35:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.12
1839074,CORRETIVA,BALANCA - ANTROPOMETRICA,2096 PP2,TOLEDO,2024-01-11 07:44:00,2024-01-11 08:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.27
1839076,CORRETIVA,MONITOR - MULTIPARAMETROS,B650,GE HEALTHCARE,2024-01-11 07:45:00,2024-01-11 08:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.42
1839103,CORRETIVA,WORKSTATION,SVDX00400,HOLOGIC,2024-01-11 08:16:00,2024-01-11 08:30:00,01 NAO LIGA,INFRAESTRUTURA,TESTE FUNCIONAL,0.23
1839126,CORRETIVA,CAMA - ELETRICA,HR8400,HILL ROM,2024-01-11 08:38:00,2024-01-11 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.37
1839046,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,DIRECTVIEW CR ELITE,CARESTREAM,2024-01-11 07:11:00,2024-01-16 17:20:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,130.15
1839142,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR COMPACT,B BRAUN,2024-01-11 08:50:00,2024-01-11 12:20:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),3.5
1839162,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-01-11 09:01:00,2024-01-11 09:56:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.92
1839163,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-01-11 09:02:00,2024-01-11 11:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1.97
1839167,CORRETIVA,SISTEMA DE ANESTESIA,ATLAN A300,DRAGER HEALTHCARE,2024-01-11 09:06:00,2024-01-13 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,52.9
1839168,CORRETIVA,ELETROCARDIOGRAFO,MAC 400,GE HEALTHCARE,2024-01-11 09:07:00,2024-01-11 13:20:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,4.22
1839491,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412,CISA,2024-01-11 14:17:00,2024-01-26 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,362.72
1839451,CORRETIVA,BISTURI - SELADOR DE VASOS,FORCE TRIAD,COVIDIEN - VALLEYLAB,2024-02-05 16:00:00,2024-02-05 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,1.0
1839454,CORRETIVA,BISTURI - ELETRICO,SS 501 S,WEM,2024-01-11 12:11:00,2024-03-07 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1341.82
1839283,CORRETIVA,SISTEMA DE ANESTESIA,PRIMUS,DRAGER HEALTHCARE,2024-01-11 11:17:00,2024-03-07 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1347.22
1838766,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS,DRAGER HEALTHCARE,2024-01-10 15:00:00,2025-05-01 15:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,LIMPEZA,11448.0
1839932,CALIBRACAO,MICROPIPETA,20UL A 200UL,PEGUEPET,2024-01-12 01:09:00,2024-03-04 15:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1261.85
1839977,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-01-12 08:15:00,2024-01-12 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,2.75
1839999,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-01-12 09:00:00,2024-01-12 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,LIMPEZA,1.0
1840004,CORRETIVA,CARDIOVERSOR,HEARTSTART XL,PHILIPS MEDICAL,2024-01-12 08:41:00,2024-01-12 09:11:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.5
1840006,CORRETIVA,SISTEMA DE ANESTESIA,CARESTATION 620,GE HEALTHCARE,2024-01-12 08:45:00,2024-01-12 09:05:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.33
1840008,CORRETIVA,BOMBA INFUSORA,COLLEAGUE (MONO),BAXTER,2024-01-12 08:52:00,2024-01-12 12:52:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,4.0
1840014,CORRETIVA,ESTETOSCOPIO,ADULTO,GENERICO,2024-01-12 08:53:00,2024-01-12 11:15:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,2.37
1840025,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-01-12 09:05:00,2024-01-12 09:35:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.5
1840096,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-01-12 10:16:00,2024-01-12 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,6.73
1840141,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-01-12 10:51:00,2024-01-17 14:00:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM PEÇAS,123.15
1840149,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-01-12 10:57:00,2024-01-12 11:23:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.43
1840049,CORRETIVA,FOCO CIRURGICO TETO - HALOGENO,SOLA 700 PREMIUM,DRAGER HEALTHCARE,2024-01-12 09:29:00,2024-01-12 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,3.02
1840064,CORRETIVA,MONITOR - TRANSPORTE,EFFICIA CM100,PHILIPS MEDICAL,2024-01-12 09:35:00,2024-01-12 10:30:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.92
1840076,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-01-12 09:56:00,2024-01-12 11:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.07
1840093,CORRETIVA,TERMODESINFECTADORA,88 TURBO,GETINGE,2024-01-11 10:12:00,2024-01-12 12:20:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,26.13
1840187,CORRETIVA,FONTE DE LUZ - LED,L9000,STRYKER,2024-01-12 11:05:00,2024-01-12 11:20:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.25
1840009,CORRETIVA,CENTRAL DE MONITORIZACAO,CNS6201 32LT,NIHON KOHDEN,2024-01-12 08:52:00,2024-01-12 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.13
1840189,CORRETIVA,FONTE DE LUZ - XENON,XENON 300 20133120,KARL STORZ,2024-01-12 11:07:00,2024-01-12 11:30:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.38
1840190,CORRETIVA,FONTE DE LUZ - LED,L9000,STRYKER,2024-01-12 11:08:00,2024-01-12 11:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.37
1840130,CORRETIVA,ULTRASSOM - GERAL,VIVID T8,GE HEALTHCARE,2024-01-12 10:46:00,2024-01-15 14:40:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),75.9
1840201,CORRETIVA,BALANCA - COMPOSICAO CORPORAL,370,INBODY,2024-01-11 11:41:00,2024-01-12 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,26.32
1840207,CORRETIVA,SISTEMA DE DESINFECCAO - ENDOSCOPIA,ALX1012 D,ENDOCLEAR,2024-01-12 11:48:00,2024-01-12 12:10:00,02 NAO FUNCIONA,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,0.37
1840224,CORRETIVA,SISTEMA DE CIRURGIA ROBOTICA,DAVINCI X IS4200,INTUITIVE SURGICAL,2024-01-12 11:00:00,2024-01-12 12:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.5
1870680,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-01-12 09:30:00,2024-02-09 13:00:00,03 EQUIPAMENTO DANIFICADO,ATIVIDADE PROGRAMADA,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,675.5
1840098,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2023,DIXTAL BIOMEDICA,2024-01-12 10:18:00,2024-01-12 10:19:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.02
1840100,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-01-12 10:18:00,2024-01-12 10:21:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.05
1840623,CORRETIVA,BALANCA - ANTROPOMETRICA,2098 PP,TOLEDO,2024-01-12 17:01:00,2024-01-12 17:02:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.02
1840309,CORRETIVA,HOLTER,CARDIO LIGHT,CARDIO SISTEMAS,2024-01-12 14:02:00,2024-02-19 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),910.97
1840586,CORRETIVA,FOTOTERAPIA - SUPERLED,5006 BILITRON SKY,FANEM,2024-01-12 15:46:00,2024-02-21 17:27:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REALIZAÇÃO DE CALIBRAÇÃO,961.68
1839644,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON CT D,GUERBET,2024-01-11 09:40:00,2024-02-07 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,656.33
1839267,CORRETIVA,BALANCA - ELETRONICA/MESA,109E,WELMY,2024-01-11 11:06:00,2024-03-11 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1443.9
1839069,CORRETIVA,CAMA - ELETRICA,GO BED FL28C,STRYKER,2024-01-11 07:36:00,2024-04-03 09:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AJUSTE DE PARÂMETROS DESCALIBRADOS,1993.4
1839282,CORRETIVA,URETEROSCOPIO,27001L,KARL STORZ,2024-01-11 11:17:00,2024-03-25 07:55:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1772.63
1840305,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE 7900,GE HEALTHCARE,2024-01-12 13:59:00,2024-01-12 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.02
1840306,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-01-12 13:59:00,2024-01-12 14:09:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.17
1840308,CORRETIVA,MONITOR - TRANSPORTE,B105,GE HEALTHCARE,2024-01-12 14:01:00,2024-01-12 15:00:00,02 NAO FUNCIONA,MAU USO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.98
1840332,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR 946 M02,SALVAPE,2024-01-12 14:23:00,2024-01-12 15:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.78
1847056,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION ACT 16,GE HEALTHCARE,2024-01-12 16:30:00,2024-01-19 18:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),169.5
1840361,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-01-12 15:03:00,2024-01-12 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.95
1840243,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-01-12 12:45:00,2024-01-12 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,LUBRIFICAÇÃO,1.25
1840246,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,PREMIUM,PREMIUM,2024-01-12 12:46:00,2024-01-12 14:23:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.62
1839082,CORRETIVA,MACA - TRANSPORTE,TRANSTAR P8005,HILL ROM,2024-01-11 07:53:00,2024-06-27 11:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,4035.62
1840558,CORRETIVA,MACA - TRANSPORTE,747,STRYKER,2024-01-12 15:23:00,2024-01-12 18:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,2.62
1840654,CORRETIVA,LAVADORA ULTRASSONICA,USC9000A,UNIQUE,2024-01-12 12:00:00,2024-01-12 13:00:00,01 NAO LIGA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.0
1839994,CORRETIVA,SENSOR DE TEMPERATURA,MONITORIZACAO,GENERICO,2024-01-12 08:33:00,2024-01-12 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.95
1840294,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION EVO 128,GE HEALTHCARE,2024-01-12 08:30:00,2024-01-12 17:10:00,02 NAO FUNCIONA,INFRAESTRUTURA,TESTE FUNCIONAL,8.67
1839748,PREVENTIVA,AUTOCLAVE - HORIZONTAL,6412,CISA,2024-01-12 08:00:00,2024-01-12 17:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,9.0
1839963,CORRETIVA,CENTRIFUGA,Q222TM1,QUIMIS,2024-01-31 08:16:00,2024-02-15 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,365.73
1840151,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE 7100,GE HEALTHCARE,2024-01-12 10:58:00,2024-01-16 08:15:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,93.28
1840554,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-01-12 15:21:00,2024-01-12 15:25:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,0.07
1840557,CORRETIVA,MEDIDOR - SINAIS VITAIS,SPOT VITAL SIGNS LXI,WELCH ALLYN,2024-01-12 15:22:00,2024-01-12 15:39:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.28
1840574,CORRETIVA,VIDEOLARINGOSCOPIO,MCGRATH,AIRCRAFT,2024-01-12 15:37:00,2024-01-12 15:39:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.03
1840895,CORRETIVA,CAMA - ELETRICA,HR900 ACCELLA,HILL ROM,2024-01-13 06:42:00,2024-01-13 07:15:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.55
1840900,CORRETIVA,MONITOR - MULTIPARAMETROS,VISTA 120S,DRAGER HEALTHCARE,2024-01-12 07:47:00,2024-01-12 08:50:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1.05
1840901,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIC,BIC,2024-01-12 07:48:00,2024-01-16 08:40:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),96.87
1840903,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-01-13 08:30:00,2024-01-15 15:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,54.83
1840906,CORRETIVA,TERMODESINFECTADORA,DS 600/1,STEELCO,2024-01-13 08:12:00,2024-01-13 11:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,2.8
1840912,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY DELTA,DRAGER HEALTHCARE,2024-01-13 09:14:00,2024-01-13 09:25:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.18
1840914,CORRETIVA,CARDIOVERSOR,TEC 5631,NIHON KOHDEN,2024-01-13 09:20:00,2024-01-13 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,0.67
1840918,CORRETIVA,SISTEMA DE GRAVACAO DE VIDEO,SDC ULTRA,STRYKER,2024-01-13 09:43:00,2024-01-13 10:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.62
1840954,CORRETIVA,ULTRASSOM PORTATIL - OBSTETRICO,VOLUSON SWIFT PLUS,GE HEALTHCARE,2024-01-13 13:54:00,2024-01-13 15:34:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.67
1841750,CORRETIVA,CARDIOVERSOR,EFFICIA DFM100,PHILIPS MEDICAL,2024-02-02 10:00:00,2024-02-02 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.0
1841392,CORRETIVA,AUTOCLAVE - HORIZONTAL,AC 365,ORTOSINTESE,2024-01-15 09:05:00,2024-01-15 19:10:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,10.08
1841862,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,MONNAL T60,AIR LIQUIDE,2024-01-15 15:46:00,2024-02-07 17:28:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,553.7
1841705,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-01-15 12:41:00,2024-01-17 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),45.82
1841657,CORRETIVA,LAPAROSCOPIO,0° 4MM X 18CM,KARL STORZ,2024-01-15 11:41:00,2024-02-09 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),598.32
1841246,CORRETIVA,ULTRASSOM - OBSTETRICO,HM70,SAMSUNG,2024-01-14 09:00:00,2024-02-06 11:45:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),554.75
1841561,CORRETIVA,LAPAROSCOPIO,30° 4MM X 30CM,KARL STORZ,2024-01-12 10:15:00,2024-01-31 11:46:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,457.52
1841440,CORRETIVA,MONITOR - HEMODINAMICO,EV1000A,EDWARDS LIFESCIENCES,2024-01-15 09:30:00,2024-02-22 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,914.0
1841275,CORRETIVA,FOCO CIRURGICO TETO - HALOGENO,SOLA 500 500,DRAGER HEALTHCARE,2024-01-15 07:30:00,2024-01-15 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,9.5
1841580,CORRETIVA,PROCESSADORA DE VIDEO - ENDOSCOPICA,CV190,OLYMPUS,2024-01-15 10:23:00,2024-01-15 13:50:00,02 NAO FUNCIONA,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),3.45
1840337,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-01-12 14:32:00,2024-01-31 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,457.47
1840192,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-01-12 11:25:00,2024-01-12 12:40:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,1.25
1840634,CORRETIVA,MESA CIRURGICA - ELETRICA,ALPHASTAR 1132,GETINGE,2024-01-12 17:31:00,2024-02-02 18:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,504.48
1840281,CORRETIVA,MONITOR - MULTIPARAMETROS,SURESIGNS VM8,PHILIPS MEDICAL,2024-01-12 13:34:00,2024-01-12 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,3.43
1840338,CORRETIVA,UMIDIFICADOR,MISTY 3,INTERMED,2024-01-12 14:33:00,2024-03-11 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1415.45
1849883,CORRETIVA,CAMA - ELETRICA,GO BED FL28C,STRYKER,2024-01-12 09:00:00,2024-03-08 12:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1347.5
1840226,CORRETIVA,LAMPADA DE FENDA,SL D2,TOPCON,2024-01-12 12:13:00,2024-03-13 09:00:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1460.78
1983785,CORRETIVA,MODULO - GASES ANESTESICOS,E SCAIOV,GE HEALTHCARE,2024-01-12 09:00:00,2024-05-27 08:22:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),3263.37
1840042,CORRETIVA,MICROSCOPIO - CIRURGICO,OPMI VARIO S88,CARL ZEISS,2024-01-12 09:24:00,2024-01-12 09:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.1
1840976,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR PCF,MEDISAFE,2024-01-13 16:16:00,2024-01-13 17:00:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.73
1840947,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-02-13 11:00:00,2024-02-13 12:46:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.77
1841579,CORRETIVA,ARCO CIRURGICO,OEC ONE,GE HEALTHCARE,2024-01-13 14:00:00,2024-01-16 13:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,71.0
1840949,CORRETIVA,MAPA,90207,SPACELABS,2024-01-13 12:04:00,2024-01-17 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,99.93
1841678,CORRETIVA,BALANCA - ACAMADO,GL5,GULDMANN,2024-01-15 13:59:00,2024-01-15 14:25:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.43
1841696,CORRETIVA,CAMA - ELETRICA,MI570 RT,MERCEDES IMEC,2024-01-15 14:27:00,2024-01-15 15:09:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,0.7
1841598,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683,BARRFAB,2024-01-15 10:42:00,2024-01-15 12:10:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,1.47
1841826,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIC,BIC,2024-01-15 15:00:00,2024-01-16 15:36:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,24.6
1841265,CORRETIVA,ASPIRADOR - CIRURGICO,DIAPUMP COLIBRI DPS,FANEM,2024-01-15 07:24:00,2024-01-15 07:40:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM CONEXÕES,0.27
1841608,CORRETIVA,CARDIOTOCOGRAFO,COROMETRICS 172,GE HEALTHCARE,2024-01-15 10:51:00,2024-01-15 14:36:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,3.75
1841403,CORRETIVA,ULTRASSOM - GERAL,LOGIQ P7,GE HEALTHCARE,2024-01-15 09:15:00,2024-01-15 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.75
1841646,CORRETIVA,CARDIOVERSOR,TEC 5631,NIHON KOHDEN,2024-01-15 13:07:00,2024-01-15 13:54:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.78
1841888,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2021,DIXTAL BIOMEDICA,2024-01-15 16:05:00,2024-01-15 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.42
1841932,CORRETIVA,AUTOCLAVE - HORIZONTAL,6420,CISA,2024-01-15 17:02:00,2024-01-15 17:30:00,01 NAO LIGA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.47
1841978,CORRETIVA,INCUBADORA,VISION 2286,FANEM,2024-01-15 17:00:00,2024-01-18 08:15:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,63.25
1841840,CORRETIVA,BOMBA INFUSORA,COLLEAGUE (MONO),BAXTER,2024-01-15 15:18:00,2024-01-15 18:00:00,01 NAO LIGA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,2.7
1841841,CORRETIVA,BOMBA INFUSORA,COLLEAGUE (MONO),BAXTER,2024-01-15 15:18:00,2024-01-15 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,2.7
1841866,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-01-15 16:20:00,2024-01-15 16:20:00,01 NAO LIGA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,0.0
1841286,INSTALACAO,CADEIRA - OFTALMOLOGICA,REVOLUTION LX 21,START MEDICAL,2024-01-15 07:46:00,2024-01-15 11:50:00,*INSTALACAO,INFRAESTRUTURA,INSTALAÇÃO DE CABOS DE / E COMUNICAÇÃO,4.07
1841808,CORRETIVA,SISTEMA DE DESINFECCAO - ENDOSCOPIA,ALX1012 D,ENDOCLEAR,2024-01-15 14:36:00,2024-01-16 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),19.4
1841283,CORRETIVA,ULTRASSOM - GERAL,LOGIQ S8,GE HEALTHCARE,2024-01-15 07:41:00,2024-01-15 08:45:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.07
1841289,CORRETIVA,MEDIDOR - SINAIS VITAIS,CARESCAPE V100,GE HEALTHCARE,2024-01-14 07:50:00,2024-01-15 15:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,31.5
1841843,CORRETIVA,SISTEMA DE ANESTESIA,AVANCE CS2,GE HEALTHCARE,2024-01-15 14:04:00,2024-01-15 15:43:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.65
1841292,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-01-15 07:54:00,2024-01-15 09:00:00,01 NAO LIGA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.1
1841293,CORRETIVA,BOMBA INFUSORA,COLLEAGUE (MONO),BAXTER,2024-01-15 07:54:00,2024-01-15 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,4.1
1841295,CORRETIVA,CENTRAL DE MONITORIZACAO,CIC PRO 14LT,GE HEALTHCARE,2024-01-15 07:55:00,2024-01-19 20:50:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,108.92
1841858,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-01-15 15:43:00,2024-01-15 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,2.28
1841503,CORRETIVA,BALANCA - ANTROPOMETRICA,BK200 F,BALMAK,2024-01-15 10:00:00,2024-01-15 11:00:00,02 NAO FUNCIONA,INFRAESTRUTURA,COLOCADO EM TESTE TÉCNICO,1.0
1841303,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT,B BRAUN,2024-01-15 07:59:00,2024-01-17 08:30:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),48.52
1843510,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,MASCOTE DYNAMIC 100MA,CDK,2024-01-15 17:32:00,2024-01-22 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),162.47
1841267,CORRETIVA,CENTRAL DE MONITORIZACAO,STAR8800 32LT,COMEN,2024-01-15 07:26:00,2024-01-15 15:50:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,8.4
1841272,CORRETIVA,ELETROCARDIOGRAFO,ECG 9620U,NIHON KOHDEN,2024-01-15 10:00:00,2024-01-15 11:10:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.17
1841389,CORRETIVA,INCUBADORA,VISION 2286,FANEM,2024-01-12 09:00:00,2024-01-15 11:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,74.5
1841269,CORRETIVA,MONITOR - GASES ANESTESICOS,VAMOS PLUS,DRAGER HEALTHCARE,2024-01-14 14:50:00,2024-03-11 13:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,1366.17
1843954,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-01-16 15:45:00,2024-01-16 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.25
1843488,CORRETIVA,INCUBADORA - TRANSPORTE,IT 158 TS,FANEM,2024-01-16 06:21:00,2024-01-16 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,3.65
1841325,CORRETIVA,CAMA - ELETRICA,P1900,HILL ROM,2024-01-15 08:10:00,2024-01-16 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,28.83
1841658,CORRETIVA,ARTROSCOPIO,0° 4MM X 18CM,KARL STORZ,2024-01-15 11:42:00,2024-01-29 17:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ATUALIZAÇÃO DE DADOS NO SISTEMA,341.3
1841634,CORRETIVA,MONITOR - MULTIPARAMETROS,G3D,GENERAL MEDITECH,2024-01-15 11:20:00,2024-01-15 13:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,2.17
1841402,CORRETIVA,VENTILADOR PULMONAR,PURITAN BENNETT 840,COVIDIEN - NELLCOR,2024-01-15 08:37:00,2024-01-15 08:50:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.22
1841347,CORRETIVA,MONITOR - MULTIPARAMETROS,UMEC12,MINDRAY,2024-01-15 08:26:00,2024-01-15 09:40:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.23
1841270,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-01-15 07:28:00,2024-01-15 07:45:00,*ACESSORIO DANIFICADO,MAU USO,TESTE FUNCIONAL,0.28
1841423,CORRETIVA,GLICOSIMETRO,ACCUCHEK PERFORMA,ROCHE,2024-01-15 09:23:00,2024-01-15 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,INATIVACAO DE EQUIPAMENTO,1.62
1841352,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2020,DIXTAL BIOMEDICA,2024-01-15 08:59:00,2024-01-15 09:48:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.82
1845560,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2023,DIXTAL BIOMEDICA,2024-01-16 08:00:00,2024-02-06 10:40:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,506.67
1841358,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,OXYLOG 3000,DRAGER HEALTHCARE,2024-01-15 08:34:00,2024-01-15 10:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.43
1841435,CORRETIVA,VENTILADOR PULMONAR,SERVO I,GETINGE,2024-01-15 09:29:00,2024-01-15 14:30:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,5.02
1843952,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-01-16 15:45:00,2024-01-17 14:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),22.25
1843638,CORRETIVA,BOMBA INJETORA DE CONTRASTE,OPTISTAR ELITE,MALLINCKRODT - LIEBEL - FLARSHEIM,2024-01-16 10:20:00,2024-01-17 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),22.67
1843872,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-01-16 14:18:00,2024-01-19 13:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),71.2
1841485,CORRETIVA,CARDIOVERSOR,BENEHEART D3,MINDRAY,2024-01-15 09:46:00,2024-01-15 10:30:00,22 NAO RECONHECE CONFIGURACAO,ATIVIDADE PROGRAMADA,REVISÃO / REPARO EM ACESSÓRIO(S),0.73
1843556,CORRETIVA,MODULO - CAPNOGRAFIA,MINIC,GE HEALTHCARE,2024-01-16 09:08:00,2024-02-14 15:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),701.87
1844443,CORRETIVA,VENTILADOR PULMONAR,INTERNEO,INTERMED,2024-01-16 08:10:00,2024-01-17 11:58:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,27.8
1843795,CORRETIVA,ARTROSCOPIO,30° 4MM X 17CM,ASTUS MEDICAL,2024-01-16 12:15:00,2024-02-16 07:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),739.25
1844004,CORRETIVA,CARDIOVERSOR,TEC 5631,NIHON KOHDEN,2024-01-16 16:46:00,2024-01-16 16:50:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.07
1843922,CORRETIVA,MACA - TRANSPORTE,TRANSTAR P8005,HILL ROM,2024-01-16 14:00:00,2024-01-30 22:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,344.0
1841563,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-01-15 10:13:00,2024-01-15 10:23:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.17
1841565,CORRETIVA,AUTOCLAVE - HORIZONTAL,HI VAC CAD,BAUMER,2024-01-14 10:14:00,2024-01-15 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,26.77
1841566,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-01-15 10:14:00,2024-01-15 13:29:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,3.25
1843626,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-01-16 10:10:00,2024-01-16 10:20:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.17
1843870,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIG BEN,RIESTER,2024-01-16 10:38:00,2024-01-16 15:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,4.37
1841804,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TDP,BARRFAB,2024-01-15 14:32:00,2024-01-30 10:09:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,355.62
1841415,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-01-15 09:30:00,2024-01-15 11:30:00,01 NAO LIGA,CAUSA NATURAL,AJUSTE MECÂNICO,2.0
1843930,CORRETIVA,ARCO CIRURGICO,OEC 9900 ELITE,GE HEALTHCARE,2024-01-16 15:22:00,2024-02-20 12:10:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),836.8
1843651,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-01-16 10:30:00,2024-01-18 10:30:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,48.0
1841868,CORRETIVA,CENTRIFUGA,MC28I,RDE,2024-01-15 15:49:00,2024-01-22 12:03:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,164.23
1843956,CORRETIVA,APARELHO DE RAIOS-X - FIXO,DRX ASCEND,CARESTREAM,2024-01-16 15:42:00,2024-01-23 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,167.3
1843820,CORRETIVA,ARCO CIRURGICO,SIREMOBIL COMPACT,SIEMENS HEALTHCARE,2024-02-07 12:00:00,2024-02-07 14:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,2.0
1841672,CORRETIVA,CAMA - ELETRICA,MI508 EST,MERCEDES IMEC,2024-01-15 11:00:00,2024-01-31 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REFORMA E PINTURA,389.0
1843896,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,DIRECTVIEW CR CLASSIC,CARESTREAM,2024-01-18 12:00:00,2024-01-18 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1.0
1841607,CORRETIVA,INCUBADORA,1186A,FANEM,2024-01-15 09:27:00,2024-01-15 11:30:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.05
1841889,CORRETIVA,FONTE DE LUZ - XENON,LUCENS XENON 300W,ASTUS MEDICAL,2024-01-15 15:50:00,2024-01-16 14:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,22.17
1841604,CORRETIVA,FIBROENDOSCOPIO - ALTA,BF TE2,OLYMPUS,2024-01-15 10:46:00,2024-02-05 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),505.23
1843847,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID S70 N,GE HEALTHCARE,2024-01-16 13:44:00,2024-01-16 13:55:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),0.18
1843631,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,AQUILION 128 TSX101A,CANON,2024-01-16 08:00:00,2024-01-25 18:10:00,02 NAO FUNCIONA,INFRAESTRUTURA,ACOMPANHAMENTO DE SERVICO EXTERNO,226.17
1843520,CORRETIVA,TERMODESINFECTADORA,AMSCO 2532,STERIS,2024-01-16 08:37:00,2024-02-20 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,843.38
1843474,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-01-16 07:41:00,2024-01-17 11:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),27.82
1843475,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-01-16 07:42:00,2024-01-16 08:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.8
1843503,CORRETIVA,ULTRASSOM - GERAL,VOLUSON S8,GE HEALTHCARE,2024-01-16 08:15:00,2024-01-16 09:10:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.92
1843522,INSPECAO/VERIFICACAO,LAVADORA ULTRASSONICA,SONIC IRRIGATOR SA MED 11152,MEDISAFE,2024-01-16 08:37:00,2024-01-16 10:45:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,2.13
1843945,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-01-16 15:37:00,2024-01-16 17:20:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.72
1843996,CORRETIVA,VENTILADOR PULMONAR,BABYLOG VN500 HFV,DRAGER HEALTHCARE,2024-01-16 12:19:00,2024-01-16 17:06:00,19 FALTA DE PECA OU ACESSORIO,ATIVIDADE PROGRAMADA,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,4.78
1841605,CORRETIVA,HISTEROSCOPIO,30° 2.9MM X 30CM,STRYKER,2024-01-15 10:46:00,2024-04-04 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1926.23
1841552,CORRETIVA,LAPAROSCOPIO,30° 5MM X 29CM,KARL STORZ,2024-01-15 10:09:00,2024-04-01 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,1848.85
1841822,CORRETIVA,MONITOR - MULTIPARAMETROS,B40,GE HEALTHCARE,2024-01-15 15:12:00,2024-01-15 15:49:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.62
1841797,CORRETIVA,BISTURI - ELETRICO,SYSTEM 2450,CONMED,2024-01-15 14:21:00,2025-05-13 13:30:00,01 NAO LIGA,MAU USO,SUBSTITUIÇÃO DE PECA(S),11615.15
1843713,INATIVACAO,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-01-16 11:00:00,2024-01-16 11:20:00,*INATIVACAO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,0.33
1843656,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,PREMIUM,PREMIUM,2024-01-16 10:30:00,2024-01-16 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,1.5
1843742,CORRETIVA,MICROSCOPIO - CIRURGICO,M530 PROVIDO,LEICA,2024-01-16 11:25:00,2024-01-16 12:40:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.25
1843744,CORRETIVA,MODULO - SINAIS VITAIS,PDM NELLCOR,GE HEALTHCARE,2024-01-16 11:25:00,2024-01-16 11:35:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.17
1843532,CORRETIVA,CENTRAL DE MONITORIZACAO,CIC PRO 16LT,GE HEALTHCARE,2024-01-16 08:48:00,2024-01-17 16:50:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,32.03
1843553,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC30,PHILIPS MEDICAL,2024-01-16 09:08:00,2024-01-16 09:20:00,19 FALTA DE PECA OU ACESSORIO,MAU USO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.2
1843565,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-01-16 09:21:00,2024-01-16 10:30:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.15
1843848,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,DIRECTVIEW CR MAX 975,CARESTREAM,2024-01-16 12:50:00,2024-01-23 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,170.17
1843867,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,GAMMA XXL LF,HEINE,2024-01-16 14:12:00,2024-01-16 16:45:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,2.55
1843868,CORRETIVA,CABO DE PRESSAO NAO INVASIVA,GENERICO,GENERICO,2024-01-16 14:13:00,2024-01-16 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.28
1843489,CORRETIVA,MEDIDOR - SINAIS VITAIS,SPOT VITAL SIGNS LXI,WELCH ALLYN,2024-01-15 20:52:00,2024-01-16 08:56:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,12.07
1843559,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,BRILLIANCE CT 40 SLICES,PHILIPS MEDICAL,2024-01-16 09:13:00,2024-01-28 14:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,293.28
1843796,CORRETIVA,LAPAROSCOPIO,30° 4MM X 30CM,KARL STORZ,2024-01-16 12:15:00,2024-02-09 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),573.75
1843600,CORRETIVA,OTOSCOPIO,GENERICO,GENERICO,2024-01-15 09:46:00,2024-01-19 14:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,100.23
1843740,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-01-16 11:23:00,2024-01-16 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.62
1843993,CORRETIVA,VENTILADOR PULMONAR,BABYLOG VN600 HFV,DRAGER HEALTHCARE,2024-01-16 12:20:00,2024-01-16 18:10:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,5.83
