OS,TIPO,TIPO EQUIPAMENTO,EQUIPAMENTO,MARCA,HORARIO INICIO,HORARIO FIM,TIPO DE SERVIÇO,COMPLEMENTO,RESOLUÇÃO,TEMPO
1844006,CORRETIVA,ARCO CIRURGICO,OEC FLUOROSTAR 7900,GE HEALTHCARE,2024-01-16 16:53:00,2024-01-16 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.12
1843567,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-01-16 09:22:00,2024-03-14 09:20:00,01 NAO LIGA,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,1391.97
1843752,CORRETIVA,TERMODESINFECTADORA,88 TURBO,GETINGE,2024-01-16 11:30:00,2024-01-16 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,4.5
1843760,CORRETIVA,SISTEMA DE DESINFECCAO - ENDOSCOPIA,ALX1012 DL,ENDOCLEAR,2024-01-16 08:52:00,2024-01-16 12:40:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,COLOCADO EM TESTE TÉCNICO,3.8
1843558,CORRETIVA,SENSOR DE TEMPERATURA,MONITORIZACAO,GENERICO,2024-01-16 09:13:00,2024-01-16 11:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.95
1843653,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-01-16 10:30:00,2024-01-17 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,23.5
1843805,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-01-16 12:28:00,2024-01-16 12:38:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,0.17
1843810,CORRETIVA,SISTEMA DE DESINFECCAO - ENDOSCOPIA,ALX1012 DL,ENDOCLEAR,2024-01-16 12:30:00,2024-01-16 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.5
1843833,CORRETIVA,CAMA - ELETRICA,SV2,STRYKER,2024-01-16 13:19:00,2024-01-16 13:40:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.35
1843649,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,PREMIUM,PREMIUM,2024-01-16 10:30:00,2024-01-16 14:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,3.5
1843611,CORRETIVA,CAMA - ELETRICA,P1900,HILL ROM,2024-01-16 09:59:00,2024-05-22 12:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),3050.02
1844048,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID S5,GE HEALTHCARE,2024-05-10 08:00:00,2024-05-10 11:30:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,3.5
1844710,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-01-17 16:22:00,2024-06-25 17:00:00,20 DISPLAY DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),3840.63
1844580,CORRETIVA,AUTOCLAVE - HORIZONTAL,EXPERT,PRISMATEC,2024-01-16 13:59:00,2024-01-19 21:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,79.02
1844338,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-01-17 10:03:00,2024-01-29 13:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,291.45
1844578,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-01-17 10:30:00,2024-01-17 14:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),3.5
1844591,CORRETIVA,BALANCA - ELETRONICA/MESA,ELP 25BBB,BALMAK,2024-01-17 14:06:00,2024-02-22 11:50:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),861.73
1844633,CORRETIVA,ULTRASSOM PORTATIL - ECOCARDIO,VIVID IQ,GE HEALTHCARE,2024-01-17 15:06:00,2024-01-17 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,0.4
1848032,CORRETIVA,SISTEMA DE ANESTESIA,AVANCE S5,GE HEALTHCARE,2024-01-17 06:00:00,2024-02-15 11:53:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,701.88
1843668,CORRETIVA,CAMA - ELETRICA,P1900,HILL ROM,2024-01-16 10:46:00,2024-01-16 11:20:00,*INSPECAO,INFRAESTRUTURA,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),0.57
1843692,CORRETIVA,CABO EXTENSOR DE OXIMETRIA,GENERICO,GENERICO,2024-01-16 11:05:00,2024-01-17 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),27.92
1843902,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-01-16 15:06:00,2024-01-16 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.9
1844038,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS TIRO,DRAGER HEALTHCARE,2024-01-17 10:25:00,2024-01-17 15:40:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,5.25
1843928,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-01-16 15:20:00,2024-01-16 15:30:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),0.17
1843931,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-01-16 15:23:00,2024-01-16 15:50:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,0.45
1843630,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-01-16 10:14:00,2024-05-10 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,2763.77
1843734,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-01-16 10:01:00,2024-05-31 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),3268.98
1843889,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-01-16 15:00:00,2024-11-05 14:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,7055.0
1843843,CORRETIVA,BOMBA INFUSORA - SERINGA,SP5 TCI,MINDRAY,2024-01-16 13:36:00,2024-07-15 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),4346.4
1845709,CORRETIVA,SECADORA - TRAQUEIA,STI 350,DAISSER,2024-01-17 13:00:00,2024-01-25 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),190.0
1844196,CORRETIVA,SISTEMA DE ANESTESIA,9100C,GE HEALTHCARE,2024-01-16 16:00:00,2024-01-16 18:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,COLOCADO EM TESTE TÉCNICO,2.0
1844210,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC10,PHILIPS MEDICAL,2024-01-17 07:51:00,2024-01-17 08:40:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.82
1844296,CORRETIVA,CARDIOVERSOR,R SERIES,ZOLL,2024-01-17 09:29:00,2024-01-17 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,2.02
1844527,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC30,PHILIPS MEDICAL,2024-01-17 13:07:00,2024-01-17 17:31:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,4.4
1844571,CORRETIVA,ULTRASSOM - INTRAVASCULAR,ILAB,BOSTON SCIENTIFIC,2024-01-17 13:52:00,2024-01-17 14:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.47
1844534,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-01-17 13:12:00,2024-01-17 14:14:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,1.03
1844222,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-01-17 08:20:00,2024-01-17 17:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),9.17
1844852,CORRETIVA,RESSONANCIA MAGNETICA,BRIVO MR355 1.5T,GE HEALTHCARE,2024-01-17 14:14:00,2024-01-17 16:21:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,2.12
1844225,CORRETIVA,POLIGRAFO,SP12,TEB,2024-01-17 08:19:00,2024-01-17 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.68
1844364,CORRETIVA,BALANCA - ANTROPOMETRICA,W 300,WELMY,2024-01-17 10:35:00,2024-01-17 11:14:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.65
1844423,CORRETIVA,MONITOR - MULTIPARAMETROS,C80,COMEN,2024-01-17 11:22:00,2024-01-29 09:00:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),285.63
1844429,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-01-17 11:29:00,2024-01-17 12:30:00,*INSTALACAO,INSTALAÇÃO,ENTREGA DE EQUIPAMENTOS TERCEIRIZADOS PARA CIRÚRGIA,1.02
1844553,CORRETIVA,ESPIROMETRO,VMAX ENCORE 22,CAREFUSION,2024-01-17 13:40:00,2024-01-17 14:50:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.17
1844233,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS XL,DRAGER HEALTHCARE,2024-01-17 08:28:00,2024-01-18 15:17:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,30.82
1844354,CORRETIVA,CARDIOVERSOR,TEC 5631,NIHON KOHDEN,2024-01-17 10:19:00,2024-01-17 11:30:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,TREINAMENTO/ACOMPANHAMENTO DE CORPO CLÍNICO,1.18
1844241,CORRETIVA,MESA DE ESTEREOTAXIA,AFFIRM PRONE,HOLOGIC,2024-01-17 08:41:00,2024-01-17 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,7.32
1844588,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,RESMART GII T30 T,BMC,2024-01-17 14:00:00,2024-01-17 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.0
1844310,CORRETIVA,MONITOR - TRANSPORTE,B450,GE HEALTHCARE,2024-01-17 09:46:00,2024-01-17 10:20:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.57
1844596,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION MAXIMA 128,GE HEALTHCARE,2024-01-17 14:17:00,2024-01-17 16:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),1.72
1844449,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-01-17 11:40:00,2024-01-17 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.33
1844599,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 2500,GE HEALTHCARE,2024-01-17 14:28:00,2024-01-18 15:10:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,24.7
1844257,CORRETIVA,ARCO CIRURGICO,BRIVO OEC 785,GE HEALTHCARE,2024-01-17 08:52:00,2024-01-17 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.63
1844452,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-01-17 08:00:00,2024-01-18 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),27.5
1844263,CORRETIVA,SECADORA - TRAQUEIA,EA3403,BAUMER,2024-01-17 08:59:00,2024-01-17 10:25:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,1.43
1844456,CORRETIVA,MONITOR - MULTIPARAMETROS,B650,GE HEALTHCARE,2024-01-17 11:50:00,2024-01-17 12:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.17
1844458,CORRETIVA,CAMA - ELETRICA,HR900,HILL ROM,2024-01-17 11:50:00,2024-01-17 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.67
1844279,CORRETIVA,CAMA - ELETRICA,MT 312,META HOSPITALAR,2024-01-17 09:11:00,2024-01-17 14:50:00,*ACESSORIO DANIFICADO,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),5.65
1844748,CORRETIVA,MAPA,DYNA MAPA PLUS,CARDIO SISTEMAS,2024-01-17 16:46:00,2024-01-24 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),167.23
1844480,CORRETIVA,MONITOR - MULTIPARAMETROS,MX 450,PHILIPS MEDICAL,2024-01-17 11:58:00,2024-01-17 14:00:00,01 NAO LIGA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,2.03
1844631,CORRETIVA,MONITOR - MULTIPARAMETROS - MRI,EXPRESSION MR400,PHILIPS MEDICAL,2024-01-17 14:31:00,2024-01-17 15:30:00,01 NAO LIGA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.98
1844290,CORRETIVA,ASPIRADOR - CIRURGICO,BASIC 30,MEDELA,2024-01-17 09:20:00,2024-01-17 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,6.67
1844291,CORRETIVA,ASPIRADOR - CIRURGICO,BASIC 30,MEDELA,2024-01-17 12:00:00,2024-01-17 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,4.0
1844636,CORRETIVA,MONITOR - MULTIPARAMETROS,B650,GE HEALTHCARE,2024-01-17 15:16:00,2024-01-17 15:25:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.15
1844660,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-01-17 14:04:00,2024-01-17 14:43:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.65
1844309,CORRETIVA,MONITOR - ECG,7800,IVY BIOMEDICAL,2024-01-17 09:45:00,2024-01-17 12:25:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,2.67
1844314,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-01-17 09:00:00,2024-01-17 09:30:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.5
1844666,CORRETIVA,INCUBADORA,VISION 2286,FANEM,2024-01-17 15:44:00,2024-01-18 09:10:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,17.43
1844681,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,DIRECTVIEW CR ELITE,CARESTREAM,2024-01-17 15:59:00,2024-01-17 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,2.02
1844747,CORRETIVA,MAPA,DYNA MAPA PLUS,CARDIO SISTEMAS,2024-01-17 15:00:00,2024-01-22 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,120.0
1845164,CORRETIVA,TRANSDUTOR CONVEXO/ABDOMINAL,CA1 7A,SAMSUNG,2024-01-17 22:47:00,2024-01-31 08:20:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),321.55
1843957,CORRETIVA,CAMA - ELETRICA,VLT 932C,VALLITECH,2024-01-17 13:24:00,2024-01-19 13:03:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),47.65
1844579,CORRETIVA,SISTEMA DE ANESTESIA,PRIMUS,DRAGER HEALTHCARE,2024-01-17 07:00:00,2024-01-18 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),34.0
1845069,CORRETIVA,BALANCA - ANTROPOMETRICA,W 200,WELMY,2024-01-18 07:25:00,2024-07-29 15:00:00,03 EQUIPAMENTO DANIFICADO,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,4639.58
1844249,CORRETIVA,FOCO CIRURGICO PEDESTAL - LED,LUCEA 50,GETINGE,2024-01-17 08:45:00,2024-02-12 12:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,627.25
1845084,CORRETIVA,MONITOR - TRANSPORTE,DX2022,DIXTAL BIOMEDICA,2024-01-18 07:43:00,2024-02-06 16:50:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),465.12
1844864,CORRETIVA,MACA - TRANSPORTE,VLT 715,VALLITECH,2024-01-17 18:03:00,2024-01-25 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),190.95
1845131,CORRETIVA,BALANCA - CADEIRANTE,677R,SECA,2024-01-18 08:52:00,2024-01-18 13:00:00,*ACESSORIO DANIFICADO,INFRAESTRUTURA,SUBSTITUIÇÃO DE PECA(S),4.13
1845315,CORRETIVA,OXIMETRO DE PULSO,RADICAL 7,MASIMO,2024-01-18 10:26:00,2024-01-18 10:52:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.43
1844491,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,PREMIUM,PREMIUM,2024-01-17 12:11:00,2024-01-31 13:59:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),337.8
1845641,CORRETIVA,AUTOCLAVE - HORIZONTAL,AC 365,ORTOSINTESE,2024-01-18 16:11:00,2024-01-19 16:00:00,18 MOLHANDO MATERIAL,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),23.82
1844893,CORRETIVA,BERCO - AQUECIDO,AMPLA 2085,FANEM,2024-01-17 20:42:00,2024-01-17 20:42:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,0.0
1844741,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-01-17 16:03:00,2024-03-01 17:10:00,02 NAO FUNCIONA,MAU USO,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,1057.12
1844360,CORRETIVA,CENTRIFUGA,Q222TM1,QUIMIS,2024-01-17 10:33:00,2024-02-15 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,701.45
1845635,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-01-18 15:48:00,2024-01-18 16:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.53
1844340,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-01-17 10:10:00,2024-01-17 11:00:00,04 NAO FUNCIONA NA BATERIA,ERRO DE PROCEDIMENTO,COLOCADO EM TESTE TÉCNICO,0.83
1845420,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY VISTA XL,DRAGER HEALTHCARE,2024-01-18 12:01:00,2024-01-18 15:50:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,3.82
1845637,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-01-18 15:51:00,2024-01-18 17:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.15
1844182,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-01-17 06:52:00,2024-01-17 07:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.13
1845653,CORRETIVA,RESSONANCIA MAGNETICA,OPTIMA MR360 1.5T,GE HEALTHCARE,2024-01-18 16:06:00,2024-01-18 16:06:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.0
1844318,CORRETIVA,MODULO - SINAIS VITAIS,PDM NELLCOR,GE HEALTHCARE,2024-01-17 09:51:00,2024-01-17 10:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.15
1845249,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-01-17 17:55:00,2024-01-17 18:22:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.45
1845662,PREVENTIVA,FOCO CIRURGICO PEDESTAL - LED,LUCEA 50,GETINGE,2024-01-18 09:00:00,2024-01-18 16:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,7.5
1845688,CORRETIVA,FOCO CIRURGICO TETO - LED,VOLISTA 400 400,GETINGE,2024-01-18 16:52:00,2024-01-18 17:20:00,*ACESSORIO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,0.47
1845738,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE VIEW,GE HEALTHCARE,2024-01-18 17:53:00,2024-01-18 18:40:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,COLOCADO EM TESTE TÉCNICO,0.78
1845693,CORRETIVA,VENTILADOR PULMONAR,SERVO I,GETINGE,2024-01-18 17:03:00,2024-01-19 14:18:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,21.25
1845034,CALIBRACAO,MICROPIPETA,200UL,LABSYSTEMS,2024-01-18 01:03:00,2024-03-04 08:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1110.95
1845717,CORRETIVA,INSUFLADOR - LIQUIDO,FLOW 40 PG080,AESCULAP,2024-01-18 17:24:00,2024-01-19 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,17.6
1845744,CORRETIVA,CASSETE RADIOLOGICO,35 35,CARESTREAM,2024-01-18 16:20:00,2024-01-18 16:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.17
1845768,CORRETIVA,CAMA - ELETRICA,P1900,HILL ROM,2024-01-18 20:43:00,2024-01-18 20:50:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,0.12
1845208,CORRETIVA,BOMBA INFUSORA,COLLEAGUE (MONO),BAXTER,2024-01-18 09:30:00,2024-01-23 15:10:00,04 NAO FUNCIONA NA BATERIA,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,125.67
1845949,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-01-18 14:00:00,2024-01-18 16:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,2.5
1845652,CORRETIVA,VENTILADOR PULMONAR,PURITAN BENNETT 840,COVIDIEN - NELLCOR,2024-01-18 16:06:00,2024-01-18 17:05:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.98
1845150,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-01-18 10:00:00,2024-01-18 16:30:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,6.5
1845160,CORRETIVA,AUTOCLAVE - HORIZONTAL,6415 AQUAZERO,CISA,2024-01-18 08:51:00,2024-01-18 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,1.15
1845669,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2020,DIXTAL BIOMEDICA,2024-01-18 14:58:00,2024-01-18 15:39:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.68
1845176,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-01-18 09:06:00,2024-01-18 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,2.9
1845194,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-01-18 08:50:00,2024-01-18 09:10:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.33
1845209,CORRETIVA,VENTILADOR PULMONAR,CARESCAPE R860,GE HEALTHCARE,2024-01-18 09:24:00,2024-01-18 12:00:00,04 NAO FUNCIONA NA BATERIA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,2.6
1846328,CORRETIVA,DETECTOR FETAL,FD 491,TOITU,2024-01-19 15:13:00,2024-01-19 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.78
1846345,CORRETIVA,CAMA - ELETRICA,HR900,HILL ROM,2024-01-19 15:24:00,2024-01-19 16:00:00,01 NAO LIGA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,0.6
1846379,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT,B BRAUN,2024-01-19 15:00:00,2024-01-22 09:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,66.5
1845980,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC30,PHILIPS MEDICAL,2024-01-19 08:10:00,2024-01-23 15:08:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,102.97
1845987,CORRETIVA,BALANCA - ELETRONICA/MESA,JUNIOR PRIX,TOLEDO,2024-01-19 09:10:00,2024-04-30 09:00:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2447.83
1844371,CORRETIVA,CARDIOVERSOR,CARDIOMAX 8,INSTRAMED,2024-01-17 10:39:00,2024-04-01 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1798.85
1844256,CORRETIVA,CENTRIFUGA,Q222TM1,QUIMIS,2024-01-17 08:52:00,2024-03-21 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1536.13
1844342,CORRETIVA,CABO EXTENSOR DE OXIMETRIA,GENERICO,GENERICO,2024-01-17 10:06:00,2024-03-20 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1516.9
1844543,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,STELLAR 150,RESMED,2024-01-17 13:26:00,2024-07-12 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,4244.07
1844304,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF H170L,OLYMPUS,2024-01-16 19:22:00,2024-01-17 10:00:00,*ATIVIDADE GERENCIAL,ATIVIDADE PROGRAMADA,ORGANIZAÇÃO SETORIAL,14.63
1848859,CORRETIVA,BISTURI - SELADOR DE VASOS,FT10,COVIDIEN - VALLEYLAB,2024-01-17 08:00:00,2024-07-15 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),4329.0
1844466,CORRETIVA,ULTRASSOM - GERAL,HI VISION AVIUS,HITACHI,2024-01-17 11:53:00,2024-08-26 14:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,5330.45
1845228,CORRETIVA,ULTRASSOM - GERAL,VOLUSON S8,GE HEALTHCARE,2024-01-18 09:37:00,2024-01-18 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.38
1845139,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,PREMIUM,PREMIUM,2024-01-17 08:41:00,2024-01-18 09:40:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,24.98
1845241,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR PCF,MEDISAFE,2024-01-18 15:00:00,2024-01-18 19:30:00,18 MOLHANDO MATERIAL,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,4.5
1845162,CORRETIVA,AUTOCLAVE - HORIZONTAL,HI SPEED II,BAUMER,2024-01-18 09:00:00,2024-01-18 13:10:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,4.17
1845286,CORRETIVA,MAPA,90207,SPACELABS,2024-01-18 10:03:00,2024-01-18 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.95
1845294,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIG BEN,RIESTER,2024-01-18 10:13:00,2024-01-18 13:40:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,3.45
1845615,CORRETIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-01-18 15:25:00,2024-01-18 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.58
1845325,CORRETIVA,MACA - TRANSPORTE,TRANSTAR P8005,HILL ROM,2024-01-18 10:32:00,2024-01-18 11:40:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,1.13
1844450,CORRETIVA,CAMA - ELETRICA,IB 545 EL,IDEAL BEQUEM,2024-01-17 11:40:00,2024-01-17 13:40:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),2.0
1844669,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,LIGHT SPEED VCT 64,GE HEALTHCARE,2024-01-17 15:46:00,2024-01-24 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),170.23
1845037,CALIBRACAO,MICROPIPETA,20UL A 200UL,DIGIPET,2024-01-18 01:03:00,2024-03-04 08:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1110.95
1846117,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,ECOSTAR,SEFAM,2024-01-19 10:30:00,2024-01-29 17:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,247.0
1846236,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-01-19 13:13:00,2024-01-30 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),263.28
1846259,CORRETIVA,FONTE DE LUZ - LED,L9000,STRYKER,2024-01-19 13:34:00,2024-01-29 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),240.43
1846263,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT 50,MEDELA,2024-01-19 16:00:00,2024-02-08 16:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,480.5
1845602,CORRETIVA,CAMA - ELETRICA,ENTERPRISE 8000,ARJOHUNTLEIGH,2024-01-18 15:13:00,2024-01-18 16:40:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,1.45
1845352,CORRETIVA,FONTE DE LUZ - XENON,X8000,STRYKER,2024-01-18 10:55:00,2024-01-18 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,4.08
1845360,CORRETIVA,ESTETOSCOPIO,ADULTO,GENERICO,2024-01-18 15:00:00,2024-01-18 16:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.5
1845385,CORRETIVA,BISTURI - ELETRICO,FORCE 2,COVIDIEN - VALLEYLAB,2024-01-17 11:17:00,2024-01-17 11:18:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.02
1845511,CORRETIVA,ELETROCARDIOGRAFO,ELI280,MORTARA,2024-01-18 13:39:00,2024-02-06 08:59:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,451.33
1846327,CORRETIVA,ULTRASSOM PORTATIL - GERAL,SONOSITE 180,SONOSITE,2024-01-19 15:13:00,2024-01-19 16:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1.28
1846344,CORRETIVA,SECADORA - TRAQUEIA,CISA,CISA,2024-01-19 15:23:00,2024-01-22 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,73.62
1846149,CORRETIVA,TRANSFORMADOR DE PAREDE,767,WELCH ALLYN,2024-01-19 10:59:00,2024-01-23 12:00:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,ATUALIZAÇÃO DE DADOS NO SISTEMA,97.02
1845995,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIC,BIC,2024-01-19 08:21:00,2024-01-19 13:00:00,19 FALTA DE PECA OU ACESSORIO,ERRO DE PROCEDIMENTO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,4.65
1846001,CORRETIVA,ESTERILIZADORA A PEROXIDO,STERRAD NX,ASP,2024-01-19 05:00:00,2024-01-19 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,5.0
1849444,CORRETIVA,FOCO CIRURGICO TETO - HALOGENO,SOLA 500 500,DRAGER HEALTHCARE,2024-01-19 10:00:00,2024-01-19 12:35:00,01 NAO LIGA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,2.58
1846015,CORRETIVA,ARCO CIRURGICO,BRIVO OEC 850,GE HEALTHCARE,2024-01-19 08:00:00,2024-01-19 09:15:00,01 NAO LIGA,MAU USO,REVISÃO / REPARO EM CONEXÕES,1.25
1846050,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-01-19 09:37:00,2024-01-19 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.38
1846052,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-01-19 09:40:00,2024-01-19 11:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.33
1846411,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM150,PHILIPS MEDICAL,2024-01-19 15:22:00,2024-01-19 17:20:00,*ACESSORIO DANIFICADO,ATIVIDADE PROGRAMADA,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.97
1846099,CORRETIVA,BOMBA INFUSORA,COLLEAGUE (MONO),BAXTER,2024-01-19 08:10:00,2024-01-23 15:10:00,04 NAO FUNCIONA NA BATERIA,MAU USO,REALIZAÇÃO DE CALIBRAÇÃO,103.0
1846144,CORRETIVA,TRANSFORMADOR DE PAREDE,767,WELCH ALLYN,2024-01-19 10:57:00,2024-01-23 13:00:00,19 FALTA DE PECA OU ACESSORIO,MAU USO,ATUALIZAÇÃO DE DADOS NO SISTEMA,98.05
1846150,CORRETIVA,TRANSFORMADOR DE PAREDE,GS 777,WELCH ALLYN,2024-01-19 11:00:00,2024-01-23 16:00:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,ATUALIZAÇÃO DE DADOS NO SISTEMA,101.0
1846172,CORRETIVA,MONITOR - MULTIPARAMETROS,VISTA 120,DRAGER HEALTHCARE,2024-01-19 11:18:00,2024-01-19 12:15:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.95
1846380,CORRETIVA,PROCESSADOR RADIOLOGICO - DR FIXO,DRX 1,CARESTREAM,2024-01-19 16:06:00,2024-01-22 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,65.9
1846413,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT FLEX,MEDELA,2024-01-19 17:00:00,2024-01-22 17:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,72.0
1845640,CORRETIVA,CICLO ERGOMETRO,000 5AL,CAJUMORO,2024-01-18 16:00:00,2024-01-19 10:30:00,01 NAO LIGA,CAUSA NATURAL,INSTALAÇÃO DE CABOS DE / E COMUNICAÇÃO,18.5
1845130,CORRETIVA,CAMA - ELETRICA,ENTERPRISE 8000,ARJOHUNTLEIGH,2024-01-18 08:32:00,2024-01-24 14:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,149.47
1845088,CORRETIVA,ARCO CIRURGICO,BRIVO OEC 850,GE HEALTHCARE,2024-01-18 07:51:00,2024-04-29 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),2457.15
1845382,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-01-18 07:00:00,2024-01-30 16:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ATUALIZAÇÃO DE DADOS NO SISTEMA,297.0
1845077,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON MR,GUERBET,2024-01-18 07:36:00,2024-01-29 16:46:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,273.17
1845167,CORRETIVA,AUTOCLAVE - HORIZONTAL,HS6,SERCON,2024-01-18 09:00:00,2024-01-18 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,LUBRIFICAÇÃO,3.5
1845384,CORRETIVA,MESA CIRURGICA - ELETRICA,3001E,MERCEDES IMEC,2024-01-18 08:05:00,2024-03-15 14:28:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1374.38
1845630,CORRETIVA,MONITOR - MULTIPARAMETROS - MRI,EXPRESSION MR400,PHILIPS MEDICAL,2024-01-18 15:42:00,2024-01-30 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,289.3
1845716,CORRETIVA,INSUFLADOR - CO2,THERMOFLATOR 26432020,KARL STORZ,2024-01-18 17:24:00,2024-02-20 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,786.6
1845175,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-01-18 08:56:00,2024-01-18 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.07
1845187,CORRETIVA,DETECTOR DR,DX D40G,AGFA HEALTHCARE,2024-01-18 09:20:00,2024-03-07 11:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,,ACOMPANHAMENTO DE SERVICO EXTERNO,1178.17
1845742,CORRETIVA,CASSETE RADIOLOGICO,18 24,CARESTREAM,2024-01-18 17:18:00,2024-04-29 16:55:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2447.62
1845290,CORRETIVA,ESTETOSCOPIO,ADULTO,GENERICO,2024-01-18 10:10:00,2024-03-25 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1605.83
1846051,CORRETIVA,TERMOSELADORA MICROPROCESSADA,PROSEAL,GETINGE,2024-01-19 08:00:00,2024-01-26 09:35:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,169.58
1846276,CORRETIVA,CABO DE PRESSAO NAO INVASIVA,GENERICO,GENERICO,2024-01-19 14:01:00,2024-01-19 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.98
1846314,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-01-19 08:00:00,2024-01-19 11:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),3.0
1846226,CORRETIVA,MONITOR - TRANSPORTE,DX2021,DIXTAL BIOMEDICA,2024-01-19 12:39:00,2024-01-19 12:50:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.18
1846118,CORRETIVA,CAMA - ELETRICA,HR8400,HILL ROM,2024-01-19 10:35:00,2024-01-29 18:45:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,248.17
1846367,CORRETIVA,IMPRESSORA DE FILME RADIOLOGICO,DRYVIEW 6850,CARESTREAM,2024-01-19 15:49:00,2024-01-23 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),92.18
1846223,CORRETIVA,CARDIOTOCOGRAFO,AVALON FM20,PHILIPS MEDICAL,2024-01-19 12:35:00,2024-02-01 15:35:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,INSTALAÇÃO DE CABOS DE / E COMUNICAÇÃO,315.0
1845945,CORRETIVA,VENTILADOR PULMONAR,SERVO I,GETINGE,2024-01-19 07:44:00,2024-01-19 09:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.6
1847011,CORRETIVA,CABO DE PRESSAO NAO INVASIVA,GENERICO,GENERICO,2024-01-22 09:30:00,2024-01-22 12:00:00,02 NAO FUNCIONA,MAU USO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,2.5
1853579,CORRETIVA,AUTOCLAVE - HORIZONTAL,HS6,SERCON,2024-04-15 08:00:00,2024-04-15 08:15:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.25
1847046,CORRETIVA,CABO DE PRESSAO INVASIVA,GENERICO,GENERICO,2024-01-22 09:52:00,2024-01-22 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,2.13
1846831,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-01-22 08:00:00,2024-01-29 11:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,171.0
1846838,CORRETIVA,BERCO - AQUECIDO,AMPLA 2085,FANEM,2024-01-22 07:45:00,2024-01-25 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),79.25
1846444,CORRETIVA,SISTEMA DE CIRURGIA ROBOTICA,DAVINCI XI IS4000,INTUITIVE SURGICAL,2024-01-19 18:55:00,2024-01-19 23:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,4.08
1846690,CORRETIVA,MESA CIRURGICA - ELETRICA,MEERA,GETINGE,2024-01-21 18:39:00,2024-01-21 19:10:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.52
1846641,CORRETIVA,ESTETOSCOPIO,ADULTO,GENERICO,2024-01-21 10:14:00,2024-01-21 10:45:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.52
1846642,CORRETIVA,ESTETOSCOPIO,ADULTO,GENERICO,2024-01-21 10:15:00,2024-01-21 11:47:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),1.53
1846626,CORRETIVA,SISTEMA DE GRAVACAO DE VIDEO,SDC 3,STRYKER,2024-01-21 09:05:00,2024-01-21 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.92
1846646,CORRETIVA,INCUBADORA,DUETTO 2386,FANEM,2024-01-21 11:01:00,2024-01-21 11:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REVISÃO / REPARO EM PEÇAS,0.48
1846647,CORRETIVA,INCUBADORA,GIRAFFE OMNIBED CS1,GE HEALTHCARE,2024-01-21 11:01:00,2024-01-22 13:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,25.98
1846652,CORRETIVA,MONITOR - VIDEOCIRURGIA,EJ MLA26E,PANASONIC,2024-01-21 12:28:00,2024-01-21 13:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.03
1846667,CORRETIVA,BALANCA - ANTROPOMETRICA,2096 PP,TOLEDO,2024-01-21 15:02:00,2024-01-21 15:20:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,0.3
1846672,CORRETIVA,MONITOR - MULTIPARAMETROS,BENEVISION N19,MINDRAY,2024-01-21 15:26:00,2024-01-21 18:30:00,*ACESSORIO DANIFICADO,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),3.07
1846673,CORRETIVA,ESTERILIZADORA A PEROXIDO,STERRAD 100NX ALLCLEAR 2DR,ASP,2024-01-21 15:26:00,2024-01-21 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.57
1846631,CORRETIVA,BOMBA INFUSORA,COLLEAGUE CXE (MONO),BAXTER,2024-01-21 09:27:00,2024-01-21 18:00:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,8.55
1845094,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY KAPPA,DRAGER HEALTHCARE,2024-01-18 08:02:00,2024-04-09 12:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),1971.97
1845083,CORRETIVA,CAMA - ELETRICA,P1900,HILL ROM,2024-01-17 07:42:00,2025-04-23 10:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,11090.3
1846408,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-01-19 14:55:00,2024-01-19 16:55:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,2.0
1846434,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-01-19 17:50:00,2024-03-20 17:20:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1463.5
1846435,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-01-19 17:50:00,2024-02-22 12:20:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,810.5
1847475,CORRETIVA,VENTILADOR PULMONAR,PURITAN BENNETT 840,COVIDIEN - NELLCOR,2024-01-22 16:01:00,2024-01-29 11:45:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,163.73
1846633,CORRETIVA,BOMBA INFUSORA,COLLEAGUE CXE (MONO),BAXTER,2024-01-21 09:27:00,2024-01-21 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,3.55
1849433,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-01-21 09:30:00,2024-01-21 11:00:00,*ACESSORIO DANIFICADO,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,1.5
1846653,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-01-21 11:26:00,2024-01-22 11:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,23.73
1846687,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-01-21 17:00:00,2024-03-14 08:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1263.0
1846145,CORRETIVA,MONITOR - MULTIPARAMETROS,BENEVISION N19,MINDRAY,2024-01-19 10:57:00,2024-01-19 11:40:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.72
1847036,CORRETIVA,ELETROCARDIOGRAFO,ELI150,MORTARA,2024-01-22 09:43:00,2024-01-22 09:45:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.03
1847228,CORRETIVA,ULTRASSOM - GERAL,VIVID E9,GE HEALTHCARE,2024-01-22 11:48:00,2024-02-20 20:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,704.2
1846828,CORRETIVA,MONITOR - MULTIPARAMETROS,UMEC12,MINDRAY,2024-01-21 07:38:00,2024-01-22 09:10:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,25.53
1846013,CORRETIVA,VENTILADOR PULMONAR,BABYLOG VN600 HFV,DRAGER HEALTHCARE,2024-01-19 07:46:00,2024-01-30 13:30:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,269.73
1846250,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-01-19 16:10:00,2024-05-21 16:20:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2952.17
1847322,CORRETIVA,MACA - TRANSPORTE,747,STRYKER,2024-01-22 13:27:00,2024-01-22 13:40:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.22
1847430,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-01-22 17:00:00,2024-01-22 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.0
1846874,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-01-21 16:58:00,2024-01-22 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,16.03
1825746,CALIBRACAO,MICROPIPETA,100UL A 1000UL,PEGUEPET,2024-01-01 02:08:00,2024-03-04 17:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1526.87
1847060,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-01-22 10:00:00,2024-01-22 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.0
1847350,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT 50,MEDELA,2024-01-22 18:00:00,2024-03-05 16:45:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ENTREGA / RECEBIMENTO DE EQUIPAMENTO PARA HOMECARE,1030.75
1846222,CORRETIVA,HOLTER,H3+,MORTARA,2024-01-19 12:34:00,2024-05-17 14:00:00,01 NAO LIGA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,2857.43
1846891,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-01-22 08:21:00,2024-01-22 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,3.65
1848794,CORRETIVA,VENTILADOR PULMONAR,ENGSTROM,GE HEALTHCARE,2024-01-22 10:20:00,2024-01-23 15:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,28.67
1848415,CORRETIVA,SISTEMA DE ANESTESIA,AVANCE CS2,GE HEALTHCARE,2024-01-22 09:20:00,2024-01-22 10:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.67
1847338,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,AQUILION LIGHTNING 32 TSX035A,CANON,2024-01-22 14:09:00,2024-01-22 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,0.85
1847443,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-01-22 16:00:00,2024-01-22 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,2.0
1846351,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-01-19 14:42:00,2024-04-09 11:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1940.3
1847040,CORRETIVA,CAMA - ELETRICA,GO BED FL28C,STRYKER,2024-01-22 09:48:00,2024-01-22 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.2
1846093,CORRETIVA,ARCO CIRURGICO,SIREMOBIL COMPACT L,SIEMENS HEALTHCARE,2024-01-19 17:10:00,2024-01-24 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,119.83
1846938,CORRETIVA,ANGIOGRAFO,INNOVA IGS530,GE HEALTHCARE,2024-01-22 07:00:00,2024-01-22 18:00:00,01 NAO LIGA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,11.0
1847051,CORRETIVA,MONITOR - ECG,7800,IVY BIOMEDICAL,2024-01-22 09:57:00,2024-01-22 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.55
1846111,CORRETIVA,OXIMETRO DE PULSO,PMB,COVIDIEN - NELLCOR,2024-01-19 09:54:00,2024-05-06 14:40:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2596.77
1847062,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,DIRECTVIEW CR MAX 975,CARESTREAM,2024-01-22 10:01:00,2024-01-22 10:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.48
1848431,CORRETIVA,MONITOR - VIDEOCIRURGIA,9826NB,KARL STORZ,2024-01-22 10:15:00,2024-01-22 10:30:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,AJUSTE HIDRÁULICO,0.25
1847422,CORRETIVA,MONITOR - MULTIPARAMETROS,B650,GE HEALTHCARE,2024-01-22 15:40:00,2024-01-22 15:50:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,0.17
1847325,CORRETIVA,RESSUSCITADOR NEONATAL,BABYPUFF 1020,FANEM,2024-01-22 13:46:00,2024-01-26 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,91.73
1847345,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS2 PLUS,PHILIPS MEDICAL,2024-01-22 15:00:00,2024-01-22 17:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,2.5
1847355,CORRETIVA,CENTRAL DE MONITORIZACAO,CARESCAPE 10LT,GE HEALTHCARE,2024-01-22 14:05:00,2024-01-22 16:18:00,01 NAO LIGA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,2.22
1847576,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7500,WELCH ALLYN,2024-01-22 17:28:00,2024-01-22 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.53
1847357,CORRETIVA,CAMA - ELETRICA,P1900,HILL ROM,2024-01-22 13:40:00,2024-01-22 14:43:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),1.05
1845970,INATIVACAO,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-01-19 08:06:00,2024-01-19 10:00:00,01 NAO LIGA,MAU USO,,1.9
1847366,CORRETIVA,ANALISADOR HEMATOLOGICO,ABX PENTRA 80,HORIBA,2024-01-22 14:50:00,2024-01-22 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.17
1847368,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF HQ190L,OLYMPUS,2024-01-22 14:53:00,2024-01-22 15:40:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.78
1847234,CORRETIVA,FONTE DE LUZ - XENON,X8000,STRYKER,2024-01-22 11:55:00,2024-01-22 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,2.08
1847001,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 670,SAMTRONIC,2024-01-22 09:17:00,2024-01-22 09:35:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,0.3
1847005,CORRETIVA,INCUBADORA,GIRAFFE OMNIBED,GE HEALTHCARE,2024-01-22 09:24:00,2024-01-22 10:26:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.03
1847244,CORRETIVA,ARCO CIRURGICO,9800 PLUS,GE HEALTHCARE,2024-01-22 09:27:00,2024-01-22 13:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,3.55
1846966,CORRETIVA,SISTEMA DE ANESTESIA,ATLAN A300,DRAGER HEALTHCARE,2024-01-20 09:02:00,2024-01-22 09:02:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,48.0
1847283,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON MR,GUERBET,2024-01-22 12:58:00,2024-01-26 18:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE MECÂNICO,101.53
1846967,CORRETIVA,VENTILADOR PULMONAR,CARESCAPE R860,GE HEALTHCARE,2024-01-22 09:02:00,2024-01-29 12:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),171.47
1847488,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-01-26 13:00:00,2024-01-26 17:30:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,4.5
1847452,CORRETIVA,CAMA - ELETRICA,MI570 RT,MERCEDES IMEC,2024-01-22 10:14:00,2024-01-22 11:12:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.97
1847006,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-01-22 08:35:00,2024-01-22 10:30:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,1.92
1846873,CORRETIVA,TERMOSELADORA MICROPROCESSADA,RS10,CISA,2024-01-20 06:08:00,2024-02-28 14:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,943.87
1847012,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR 946 M02,SALVAPE,2024-01-22 09:30:00,2024-01-22 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.5
1847394,CORRETIVA,AUTOCLAVE - HORIZONTAL,6464,CISA,2024-01-22 15:19:00,2024-01-22 16:21:00,01 NAO LIGA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,1.03
1846872,CORRETIVA,AUTOCLAVE - HORIZONTAL,AC 365,ORTOSINTESE,2024-01-20 08:12:00,2024-01-22 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,49.3
1846916,CORRETIVA,SISTEMA DE ANESTESIA,PRIMUS,DRAGER HEALTHCARE,2024-01-22 08:32:00,2024-01-25 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,80.47
1847205,CORRETIVA,OXIMETRO DE PULSO,PMB,COVIDIEN - NELLCOR,2024-01-22 11:29:00,2024-01-22 12:30:00,02 NAO FUNCIONA,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,1.02
1847214,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-01-22 11:36:00,2024-01-22 11:46:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.17
1847231,CORRETIVA,INCUBADORA,GIRAFFE OMNIBED,GE HEALTHCARE,2024-01-22 11:55:00,2024-01-29 08:55:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,165.0
1847235,CORRETIVA,FONTE DE LUZ - XENON,X8000,STRYKER,2024-01-22 11:56:00,2024-01-22 15:00:00,01 NAO LIGA,ATIVIDADE PROGRAMADA,REVISÃO EM TECLADO / MEMBRANA / PAINEL,3.07
1848039,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-01-23 08:58:00,2024-01-23 08:59:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.02
1848056,CORRETIVA,SISTEMA DE ANESTESIA,AVANCE CS2,GE HEALTHCARE,2024-01-23 09:20:00,2024-01-23 11:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.67
1848421,CORRETIVA,MESA CIRURGICA - ELETRICA,ALPHASTAR PRO 1132,GETINGE,2024-01-23 14:58:00,2024-01-23 15:40:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.7
1848542,CORRETIVA,TERMODESINFECTADORA,88 TURBO,GETINGE,2024-01-23 16:17:00,2024-01-23 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.72
1847911,CORRETIVA,ESTEIRA ERGOMETRICA,CENTURION 300,MICROMED,2024-01-23 07:04:00,2024-01-25 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,54.93
1847916,CORRETIVA,ARCO CIRURGICO,BRIVO OEC 785,GE HEALTHCARE,2024-01-23 07:10:00,2024-01-23 08:40:00,02 NAO FUNCIONA,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),1.5
1846575,CORRETIVA,TERMOSELADORA MICROPROCESSADA,HS800,JOHNSON & JOHNSON,2024-01-20 13:59:00,2024-02-14 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,601.02
1846508,CORRETIVA,MONITOR - MULTIPARAMETROS,G3L,GENERAL MEDITECH,2024-01-20 07:42:00,2024-01-20 08:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.3
1846556,CORRETIVA,MONITOR - MULTIPARAMETROS,C86,COMEN,2024-01-20 11:26:00,2024-01-20 11:40:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.23
1846606,CORRETIVA,FOTOFORO,KD203AY,KEWEISE,2024-01-20 16:51:00,2024-01-23 07:30:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,62.65
1846605,CORRETIVA,CAMA - ELETRICA,GO BED FL28C,STRYKER,2024-01-20 16:50:00,2024-01-20 17:15:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.42
1846507,CORRETIVA,ELETROCARDIOGRAFO,MAC 2000,GE HEALTHCARE,2024-01-19 07:18:00,2024-01-20 07:25:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),24.12
1849140,CORRETIVA,ARCO CIRURGICO,OEC 9900 ELITE,GE HEALTHCARE,2024-01-20 06:00:00,2024-01-22 13:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,55.0
1848602,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION EVO 128,GE HEALTHCARE,2024-01-20 10:38:00,2024-01-22 10:15:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,47.62
1846582,CORRETIVA,SISTEMA DE ANESTESIA,ATLAN A300,DRAGER HEALTHCARE,2024-01-20 16:08:00,2024-01-23 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,65.87
1875953,CORRETIVA,CENTRAL DE MONITORIZACAO,PU 621R,NIHON KOHDEN,2024-01-20 17:40:00,2024-03-22 10:15:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1480.58
1848053,CORRETIVA,SISTEMA DE ANESTESIA,ATLAN A300,DRAGER HEALTHCARE,2024-01-23 07:00:00,2024-01-23 09:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,2.0
1847905,CORRETIVA,AUTOCLAVE - HORIZONTAL,AC 365,ORTOSINTESE,2024-01-23 04:07:00,2024-01-23 09:25:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,5.3
1848411,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-01-23 14:48:00,2024-01-23 15:40:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.87
1847979,CORRETIVA,CAMA - ELETRICA,VERSACARE,HILL ROM,2024-01-23 08:24:00,2024-01-23 10:50:00,01 NAO LIGA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,2.43
1848383,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-01-23 14:20:00,2024-01-23 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.67
1847409,CORRETIVA,MONITOR - MULTIPARAMETROS,MP 20,PHILIPS MEDICAL,2024-01-22 15:29:00,2024-01-22 16:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.52
1847429,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-01-22 15:45:00,2024-02-06 18:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,362.25
1848058,CORRETIVA,IMPRESSORA DE FILME RADIOLOGICO,DRYVIEW 6800,CARESTREAM,2024-01-23 09:20:00,2024-01-26 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),80.67
1850758,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-01-23 15:20:00,2024-02-06 12:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),332.67
1848400,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-01-23 14:39:00,2024-01-23 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),2.35
1847968,CORRETIVA,MONITOR - MULTIPARAMETROS,B40,GE HEALTHCARE,2024-01-23 08:10:00,2024-01-23 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,8.83
