OS,TIPO,TIPO EQUIPAMENTO,EQUIPAMENTO,MARCA,HORARIO INICIO,HORARIO FIM,TIPO DE SERVIÇO,COMPLEMENTO,RESOLUÇÃO,TEMPO
1848108,CORRETIVA,ULTRASSOM - GERAL,AFFINITI 70 G,PHILIPS MEDICAL,2024-01-23 09:55:00,2024-01-23 09:57:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,0.03
1847948,CORRETIVA,APARELHO DE RAIOS-X - FIXO,COMPACTO PLUS DR,VMI,2024-01-03 08:30:00,2024-02-03 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,746.0
1848553,CORRETIVA,MESA CIRURGICA - ELETRICA,DIAMOND 60BLK,SCHMITZ,2024-01-23 16:21:00,2024-01-23 16:33:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,RECEBIMENTO DE MATERIAIS/PECAS,0.2
1848639,CORRETIVA,SISTEMA DE ANESTESIA,AVANCE CS2,GE HEALTHCARE,2024-01-23 18:00:00,2024-01-23 20:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.0
1847994,CORRETIVA,SISTEMA DE ANESTESIA,ATLAN A300,DRAGER HEALTHCARE,2024-01-23 07:00:00,2024-01-25 09:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),50.0
1848174,CORRETIVA,CENTRIFUGA,Q222TM1,QUIMIS,2024-01-23 10:36:00,2024-01-23 11:20:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,AJUSTE MECÂNICO,0.73
1847239,CORRETIVA,VENTILADOR PULMONAR,EVITA 4,DRAGER HEALTHCARE,2024-01-22 12:05:00,2024-05-10 13:38:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2617.55
1847982,CORRETIVA,ELETROCARDIOGRAFO,ELI280,MORTARA,2024-01-23 08:28:00,2024-01-23 08:45:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.28
1848545,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,EXACTA,RIESTER,2024-01-23 16:17:00,2024-01-23 16:50:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.55
1848294,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS2,PHILIPS MEDICAL,2024-01-23 10:34:00,2024-01-23 14:50:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,4.27
1853180,CORRETIVA,SISTEMA DE CIRURGIA ROBOTICA,DAVINCI SI,INTUITIVE SURGICAL,2024-01-23 16:00:00,2024-01-23 17:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.0
1848205,CORRETIVA,MONITOR - MULTIPARAMETROS,MX 450,PHILIPS MEDICAL,2024-01-23 10:57:00,2024-01-23 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.05
1848633,CORRETIVA,OXIMETRO DE PULSO,RADICAL 7,MASIMO,2024-01-23 19:22:00,2024-01-31 21:30:00,03 EQUIPAMENTO DANIFICADO,ATIVIDADE PROGRAMADA,SUBSTITUIÇÃO DE PECA(S),194.13
1848153,CORRETIVA,MONITOR - TRANSPORTE,X2,PHILIPS MEDICAL,2024-01-23 10:23:00,2024-01-23 11:20:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.95
1848873,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TDP,BARRFAB,2024-01-23 16:40:00,2024-01-23 17:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,COLOCADO EM TESTE TÉCNICO,0.83
1847913,CORRETIVA,MONITOR - MULTIPARAMETROS,BT770,BISTOS,2024-01-23 07:07:00,2024-02-13 13:46:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,510.65
1848503,CORRETIVA,SECADORA - TRAQUEIA,CISA,CISA,2024-01-23 15:49:00,2024-01-23 16:40:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.85
1848202,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-01-23 10:55:00,2024-01-23 12:20:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,1.42
1848622,CORRETIVA,TERMODESINFECTADORA,104 2,CISA,2024-01-23 15:00:00,2024-01-23 17:45:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2.75
1848129,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIG BEN,RIESTER,2024-01-23 10:15:00,2024-01-23 10:45:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.5
1848131,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-01-23 10:15:00,2024-01-23 11:25:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,1.17
1849100,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-01-24 11:20:00,2024-01-24 14:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),2.67
1848782,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,STELLAR 150,RESMED,2024-01-24 02:30:00,2024-02-06 20:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM PEÇAS,330.0
1849009,CORRETIVA,CABO DE ECG,ELETROCARDIOGRAFO,GENERICO,2024-01-24 10:12:00,2024-01-26 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,47.8
1848120,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-01-23 10:03:00,2024-01-23 11:00:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.95
1848547,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,PREMIUM,PREMIUM,2024-01-23 16:19:00,2024-01-23 16:50:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.52
1847935,CORRETIVA,ESTERILIZADORA A PEROXIDO,STERRAD 100NX,ASP,2024-01-22 07:00:00,2024-01-23 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,34.0
1848158,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-01-23 10:32:00,2024-01-23 11:15:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.72
1848282,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-01-23 11:15:00,2024-01-23 11:58:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.72
1848295,CORRETIVA,MONITOR - TRANSPORTE,X2,PHILIPS MEDICAL,2024-01-23 10:36:00,2024-01-23 14:10:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,3.57
1848122,CORRETIVA,MONITOR - MULTIPARAMETROS,G3D,GENERAL MEDITECH,2024-01-23 10:09:00,2024-01-23 11:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.85
2117080,CORRETIVA,CORADOR DE LAMINAS,ARTISAN LINK PRO,DAKO DENMARK,2024-01-22 11:20:00,2024-01-22 13:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,INSTALAÇÃO DE CABOS DE / E COMUNICAÇÃO,1.67
1848999,CORRETIVA,CENTRAL DE MONITORIZACAO,DX20CT,DIXTAL BIOMEDICA,2024-01-24 09:47:00,2024-01-24 09:57:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.17
1848281,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 670,SAMTRONIC,2024-01-23 11:56:00,2024-03-05 10:00:00,01 NAO LIGA,CAUSA NATURAL,REALIZAÇÃO DE CALIBRAÇÃO,1006.07
1848932,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-01-24 09:11:00,2024-01-24 10:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.82
1848833,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS2 PLUS,PHILIPS MEDICAL,2024-01-24 09:09:00,2024-01-24 09:48:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.65
1848934,CORRETIVA,CABO DE PRESSAO NAO INVASIVA,GENERICO,GENERICO,2024-01-24 09:11:00,2024-01-24 10:40:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.48
1849203,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT 50,MEDELA,2024-01-24 11:00:00,2024-01-31 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,169.0
1849183,CORRETIVA,FOTOFORO,3S LED,HEINE,2024-01-24 09:15:00,2024-02-27 12:45:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,819.5
1849362,CORRETIVA,BALANCA - ANTROPOMETRICA,W 200,WELMY,2024-01-24 15:22:00,2024-02-07 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,330.13
1848998,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2023,DIXTAL BIOMEDICA,2024-01-24 09:46:00,2024-01-24 09:56:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.17
1848915,CORRETIVA,MONITOR - MULTIPARAMETROS,MX 550,PHILIPS MEDICAL,2024-01-24 07:45:00,2024-01-24 09:10:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.42
1848923,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-01-24 09:07:00,2024-01-24 10:20:00,02 NAO FUNCIONA,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,1.22
1849012,CORRETIVA,CARDIOVERSOR,TEC 5531,NIHON KOHDEN,2024-01-24 10:18:00,2024-01-24 11:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TESTE FUNCIONAL,0.7
1849534,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,OPTIMA CT660 64,GE HEALTHCARE,2024-01-24 22:31:00,2024-01-26 18:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),43.48
1848928,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7500,WELCH ALLYN,2024-01-24 09:08:00,2024-01-24 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,3.87
1849086,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7500,WELCH ALLYN,2024-01-24 11:05:00,2024-01-24 13:02:00,02 NAO FUNCIONA,CAUSA NATURAL,NÃO FOI POSSÍVEL REALIZAR,1.95
1848298,CORRETIVA,CARDIOTOCOGRAFO,COROMETRICS 172,GE HEALTHCARE,2024-01-23 11:57:00,2024-01-23 13:40:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.72
1848338,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF H170,OLYMPUS,2024-01-23 13:18:00,2024-02-01 08:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,210.7
1848972,CORRETIVA,CARDIOVERSOR,EFFICIA DFM100,PHILIPS MEDICAL,2024-01-24 09:44:00,2024-01-24 10:20:00,01 NAO LIGA,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,0.6
1849431,PREVENTIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-01-24 16:00:00,2024-01-24 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.0
1849101,CORRETIVA,CABO EXTENSOR DE OXIMETRIA,GENERICO,GENERICO,2024-01-24 11:20:00,2024-01-24 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),3.67
1849102,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-01-24 11:20:00,2024-01-24 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),4.67
1848822,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-01-24 07:35:00,2024-02-22 09:00:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,697.42
1848828,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-01-23 07:40:00,2024-01-24 08:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),24.33
1849337,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412 AQUAZERO,CISA,2024-01-24 14:31:00,2024-01-24 16:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.82
1848846,CORRETIVA,MONITOR - MULTIPARAMETROS,G3L,GENERAL MEDITECH,2024-01-24 08:11:00,2024-01-24 08:21:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TESTE FUNCIONAL,0.17
1848858,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM150,PHILIPS MEDICAL,2024-01-24 07:53:00,2024-01-24 09:45:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.87
1849143,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-01-24 09:05:00,2024-01-24 12:14:00,13 TESTE FUNCIONAL,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,3.15
1849521,CORRETIVA,MONITOR - MULTIPARAMETROS,VISTA 120,DRAGER HEALTHCARE,2024-01-24 18:14:00,2024-01-24 18:35:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.35
1850428,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-01-25 18:45:00,2024-01-26 13:50:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO EM TECLADO / MEMBRANA / PAINEL,19.08
1849958,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS GS PREMIUM,DRAGER HEALTHCARE,2024-01-25 11:09:00,2024-01-25 11:25:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.27
1849493,CORRETIVA,VIDEOLARINGOSCOPIO,MCGRATH,AIRCRAFT,2024-01-24 17:04:00,2024-01-24 18:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.43
1850426,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-01-25 18:45:00,2024-01-30 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO EM TECLADO / MEMBRANA / PAINEL,112.25
1849307,CORRETIVA,LAPAROSCOPIO,30° 2.9MM X 30CM,KARL STORZ,2024-01-24 11:00:00,2024-02-12 10:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),455.0
1849535,CORRETIVA,CAMA - ELETRICA,TOTALCARE,HILL ROM,2024-01-24 23:06:00,2024-01-24 23:55:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.82
1850056,CORRETIVA,AUTOCLAVE - HORIZONTAL,6420,CISA,2024-01-25 13:12:00,2024-01-25 14:20:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.13
1850774,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-01-25 10:24:00,2024-01-30 09:45:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,119.35
1849785,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-01-25 08:30:00,2024-01-29 09:39:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,97.15
1848965,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,PREMIUM,PREMIUM,2024-01-24 09:36:00,2024-01-24 12:10:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,2.57
1850267,CORRETIVA,MICROSCOPIO - CIRURGICO,OPMI PENTERO 800,CARL ZEISS,2024-01-25 15:54:00,2024-01-25 16:45:00,02 NAO FUNCIONA,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),0.85
1848856,CORRETIVA,BALAO INTRA-AORTICO,CS HYBRID,DATASCOPE,2024-01-24 07:56:00,2024-01-24 09:10:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,1.23
1849511,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,DRX REVOLUTION,CARESTREAM,2024-01-24 17:49:00,2024-01-24 18:07:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.3
1850219,CORRETIVA,INSUFLADOR - CO2,LAPAROFLATOR 26430020,KARL STORZ,2024-01-25 15:27:00,2024-01-25 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.55
1850272,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON MR,GUERBET,2024-01-24 13:00:00,2024-02-07 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,339.5
1848956,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-01-24 09:30:00,2024-01-24 10:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.5
1849513,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC30,PHILIPS MEDICAL,2024-01-24 17:52:00,2024-01-24 18:20:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.47
1850128,CORRETIVA,ANALISADOR COAGULACAO ATIVA,ACL ELITE PRO,INSTRUMENTATION LABORATORY,2024-01-25 14:14:00,2024-01-26 09:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,19.27
1849995,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,PEDESTAL MISSOURI,MIKATOS,2024-01-25 12:10:00,2024-01-25 14:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.83
1850074,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID E9,GE HEALTHCARE,2024-01-25 13:19:00,2024-01-26 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),22.68
1848887,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 ST,BARRFAB,2024-01-24 08:42:00,2024-01-31 16:10:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),175.47
1849813,CORRETIVA,TERMODESINFECTADORA,88 TURBO,GETINGE,2024-01-25 09:10:00,2024-01-25 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,2.83
1850311,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION ACT 16,GE HEALTHCARE,2024-01-25 16:00:00,2024-01-26 23:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),31.0
1849983,CORRETIVA,SISTEMA DE CIRURGIA ROBOTICA,DAVINCI SI,INTUITIVE SURGICAL,2024-01-25 12:07:00,2024-01-25 13:07:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.0
1850425,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-01-25 18:41:00,2024-02-14 14:39:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,475.97
1850094,PREVENTIVA,ARCO CIRURGICO,OEC 9900 ELITE,GE HEALTHCARE,2024-01-25 09:00:00,2024-01-25 13:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,4.5
1850300,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION EVO 128,GE HEALTHCARE,2024-01-25 16:35:00,2024-01-25 16:45:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM PEÇAS,0.17
1849912,CORRETIVA,MONITOR - MULTIPARAMETROS,B40,GE HEALTHCARE,2024-01-25 11:01:00,2024-01-25 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.98
1850281,CORRETIVA,MONITOR - MULTIPARAMETROS,VISTA 120,DRAGER HEALTHCARE,2024-01-25 16:00:00,2024-01-25 16:20:00,*INSPECAO,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.33
1850282,CORRETIVA,LAPAROSCOPIO,15° 4MM X 17CM,KARL STORZ,2024-01-25 16:06:00,2024-04-25 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,2183.9
1849917,CORRETIVA,ANGIOGRAFO,INNOVA IGS530,GE HEALTHCARE,2024-01-25 11:11:00,2024-01-25 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.82
1850099,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-01-25 13:42:00,2024-01-31 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,142.3
1850682,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY DELTA XL,DRAGER HEALTHCARE,2024-01-25 15:00:00,2024-01-26 12:00:00,03 EQUIPAMENTO DANIFICADO,INFRAESTRUTURA,REVISÃO / REPARO EM CONEXÕES,21.0
1849973,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-01-25 11:53:00,2024-03-05 18:09:00,01 NAO LIGA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,966.27
1849867,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-01-25 10:07:00,2024-01-25 13:40:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,3.55
1850288,CORRETIVA,SERRA DE GESSO,18018,NEVONI,2024-01-24 16:13:00,2024-03-20 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1342.78
1849909,CORRETIVA,CENTRIFUGA,EXCELSA I 2206,FANEM,2024-01-29 08:00:00,2024-01-29 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.0
1850335,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF Q150L,OLYMPUS,2024-01-25 16:00:00,2024-05-08 15:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,2495.5
1850090,CORRETIVA,ULTRASSOM PORTATIL - ECOCARDIO,VIVID IQ,GE HEALTHCARE,2024-01-25 22:30:00,2024-03-14 22:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1176.0
1849751,CORRETIVA,CAMA - ELETRICA,CENTURIS P750,HILL ROM,2024-01-25 07:16:00,2024-01-25 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),3.73
1850287,CORRETIVA,SERRA DE GESSO,18018,NEVONI,2024-01-25 16:15:00,2024-02-19 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,597.75
1849877,CORRETIVA,VENTILADOR PULMONAR,CARESCAPE R860,GE HEALTHCARE,2024-01-25 10:20:00,2024-01-30 10:15:00,04 NAO FUNCIONA NA BATERIA,MAU USO,AJUSTE ELETRÔNICO,119.92
1849972,CORRETIVA,CAMA - ELETRICA,VERSACARE,HILL ROM,2024-01-25 11:52:00,2024-03-01 18:00:00,01 NAO LIGA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,870.13
1849740,CORRETIVA,CAMA - ELETRICA,TOTALCARE,HILL ROM,2024-01-25 02:34:00,2024-02-27 08:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,797.93
1849876,CORRETIVA,VENTILADOR PULMONAR,CARESCAPE R860,GE HEALTHCARE,2024-01-25 10:19:00,2024-01-30 12:30:00,02 NAO FUNCIONA,MAU USO,AJUSTE ELETRÔNICO,122.18
1849874,CORRETIVA,VENTILADOR PULMONAR,CARESCAPE R860,GE HEALTHCARE,2024-01-25 10:18:00,2024-01-30 09:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,119.03
1849848,CORRETIVA,ULTRASSOM PORTATIL - GERAL,VERSANA ACTIVE,GE HEALTHCARE,2024-01-25 09:35:00,2024-01-25 09:55:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.33
1849864,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC30,PHILIPS MEDICAL,2024-01-25 10:05:00,2024-01-25 15:39:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,5.57
1849880,CORRETIVA,CADEIRA - GINECOLOGICA,MG 5000,MEDPEJ,2024-01-25 10:23:00,2024-01-25 12:45:00,02 NAO FUNCIONA,INFRAESTRUTURA,AJUSTE MECÂNICO,2.37
1849854,CORRETIVA,TORNIQUETE - PNEUMATICO,ATS 2000,ZIMMER,2024-01-25 09:40:00,2024-01-25 15:50:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,6.17
1849884,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM150,PHILIPS MEDICAL,2024-01-25 10:30:00,2024-01-25 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.0
1849916,CORRETIVA,HOLTER,H3+,MORTARA,2024-01-25 11:09:00,2024-01-25 11:20:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,0.18
1850933,CORRETIVA,MONITOR - MULTIPARAMETROS,MP 20,PHILIPS MEDICAL,2024-01-26 12:36:00,2024-01-26 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,3.4
1849516,CORRETIVA,FOTOTERAPIA - SUPERLED,5006 BILITRON SKY,FANEM,2024-01-24 17:00:00,2024-03-07 11:54:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1026.9
1848976,CORRETIVA,CARDIOVERSOR,R SERIES,ZOLL,2024-01-24 09:46:00,2024-05-13 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,2643.23
1849238,CORRETIVA,MACA - TRANSPORTE,MT 412,META HOSPITALAR,2024-01-24 08:00:00,2024-03-12 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1155.0
1851770,CORRETIVA,CARDIOVERSOR,RESPONDER 2000,GE HEALTHCARE,2024-01-23 14:23:00,2024-02-26 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),813.62
1848827,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT 50,MEDELA,2024-01-23 07:39:00,2024-04-02 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1686.35
1849467,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,MONNAL T60,AIR LIQUIDE,2024-01-24 08:30:00,2024-01-24 09:20:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.83
1849384,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-01-24 14:58:00,2024-01-24 15:10:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.2
1849306,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-01-24 14:12:00,2024-01-29 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,115.8
1849336,CORRETIVA,LAPAROSCOPIO,30° 4MM X 29CM,KARL STORZ,2024-01-24 14:33:00,2024-01-31 08:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,161.45
1849392,CORRETIVA,MODULO - SINAIS VITAIS,PDM NELLCOR,GE HEALTHCARE,2024-01-24 16:25:00,2024-12-03 12:17:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),7531.87
1850962,CORRETIVA,BISTURI - ELETRICO,FORCE 2,COVIDIEN - VALLEYLAB,2024-01-26 12:09:00,2024-01-26 12:20:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.18
1850918,CORRETIVA,MONITOR - MULTIPARAMETROS,B40,GE HEALTHCARE,2024-01-26 12:25:00,2024-01-26 12:25:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.0
1849756,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,BRILLIANCE CT 64 SLICES,PHILIPS MEDICAL,2024-01-25 07:39:00,2024-01-25 20:45:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,13.1
1849749,CORRETIVA,ESTETOSCOPIO,ADULTO,GENERICO,2024-01-25 07:14:00,2024-01-25 09:20:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,2.1
1851777,GERENCIAL,VENTILADOR PULMONAR,CARESCAPE R860,GE HEALTHCARE,2024-01-26 11:40:00,2024-01-26 12:30:00,*NOTIFICAÇÃO DE EVENTO ADVERSO/TECNOVIGILÂNCIA,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,0.83
1850986,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7100,WELCH ALLYN,2024-01-26 14:10:00,2024-01-26 14:20:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.17
1850624,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-01-25 06:57:00,2024-02-06 16:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),297.55
1850816,CORRETIVA,VENTILADOR PULMONAR,SERVO I,GETINGE,2024-01-26 10:24:00,2024-01-26 11:20:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.93
1851020,CORRETIVA,ANALISADOR BIOQUIMICO,VITROS 5600,ORTHO CLINICAL DIAGNOSTICS,2024-01-26 10:00:00,2024-01-26 14:40:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,4.67
1851107,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-01-26 16:06:00,2024-01-26 18:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,1.9
1850762,CORRETIVA,BERCO - ELETRICO,VLT 220,VALLITECH,2024-02-01 09:00:00,2024-02-09 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,194.0
1850742,CORRETIVA,MONITOR - OXIDO NITRICO,NOX 1000,MORIYA,2024-01-26 08:00:00,2024-01-29 17:39:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,INATIVACAO DE EQUIPAMENTO,81.65
1850632,CORRETIVA,MACA - TRANSPORTE,VLT 715,VALLITECH,2024-01-26 07:05:00,2024-01-26 11:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),3.92
1852892,CORRETIVA,ESTEIRA ERGOMETRICA,CENTURION 300,MICROMED,2024-01-26 15:00:00,2024-01-29 16:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,73.0
1850823,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-01-26 10:29:00,2024-01-26 13:20:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,2.85
1852774,GERENCIAL,VENTILADOR PULMONAR,CARESCAPE R860,GE HEALTHCARE,2024-01-26 13:30:00,2024-01-26 14:30:00,*NOTIFICAÇÃO DE EVENTO ADVERSO/TECNOVIGILÂNCIA,ATIVIDADE PROGRAMADA,SUBSTITUIÇÃO DE PECA(S),1.0
1850701,CORRETIVA,CENTRAL DE MONITORIZACAO,M3290 16LT,PHILIPS MEDICAL,2024-01-26 07:52:00,2024-01-26 09:40:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ATUALIZAÇÃO DE DADOS NO SISTEMA,1.8
1850813,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-01-26 10:23:00,2024-01-26 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,2.62
1850835,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR PCF,MEDISAFE,2024-01-26 10:35:00,2024-01-27 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,27.42
1850843,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION MAXIMA 128,GE HEALTHCARE,2024-02-12 12:00:00,2024-02-12 18:00:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,6.0
1850998,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF H170,OLYMPUS,2024-01-26 14:26:00,2024-02-14 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),457.57
1849944,CORRETIVA,CAMA - ELETRICA,ELEGANZA SMART,LINET,2024-01-25 09:40:00,2024-02-21 12:06:00,01 NAO LIGA,,ACOMPANHAMENTO DE SERVICO EXTERNO,650.43
1849947,CORRETIVA,MONITOR - OXIDO NITRICO,G SERIES,R&D MEDIQ,2024-01-25 11:04:00,2024-01-25 12:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,TREINAMENTO/ACOMPANHAMENTO DE CORPO CLÍNICO,0.93
1849943,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-01-25 15:30:00,2024-03-11 17:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1105.5
1860899,CORRETIVA,AUTOCLAVE - HORIZONTAL,6410,CISA,2024-01-25 09:00:00,2024-01-25 17:10:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE MECÂNICO,8.17
1849905,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-01-25 10:52:00,2024-05-10 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO EM TECLADO / MEMBRANA / PAINEL,2545.13
1851768,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-01-25 11:23:00,2024-04-09 11:00:00,*ACESSORIO DANIFICADO,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1799.62
1849993,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-01-25 12:28:00,2024-03-25 17:00:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),1444.53
1850707,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC30,PHILIPS MEDICAL,2024-01-26 08:54:00,2024-01-26 09:20:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO EM TECLADO / MEMBRANA / PAINEL,0.43
1850845,CORRETIVA,MAPA,90207,SPACELABS,2024-01-26 10:53:00,2024-01-26 11:05:00,02 NAO FUNCIONA,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.2
1850931,CORRETIVA,MONITOR - TRANSPORTE,B20,GE HEALTHCARE,2024-01-26 12:35:00,2024-01-26 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,2.42
1850695,CORRETIVA,SISTEMA DE ANESTESIA,PRIMUS,DRAGER HEALTHCARE,2024-01-26 07:30:00,2024-01-26 08:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.0
1850776,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT 50,MEDELA,2024-01-26 09:51:00,2024-01-26 10:00:00,01 NAO LIGA,MAU USO,AVALIAÇÃO TÉCNICA,0.15
1850898,CORRETIVA,VENOSCOPIO,EASYVEIN 500,ICONE MEDICAL,2024-01-26 11:42:00,2024-01-26 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ORGANIZAÇÃO SETORIAL,0.3
1851247,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID E95,GE HEALTHCARE,2024-01-27 08:46:00,2024-01-29 10:30:00,01 NAO LIGA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,49.73
1851672,CORRETIVA,ULTRASSOM - ECOCARDIO,AFFINITI 70 G,PHILIPS MEDICAL,2024-01-26 08:10:00,2024-01-26 13:46:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,MAU USO,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,5.6
1850698,CORRETIVA,BALANCA - ELETRONICA/MESA,JUNIOR PLUS,TOLEDO,2024-01-26 08:45:00,2024-01-26 16:35:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,7.83
1850968,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-01-26 13:44:00,2024-02-02 10:47:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,165.05
1850821,CORRETIVA,VENTILADOR PULMONAR,PURITAN BENNETT 980,COVIDIEN - NELLCOR,2024-01-26 10:28:00,2024-02-02 13:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,170.53
1850734,CORRETIVA,ASPIRADOR - FUMACA,WAVEVAC,LOKTAL,2024-01-26 09:00:00,2024-03-06 16:25:00,01 NAO LIGA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,967.42
1850625,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS,DRAGER HEALTHCARE,2024-01-25 06:57:00,2024-01-26 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,28.05
1850626,CORRETIVA,TORNIQUETE - PNEUMATICO,SMARTPUMP DUAL CHANNEL,STRYKER,2024-01-25 06:57:00,2024-01-26 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,28.05
1851124,CORRETIVA,ELETROCARDIOGRAFO,MAC 400,GE HEALTHCARE,2024-01-26 16:10:00,2024-01-26 16:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.33
1851253,CORRETIVA,POLIGRAFO,SP12,TEB,2024-01-27 09:57:00,2024-01-27 11:25:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.47
1851254,CORRETIVA,APARELHO DE RAIOS-X - FIXO,DRX ASCEND,CARESTREAM,2024-01-27 09:54:00,2024-01-27 12:40:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.77
1851251,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-01-27 09:49:00,2024-01-27 10:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AJUSTE MECÂNICO,0.68
1851230,CORRETIVA,URETEROSCOPIO,6° 8MM X 43CM,KARL STORZ,2024-01-27 01:18:00,2024-02-26 13:43:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,732.42
1851239,CORRETIVA,ULTRASSOM - PUNCAO,RITE 8,BARD,2024-01-27 08:01:00,2024-01-27 09:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.98
1851276,CORRETIVA,MONITOR - MULTIPARAMETROS,VISTA 120,DRAGER HEALTHCARE,2024-01-27 11:24:00,2024-01-27 11:37:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.22
1851298,CORRETIVA,RADIOGRAFIA DE BIOPSIA,TRIDENT,HOLOGIC,2024-01-27 12:24:00,2024-01-27 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.6
1851266,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIC,BIC,2024-01-27 10:39:00,2024-01-27 13:45:00,03 EQUIPAMENTO DANIFICADO,MAU USO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,3.1
1851264,CORRETIVA,ESTETOSCOPIO,PEDIÁTRICO,GENERICO,2024-01-27 10:39:00,2024-01-27 11:50:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1.18
1850724,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-01-26 08:30:00,2024-02-14 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,455.5
1851750,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683,BARRFAB,2024-01-26 15:51:00,2024-01-26 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.15
1851050,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION ACT 16,GE HEALTHCARE,2024-01-29 08:25:00,2024-01-29 10:25:00,13 TESTE FUNCIONAL,CAUSA NATURAL,LUBRIFICAÇÃO,2.0
1850836,CORRETIVA,LAVADORA ULTRASSONICA,QT5040A JET,ULTRONIQUE,2024-01-26 10:40:00,2024-01-31 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),125.33
1850652,CORRETIVA,MOTOR - ELETRICO/BATERIA,SYSTEM 6,STRYKER,2024-01-26 07:37:00,2024-01-31 09:10:00,03 EQUIPAMENTO DANIFICADO,MAU USO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,121.55
1850811,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS TIRO,DRAGER HEALTHCARE,2024-01-26 08:20:00,2024-01-26 10:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.83
1852143,CORRETIVA,MONITOR - MULTIPARAMETROS,G3D,GENERAL MEDITECH,2024-01-29 14:55:00,2024-01-30 10:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,COLOCADO EM TESTE TÉCNICO,19.08
1852144,CORRETIVA,MONITOR - MULTIPARAMETROS,G3D,GENERAL MEDITECH,2024-01-29 15:00:00,2024-01-29 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,1.0
1851104,CORRETIVA,MONITOR - MULTIPARAMETROS,C80,COMEN,2024-01-29 13:00:00,2024-01-29 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.0
1850732,CORRETIVA,ELETROCARDIOGRAFO,BENEHEART R3,MINDRAY,2024-01-26 09:16:00,2024-01-26 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,3.23
1862591,CORRETIVA,ACELERADOR LINEAR,TRUEBEAM STX,VARIAN MEDICAL SYSTEMS,2024-01-29 07:15:00,2024-01-29 09:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.75
1851823,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-01-29 11:30:00,2024-01-29 14:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,3.0
1850690,CORRETIVA,ULTRASSOM - ECOCARDIO,VENUE R2,GE HEALTHCARE,2024-01-26 08:27:00,2024-01-26 17:28:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,9.02
1851375,CORRETIVA,MESA CIRURGICA - ELETRICA,MEERA,GETINGE,2024-01-28 10:38:00,2024-02-14 06:37:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,403.98
1852307,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-01-29 17:00:00,2024-01-29 17:24:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.4
1850959,CORRETIVA,ARTROSCOPIO,0° 4MM X 18CM,KARL STORZ,2024-01-26 12:00:00,2024-02-15 11:15:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,479.25
1851428,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC30,PHILIPS MEDICAL,2024-01-28 15:35:00,2024-01-28 16:40:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.08
1852306,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-01-29 17:00:00,2024-01-29 17:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,0.17
1851894,CORRETIVA,ANGIOGRAFO,ARTIS ZEE FLOOR,SIEMENS HEALTHCARE,2024-01-29 10:20:00,2024-01-29 10:56:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,0.6
1851013,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-01-26 14:44:00,2024-03-19 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),1274.27
1851929,CORRETIVA,CAMA - ELETRICA,P1900,HILL ROM,2024-01-29 11:17:00,2024-01-29 14:02:00,*ACESSORIO DANIFICADO,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),2.75
1850814,CORRETIVA,VENTILADOR PULMONAR,IX5,INTERMED,2024-01-26 10:23:00,2024-03-14 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,1153.62
1850913,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT 50,MEDELA,2024-01-26 12:08:00,2024-03-12 14:47:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,1106.65
1851431,CORRETIVA,BOMBA INFUSORA,CADD LEGACY PCA 6300,SMITHS MEDICAL,2024-01-28 15:36:00,2024-02-23 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,624.4
1851362,CORRETIVA,BERCO - AQUECIDO,AMPLA 2085,FANEM,2024-01-28 10:30:00,2024-02-19 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,533.5
1851358,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-01-28 07:43:00,2024-02-27 08:30:00,02 NAO FUNCIONA,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,720.78
1851438,CORRETIVA,BALANCA - ANTROPOMETRICA,2098 PP2,TOLEDO,2024-01-28 19:51:00,2024-01-28 20:00:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.15
1852253,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,OXYLOG 3000 PLUS,DRAGER HEALTHCARE,2024-01-29 16:27:00,2024-01-29 17:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,0.88
1851429,CORRETIVA,CAMA - ELETRICA,P1900,HILL ROM,2024-01-28 15:35:00,2024-01-29 09:01:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),17.43
1852348,CORRETIVA,BALANCA - ELETRONICA/MESA,9094 C4,TOLEDO,2024-01-29 18:52:00,2024-01-29 21:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,2.13
1851975,CORRETIVA,ELETROCARDIOGRAFO - ERGOMETRIA,ERGOPC 13 AIR,MICROMED,2024-01-29 12:00:00,2024-01-29 14:10:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,2.17
1851681,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-01-29 08:27:00,2024-01-29 08:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.05
1851374,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-01-28 10:30:00,2024-01-28 10:55:00,*ACESSORIO DANIFICADO,ERRO DE PROCEDIMENTO,AJUSTE MECÂNICO,0.42
1851740,CORRETIVA,VENTILADOR PULMONAR,BABYLOG VN500 HFV,DRAGER HEALTHCARE,2024-01-29 08:49:00,2024-01-29 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.18
1851705,CORRETIVA,APARELHO DE RAIOS-X - FIXO,XR 6000,GE HEALTHCARE,2024-01-26 08:36:00,2024-01-29 09:30:00,01 NAO LIGA,ATIVIDADE PROGRAMADA,ATUALIZAÇÃO DE DADOS NO SISTEMA,72.9
1850710,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-01-26 08:56:00,2024-05-08 08:20:00,19 FALTA DE PECA OU ACESSORIO,MAU USO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,2471.4
1850704,CORRETIVA,ULTRASSOM PORTATIL - ECOCARDIO,VIVID IQ,GE HEALTHCARE,2024-01-26 08:31:00,2024-01-26 09:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,ORGANIZAÇÃO SETORIAL,0.48
1852332,CORRETIVA,MODULO - SINAIS VITAIS,M3001A,PHILIPS MEDICAL,2024-01-29 17:45:00,2024-01-29 17:46:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.02
1852256,CORRETIVA,WORKSTATION,SYNGO X,SIEMENS HEALTHCARE,2024-01-29 16:27:00,2024-01-29 16:58:00,*INSPECAO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.52
1851353,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-01-27 07:30:00,2024-01-30 17:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ATUALIZAÇÃO DE DADOS NO SISTEMA,81.5
1851572,CORRETIVA,SENSOR DE TEMPERATURA,MONITORIZACAO,GENERICO,2024-01-27 07:09:00,2024-01-29 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),50.85
1851596,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-01-28 11:13:00,2024-01-29 07:39:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,20.43
1851425,CORRETIVA,OXIMETRO DE PULSO,RADICAL 7,MASIMO,2024-01-28 13:55:00,2024-01-31 21:48:00,04 NAO FUNCIONA NA BATERIA,MAU USO,SUBSTITUIÇÃO DE PECA(S),79.88
1852063,CORRETIVA,CUFFOMETRO,VBM,VBM,2024-01-29 13:16:00,2024-01-29 13:25:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,0.15
1851942,CORRETIVA,MONITOR - MULTIPARAMETROS,MP 50,PHILIPS MEDICAL,2024-01-29 11:27:00,2024-01-29 11:29:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.03
1850903,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-01-26 08:30:00,2024-07-12 08:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,4032.0
1852260,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7100,WELCH ALLYN,2024-01-29 16:34:00,2024-01-31 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,49.43
1851934,CORRETIVA,CARDIOVERSOR,R SERIES,ZOLL,2024-01-29 11:19:00,2024-01-29 12:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.68
1851100,CORRETIVA,OXIMETRO DE PULSO,RADICAL 7,MASIMO,2024-01-26 16:02:00,2024-09-26 16:15:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),5856.22
1851999,CORRETIVA,MEDIDOR - SINAIS VITAIS,CARESCAPE V100,GE HEALTHCARE,2024-01-29 12:27:00,2024-01-29 12:50:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.38
1851580,CORRETIVA,ESTERILIZADORA A PEROXIDO,STERRAD 100NX ALLCLEAR 2DR,ASP,2024-01-29 07:17:00,2024-01-29 14:30:00,21 LAMPADA RUIM/QUEIMADA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),7.22
1851568,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-01-28 07:09:00,2024-01-29 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),26.85
1851804,CORRETIVA,TRANSFORMADOR DE PAREDE,GS 777,WELCH ALLYN,2024-01-29 09:41:00,2024-01-30 11:35:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,25.9
1851997,CORRETIVA,CENTRAL DE MONITORIZACAO,M3290 16LT,PHILIPS MEDICAL,2024-01-29 12:01:00,2024-01-29 12:45:00,01 NAO LIGA,ERRO DE PROCEDIMENTO,REVISÃO / REPARO EM CONEXÕES,0.73
1851992,CORRETIVA,MEDIDOR - SINAIS VITAIS,SPOT VITAL SIGNS LXI,WELCH ALLYN,2024-01-29 12:13:00,2024-01-29 12:30:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.28
1850703,CORRETIVA,ULTRASSOM PORTATIL - ECOCARDIO,VIVID IQ,GE HEALTHCARE,2024-01-26 08:26:00,2025-01-26 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,8785.57
1851865,CORRETIVA,CENTRAL DE MONITORIZACAO,CIC PRO 14LT,GE HEALTHCARE,2024-01-29 10:18:00,2024-01-29 10:40:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.37
1851686,CORRETIVA,CAMA - ELETRICA,IB 545 045,IDEAL BEQUEM,2024-01-29 08:01:00,2024-03-28 14:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1421.98
1852304,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-01-29 17:00:00,2024-02-10 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,281.0
1852115,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-01-29 14:28:00,2024-01-29 15:14:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.77
1852154,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-01-29 15:03:00,2024-01-29 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.45
1851876,CORRETIVA,CENTRAL DE MONITORIZACAO,VISTA 120 CMS 16LT,DRAGER HEALTHCARE,2024-01-29 10:23:00,2024-01-29 10:55:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.53
1852193,CORRETIVA,OXIMETRO DE PULSO,PM 60,MINDRAY,2024-01-29 15:27:00,2024-01-29 15:29:00,*INSTALACAO,ATIVIDADE PROGRAMADA,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,0.03
1852349,CORRETIVA,LAVADORA ULTRASSONICA,USC8000A,UNIQUE,2024-01-29 18:00:00,2024-01-29 19:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.0
1851965,CORRETIVA,CAMA - ELETRICA,HR900,HILL ROM,2024-01-29 11:45:00,2024-01-29 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),4.75
1852305,CORRETIVA,MONITOR - TRANSPORTE,X2,PHILIPS MEDICAL,2024-01-29 17:20:00,2024-01-30 13:30:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,20.17
1851846,CORRETIVA,CABO DE PRESSAO NAO INVASIVA,GENERICO,GENERICO,2024-01-29 10:11:00,2024-01-29 11:22:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.18
1852226,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-01-29 15:53:00,2024-01-29 16:40:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.78
1852602,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412 AQUAZERO,CISA,2024-01-30 08:41:00,2024-01-30 08:50:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.15
1851869,CORRETIVA,MODULO - PRESSAO INVASIVA,IBP,DIXTAL BIOMEDICA,2024-01-29 10:16:00,2024-01-29 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.23
1852116,CORRETIVA,BOMBA INFUSORA,COLLEAGUE (TRIPLO),BAXTER,2024-01-29 14:28:00,2024-01-29 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,3.53
1851691,CORRETIVA,CABO DE ECG,3 VIAS,GENERICO,2024-01-29 08:32:00,2024-01-29 11:05:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,2.55
1852613,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS,DRAGER HEALTHCARE,2024-01-29 09:00:00,2024-01-29 09:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.33
1853138,CORRETIVA,DENSITOMETRO OSSEO,LUNAR PRODIGY ADVANCE,GE HEALTHCARE,2024-02-07 12:15:00,2024-02-07 17:40:00,13 TESTE FUNCIONAL,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,5.42
1851737,CORRETIVA,TRANSFORMADOR DE PAREDE,GS 777,WELCH ALLYN,2024-01-27 08:48:00,2024-02-27 16:19:00,21 LAMPADA RUIM/QUEIMADA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),751.52
1851905,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 3000,GE HEALTHCARE,2024-01-29 10:51:00,2024-01-29 11:15:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.4
1852243,CORRETIVA,WORKSTATION,SYNGO X,SIEMENS HEALTHCARE,2024-01-29 16:19:00,2024-02-15 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),403.18
1852852,CALIBRACAO,MEDIDOR - SINAIS VITAIS,SPOT VITAL SIGNS LXI,WELCH ALLYN,2024-01-30 11:50:00,2024-01-30 11:56:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.1
1851985,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-01-29 12:10:00,2024-01-29 13:00:00,02 NAO FUNCIONA,MAU USO,AJUSTE MECÂNICO,0.83
1852328,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-01-29 17:40:00,2024-01-30 14:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),20.33
1851922,CORRETIVA,SISTEMA DE DESINFECCAO - ENDOSCOPIA,ALX1012 DL,ENDOCLEAR,2024-01-29 09:00:00,2024-02-23 13:00:00,18 MOLHANDO MATERIAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,604.0
1851923,CORRETIVA,SENSOR DE TEMPERATURA,MONITORIZACAO,GENERICO,2024-01-29 11:16:00,2024-01-29 11:57:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.68
1851925,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR PCF,MEDISAFE,2024-01-29 11:16:00,2024-04-24 18:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2070.73
1852874,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS2 PLUS,PHILIPS MEDICAL,2024-01-29 14:05:00,2024-01-30 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,21.42
1851928,CORRETIVA,ELETROCARDIOGRAFO,ECG 9620U,NIHON KOHDEN,2024-01-29 11:17:00,2024-01-31 07:40:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,44.38
1853551,CORRETIVA,BISTURI - ELETRICO,VIO 300 S,ERBE,2024-01-29 07:00:00,2024-03-05 10:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,SUBSTITUIÇÃO DE PECA(S),867.5
1851751,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 RX,BARRFAB,2024-01-26 08:55:00,2024-01-26 09:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.08
1852664,CORRETIVA,TRANSFORMADOR DE PAREDE,GS 777,WELCH ALLYN,2024-01-30 09:32:00,2024-01-30 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.97
1852550,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-01-30 07:42:00,2024-01-30 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,7.8
1852695,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,BRILLIANCE CT 64 SLICES,PHILIPS MEDICAL,2024-01-30 08:30:00,2024-01-30 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),8.5
1852275,CORRETIVA,APARELHO DE RAIOS-X - FIXO,DRX ASCEND,CARESTREAM,2024-01-29 16:57:00,2024-01-30 21:30:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,28.55
1852859,CORRETIVA,APARELHO DE RAIOS-X - FIXO,XR 6000,GE HEALTHCARE,2024-01-30 11:51:00,2024-01-30 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.15
1852532,CORRETIVA,CAMA - PARTO,AVE2,LINET,2024-01-30 07:11:00,2024-02-06 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),176.82
1852227,CORRETIVA,HOLTER,H3+,MORTARA,2024-01-29 15:35:00,2024-01-29 15:50:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.25
1852833,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-01-29 11:19:00,2024-02-20 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),528.68
1852421,PREVENTIVA,VIDEOENDOSCOPIO - ALTA,GIF HQ190,OLYMPUS,2024-01-30 01:04:00,2024-01-31 15:46:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,38.7
1852422,PREVENTIVA,VIDEOENDOSCOPIO - BAIXA,CF H170L,OLYMPUS,2024-01-30 01:04:00,2024-01-31 16:02:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,38.97
1852423,PREVENTIVA,VIDEOENDOSCOPIO - BAIXA,CF H170L,OLYMPUS,2024-01-30 01:04:00,2024-01-31 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,34.93
1852675,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-01-30 09:39:00,2024-02-28 09:00:00,19 FALTA DE PECA OU ACESSORIO,MAU USO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,695.35
1853155,CORRETIVA,FONTE DE LUZ - LED,L10 PRECISION,STRYKER,2024-01-30 17:25:00,2024-01-30 18:20:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.92
1853612,CORRETIVA,MONITOR - MULTIPARAMETROS - MRI,EXPRESSION MR400,PHILIPS MEDICAL,2024-01-31 09:21:00,2024-02-16 08:20:00,20 DISPLAY DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,382.98
1853612,CORRETIVA,MONITOR - MULTIPARAMETROS - MRI,EXPRESSION MR400,PHILIPS MEDICAL,2024-01-31 09:21:00,2024-02-16 08:20:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),382.98
1863573,CORRETIVA,VENTILADOR PULMONAR,EVITA INFINITY V500,DRAGER HEALTHCARE,2024-01-31 13:00:00,2024-02-08 13:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,192.0
1853826,CORRETIVA,ASPIRADOR - ULTRASSONICO,CUSA EXCEL,INTEGRA LIFESCIENCES,2024-01-31 13:00:00,2024-02-22 10:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,525.0
1853893,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-01-31 13:10:00,2024-02-05 15:00:00,*INSPECAO,CAUSA NATURAL,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,121.83
1853485,CORRETIVA,LAPAROSCOPIO,30° 4MM X 30CM,KARL STORZ,2024-01-31 09:10:00,2024-03-01 14:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,725.0
