OS,TIPO,TIPO EQUIPAMENTO,EQUIPAMENTO,MARCA,HORARIO INICIO,HORARIO FIM,TIPO DE SERVIÇO,COMPLEMENTO,RESOLUÇÃO,TEMPO
1853501,CORRETIVA,MACA - TRANSPORTE,TRANSTAR P8005,HILL ROM,2024-01-31 09:08:00,2024-01-31 10:50:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,LIMPEZA,1.7
1853444,CORRETIVA,FOCO CIRURGICO TETO - LED,QUANTA 500 500,BAUMER,2024-01-31 08:59:00,2024-01-31 10:58:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.98
1853395,CORRETIVA,VENTILADOR PULMONAR,SAVINA 300,DRAGER HEALTHCARE,2024-01-31 07:23:00,2024-01-31 08:30:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.12
1851982,CORRETIVA,MONITOR - MULTIPARAMETROS - MRI,EXPRESSION MR400,PHILIPS MEDICAL,2024-01-29 10:57:00,2024-01-30 10:10:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,23.22
1851878,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION EVO 128,GE HEALTHCARE,2024-01-29 09:20:00,2024-01-29 10:40:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.33
1852082,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-01-29 13:59:00,2024-01-29 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,2.02
1852145,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-01-29 14:55:00,2024-01-29 18:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,LIMPEZA,3.08
1851752,CORRETIVA,ANALISADOR IMUNOBIOQUIMICO,VITROS ECI,ORTHO CLINICAL DIAGNOSTICS,2024-01-29 08:52:00,2024-02-02 11:10:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),98.3
1852257,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,POLYMOBIL PLUS,SIEMENS HEALTHCARE,2024-01-29 16:31:00,2024-01-31 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,47.48
1851564,CORRETIVA,MONITOR - MULTIPARAMETROS,IMEC10,MINDRAY,2024-01-31 10:30:00,2024-03-05 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),817.5
1851666,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,AQUILION 128 TSX101A,CANON,2024-01-31 09:20:00,2024-02-03 00:39:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),63.32
1851764,CORRETIVA,LAPAROSCOPIO,30° 4MM X 30CM,KARL STORZ,2024-01-29 09:08:00,2024-03-08 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),939.87
1851791,CORRETIVA,FOTOTERAPIA - SUPERLED,5006 BILITRON SKY,FANEM,2024-01-29 09:04:00,2024-01-29 10:30:00,01 NAO LIGA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.43
1852156,CORRETIVA,DETECTOR FETAL,FD 390,TOITU,2024-01-29 12:21:00,2024-01-29 16:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),3.65
1851678,CORRETIVA,SECADORA - TRAQUEIA,STI 350,DAISSER,2024-01-29 08:26:00,2024-03-12 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1041.57
1851848,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-01-29 10:12:00,2024-03-19 17:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),1206.8
1851775,CORRETIVA,CENTRIFUGA,Q222TM1,QUIMIS,2024-01-29 09:15:00,2024-03-20 08:06:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,1222.85
1851870,CORRETIVA,CAMA - ELETRICA,BASIC CARE P1440A,HILL ROM,2024-01-29 09:59:00,2024-03-18 11:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1177.02
1853067,CORRETIVA,LAPAROSCOPIO,30° 4MM X 29CM,KARL STORZ,2024-01-29 08:00:00,2024-05-14 09:40:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,2545.67
1851593,CORRETIVA,TERMOSELADORA MICROPROCESSADA,RSV10,CISA,2024-01-27 07:29:00,2024-02-21 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,601.52
1851908,CORRETIVA,VENTILADOR PULMONAR,SV300,MINDRAY,2024-01-29 10:54:00,2024-04-02 16:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1541.43
1851651,CORRETIVA,ASPIRADOR - CIRURGICO,TWISTA SP 1070,GETINGE,2024-01-29 08:10:00,2024-03-28 16:40:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,1424.5
1852551,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-01-30 07:45:00,2024-02-02 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,73.25
1852734,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-01-30 09:40:00,2024-02-20 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,505.33
1852841,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-01-30 11:30:00,2024-02-20 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,504.5
1852595,CORRETIVA,BALANCA - ANTROPOMETRICA,W 300,WELMY,2024-01-30 08:00:00,2024-01-30 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE OS DE INATIVACAO,4.0
1863706,CORRETIVA,ANALISADOR BIOQUIMICO,VITROS 250,ORTHO CLINICAL DIAGNOSTICS,2024-01-31 14:44:00,2024-01-31 17:44:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,3.0
1853946,CORRETIVA,UMIDIFICADOR,GT5000,GLOBAL TEC,2024-01-31 13:59:00,2024-04-16 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1818.02
1853452,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-01-31 08:29:00,2024-02-09 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,219.52
1853863,CORRETIVA,APARELHO DE RAIOS-X - FIXO,XR 6000,GE HEALTHCARE,2024-02-07 08:52:00,2024-02-07 11:40:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2.8
1853916,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-01-31 13:29:00,2024-01-31 14:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.52
1853397,CORRETIVA,MESA CIRURGICA - ELETRICA,DIAMOND 60BLK,SCHMITZ,2024-01-31 07:24:00,2024-01-31 08:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.6
1853786,CORRETIVA,LAPAROSCOPIO,0° 3MM X 14CM,KARL STORZ,2024-01-31 11:26:00,2024-02-26 14:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,MAU USO,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,626.57
1853273,PREVENTIVA,MEDIDOR - SINAIS VITAIS,SPOT VITAL SIGNS LXI,WELCH ALLYN,2024-01-31 01:08:00,2024-03-19 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1166.87
1853283,PREVENTIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-01-31 01:08:00,2024-01-31 15:09:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,14.02
1853284,PREVENTIVA,MONITOR - MULTIPARAMETROS,DASH 5000,GE HEALTHCARE,2024-01-31 01:08:00,2024-01-31 15:12:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,14.07
1852782,CORRETIVA,BALANCA - ELETRONICA/MESA,BP 6,FILIZOLA,2024-01-30 10:41:00,2024-01-30 10:55:00,01 NAO LIGA,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,0.23
1852600,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412,CISA,2024-01-30 08:35:00,2024-01-30 10:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.92
1862739,CORRETIVA,COMPRESSOR - COLCHAO DE AR,J001,MEDLEVENSOHN,2024-01-30 11:32:00,2024-04-29 15:10:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2163.63
1853381,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TDP,BARRFAB,2024-01-30 17:00:00,2024-01-30 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.0
1852540,CORRETIVA,ELETROCARDIOGRAFO,MAC 2000,GE HEALTHCARE,2024-01-30 07:21:00,2024-01-30 07:30:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,LIMPEZA,0.15
1853090,CORRETIVA,CARDIOVERSOR,R SERIES,ZOLL,2024-01-30 15:39:00,2024-01-30 16:11:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.53
1853134,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC10,PHILIPS MEDICAL,2024-01-30 16:20:00,2024-01-30 16:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,0.17
1853096,CORRETIVA,INCUBADORA,VISION 2286,FANEM,2024-01-30 15:51:00,2024-01-30 17:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,1.65
1853135,CORRETIVA,MONITOR - TRANSPORTE,DX2021,DIXTAL BIOMEDICA,2024-01-30 16:24:00,2024-01-30 16:44:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.33
1852806,CORRETIVA,ASPIRADOR - TORACICO,THOPAZ PLUS,MEDELA,2024-01-30 11:02:00,2024-02-27 08:00:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,RECEBIMENTO DE MATERIAIS/PECAS,668.97
1853160,CORRETIVA,ANGIOGRAFO,ARTIS ZEE FLOOR,SIEMENS HEALTHCARE,2024-01-30 17:34:00,2024-01-31 14:50:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,21.27
1873269,GERENCIAL,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-01-30 10:00:00,2024-03-01 12:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,746.5
1853188,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412,CISA,2024-01-30 00:30:00,2024-01-30 05:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,4.5
1852870,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2023,DIXTAL BIOMEDICA,2024-01-30 11:56:00,2024-01-30 12:10:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),0.23
1853425,CORRETIVA,CAMA - ELETRICA,HR900,HILL ROM,2024-01-30 08:04:00,2024-01-30 08:20:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.27
1853396,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-01-31 07:24:00,2024-02-06 14:44:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),151.33
1853878,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS2,PHILIPS MEDICAL,2024-01-31 12:21:00,2024-01-31 14:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,1.65
1853635,CORRETIVA,BERCO - ELETRICO,VLT 220E,VALLITECH,2024-01-31 10:40:00,2024-03-15 17:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1062.33
1853754,CORRETIVA,CAMA - ELETRICA,CENTURIS P750,HILL ROM,2024-01-31 10:59:00,2024-01-31 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,6.02
1853862,CORRETIVA,BISTURI - ELETRICO,SS 501,WEM,2024-01-31 12:25:00,2024-01-31 13:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.08
1853866,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-01-31 12:35:00,2024-01-31 13:03:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.47
1853913,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-01-31 13:25:00,2024-01-31 13:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.08
1851840,CORRETIVA,CARDIOTOCOGRAFO,DIAMOND,KOLPLAST,2024-01-29 09:50:00,2024-01-29 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.17
1852309,CORRETIVA,MODULO - CAPNOGRAFIA,E SCOVX,GE HEALTHCARE,2024-01-29 17:22:00,2024-06-10 13:47:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,3188.42
1851909,CORRETIVA,VENTILADOR PULMONAR,CARESCAPE R860,GE HEALTHCARE,2024-01-29 10:54:00,2024-08-31 15:55:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,5165.02
1853385,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TDV,BARRFAB,2024-01-31 07:07:00,2024-02-08 09:10:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),194.05
1853981,CORRETIVA,COLPOSCOPIO,CP M2500,DF VASCONCELOS,2024-01-31 14:30:00,2024-02-01 09:50:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM PEÇAS,19.33
1853558,CORRETIVA,INCUBADORA,1186,FANEM,2024-01-31 09:57:00,2024-01-31 12:30:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,TESTE FUNCIONAL,2.55
1853976,CORRETIVA,MONITOR - MULTIPARAMETROS,BSM 3763,NIHON KOHDEN,2024-01-31 14:26:00,2024-01-31 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.57
1853549,CORRETIVA,ESTETOSCOPIO,ADULTO,GENERICO,2024-01-31 09:49:00,2024-01-31 11:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.35
1853462,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIG BEN,RIESTER,2024-01-31 08:39:00,2024-01-31 13:10:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,4.52
1853041,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,LIGHT SPEED ULTRA 8,GE HEALTHCARE,2024-01-30 12:04:00,2024-01-30 14:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.93
1852829,CORRETIVA,OXIMETRO DE PULSO,7500,NONIN,2024-01-30 11:18:00,2024-01-30 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,4.7
1852831,CORRETIVA,MONITOR - MULTIPARAMETROS,STAR8000F,COMEN,2024-01-30 11:19:00,2024-01-30 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),5.68
1853126,CORRETIVA,APARELHO DE RAIOS-X - FIXO,ALTUS ST543 HF,KONICA MINOLTA,2024-02-01 13:00:00,2024-02-01 14:50:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1.83
1852810,CORRETIVA,LAPAROSCOPIO,70° 4MM X 18CM,KARL STORZ,2024-01-30 11:05:00,2024-03-08 13:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),913.92
1853814,CORRETIVA,ASPIRADOR - CIRURGICO,BASIC 30,MEDELA,2024-01-31 11:50:00,2024-03-05 16:34:00,03 EQUIPAMENTO DANIFICADO,ATIVIDADE PROGRAMADA,RECEBIMENTO DE EQUIPAMENTO(S),820.73
1854142,CORRETIVA,CAMA - ELETRICA,IB 565 EL,IDEAL BEQUEM,2024-01-31 17:32:00,2024-01-31 17:42:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.17
1854189,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-01-31 19:17:00,2024-01-31 21:03:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE HIDRÁULICO,1.77
1853817,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY KAPPA,DRAGER HEALTHCARE,2024-01-31 12:00:00,2024-01-31 19:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,LIMPEZA,7.0
1859594,CORRETIVA,CAMA - ELETRICA,CENTURIS P750,HILL ROM,2024-02-01 12:54:00,2024-02-05 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,95.6
1854153,CORRETIVA,LITOTRITOR,LITHOMAX,INNOVA TECHNIK,2024-01-31 17:43:00,2024-01-31 18:35:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.87
1853417,CORRETIVA,INSUFLADOR - TESTE DE ENDOSCOPIO,MU1,OLYMPUS,2024-01-31 07:51:00,2024-01-31 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.15
1854031,CORRETIVA,INCUBADORA,DUETTO 2386,FANEM,2024-01-31 15:48:00,2024-01-31 20:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,4.7
1852633,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,OPTIMA XR220 AMX,GE HEALTHCARE,2024-03-11 08:00:00,2024-03-11 12:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,4.0
1853157,CORRETIVA,ARCO CIRURGICO,OEC 9900 ELITE,GE HEALTHCARE,2024-01-30 17:00:00,2024-02-20 13:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,500.0
1852587,CORRETIVA,MESA CIRURGICA - ELETRICA,BETASTAR 1131,GETINGE,2024-01-30 09:00:00,2024-03-14 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1057.5
1852553,CORRETIVA,FONTE DE LUZ - XENON,XENON 300 20133120,KARL STORZ,2024-01-30 07:48:00,2024-03-04 19:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,827.7
1853956,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,DIRECTVIEW CR ELITE,CARESTREAM,2024-01-31 14:07:00,2024-01-31 14:15:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.13
1853999,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-01-31 11:06:00,2024-03-06 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),838.9
1852938,CORRETIVA,URETEROSCOPIO,27001L,KARL STORZ,2024-01-30 11:35:00,2024-05-10 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,2422.42
1853599,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683,BARRFAB,2024-01-31 10:22:00,2024-03-12 16:15:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,989.88
1863336,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,POLYMOBIL PLUS,SIEMENS HEALTHCARE,2024-02-01 13:16:00,2024-02-05 13:16:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,96.0
1862991,CORRETIVA,CARDIOVERSOR,EFFICIA DFM100,PHILIPS MEDICAL,2024-02-02 11:00:00,2024-02-02 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,1.0
1859619,CORRETIVA,WORKSTATION,CA1000,GE HEALTHCARE,2024-01-30 10:00:00,2024-03-01 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,744.0
1852891,CORRETIVA,CENTRIFUGA,Q222TM1,QUIMIS,2024-05-20 08:17:00,2024-05-20 08:17:00,03 EQUIPAMENTO DANIFICADO,INFRAESTRUTURA,RECEBIMENTO DE EQUIPAMENTO(S),0.0
1852569,CORRETIVA,CAMA - ELETRICA,MI570 RT,MERCEDES IMEC,2024-01-30 08:10:00,2024-06-04 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REFORMA E PINTURA,3030.83
1853120,CORRETIVA,MESA CIRURGICA - ELETRICA,ALPHASTAR 1132,GETINGE,2024-01-30 16:10:00,2024-06-22 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,3449.83
1860777,CORRETIVA,INSUFLADOR - CO2,PNEUMOSURE XL,STRYKER,2024-01-30 07:00:00,2024-07-15 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,INATIVACAO DE EQUIPAMENTO,4016.0
1862746,CORRETIVA,FOCO CIRURGICO TETO - HALOGENO,BLUE 80 80 DECKE,HERAEUS,2024-02-01 10:00:00,2024-02-01 11:00:00,21 LAMPADA RUIM/QUEIMADA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.0
1859571,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412,CISA,2024-02-01 10:00:00,2024-02-01 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,5.0
1853392,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-01-31 07:20:00,2024-05-24 13:11:00,19 FALTA DE PECA OU ACESSORIO,MAU USO,ATUALIZAÇÃO DE DADOS NO SISTEMA,2741.85
1853483,CORRETIVA,CABO DE FIBRA OTICA,GENERICO,GENERICO,2024-01-31 08:56:00,2024-02-20 16:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,487.07
1862106,INSPECAO/VERIFICACAO,AUTOCLAVE - HORIZONTAL,AC 365,ORTOSINTESE,2024-02-02 08:00:00,2024-02-02 17:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,9.0
1866831,PREVENTIVA,CARDIOVERSOR,TEC 5631,NIHON KOHDEN,2024-02-08 09:00:00,2024-02-08 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
1859604,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,DRX RISE,CARESTREAM,2024-02-01 13:11:00,2024-02-02 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,26.32
1854691,PREVENTIVA,MACA - TRANSPORTE,DURASTAR P8005,HILL ROM,2024-02-08 15:36:00,2024-02-08 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.4
1854677,PREVENTIVA,MACA - TRANSPORTE,TRANSTAR P8005,HILL ROM,2024-02-08 13:30:00,2024-02-08 13:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.0
1853853,CORRETIVA,CAMA - PARTO,LD304,STRYKER,2024-01-31 12:20:00,2024-08-23 07:10:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,4914.83
1872340,CORRETIVA,CAMA - ELETRICA,P1900,HILL ROM,2024-02-01 08:00:00,2024-04-10 12:42:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1660.7
1866813,CALIBRACAO,CARDIOVERSOR,TEC 5631,NIHON KOHDEN,2024-02-08 09:00:00,2024-02-08 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1.0
1866816,SEG. ELETRICA,CARDIOVERSOR,TEC 5631,NIHON KOHDEN,2024-02-08 10:00:00,2024-02-08 11:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,1.0
1859592,PREVENTIVA,OXIMETRO DE PULSO,RADICAL 7,MASIMO,2024-02-01 08:00:00,2024-02-01 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,4.0
1854317,CALIBRACAO,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-04-03 17:30:00,2024-04-19 08:45:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),375.25
1854658,PREVENTIVA,ANGIOGRAFO,AZURION 3,PHILIPS MEDICAL,2024-02-15 08:00:00,2024-02-15 16:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,8.5
1866925,PREVENTIVA,ELETROCARDIOGRAFO,ELI250C,MORTARA,2024-02-01 08:00:00,2024-02-08 08:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,168.0
1862818,CORRETIVA,PROCESSADORA DE VIDEO - ENDOSCOPICA,CV170,OLYMPUS,2024-02-01 10:00:00,2024-02-01 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,2.0
1854650,CALIBRACAO,CARDIOVERSOR,BENEHEART D3,MINDRAY,2024-02-07 11:00:00,2024-02-07 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1.0
1854632,CALIBRACAO,CARDIOVERSOR,CARDIOMAX 8,INSTRAMED,2024-02-12 08:30:00,2024-02-12 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,3.5
1854680,PREVENTIVA,MACA - TRANSPORTE,TRANSTAR P8005,HILL ROM,2024-02-09 14:30:00,2024-02-09 15:00:00,*SERVICO PROGRAMADO,CAUSA NATURAL,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1854693,PREVENTIVA,MACA - TRANSPORTE,DURASTAR P8005,HILL ROM,2024-02-09 09:00:00,2024-02-09 17:00:00,*SERVICO PROGRAMADO,CAUSA NATURAL,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,8.0
1854634,CALIBRACAO,CARDIOVERSOR,RESPONDER 2000,GE HEALTHCARE,2024-02-07 09:30:00,2024-02-07 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,6.5
1871562,PREVENTIVA,MACA - TRANSPORTE,LIFEGUARD,ARJOHUNTLEIGH,2024-02-09 08:30:00,2024-02-09 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.5
1867345,PREVENTIVA,CARDIOVERSOR,RESPONDER 2000,GE HEALTHCARE,2024-02-07 08:00:00,2024-02-07 09:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
1867354,CALIBRACAO,CARDIOVERSOR,UMED20,MINDRAY,2024-02-09 08:00:00,2024-02-09 09:33:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1.55
1854613,SEG. ELETRICA,CARDIOVERSOR,BENEHEART D3,MINDRAY,2024-02-08 09:00:00,2024-02-08 09:15:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,0.25
1854616,SEG. ELETRICA,CARDIOVERSOR,RESPONDER 2000,GE HEALTHCARE,2024-02-07 10:30:00,2024-02-07 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,5.5
1854617,SEG. ELETRICA,CARDIOVERSOR,CARDIOMAX 8,INSTRAMED,2024-02-12 11:00:00,2024-02-12 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,1.0
1862817,CORRETIVA,MAMOGRAFO,SELENIA,HOLOGIC,2024-02-01 09:00:00,2024-02-01 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,8.0
1854624,SEG. ELETRICA,CARDIOVERSOR,BENEHEART D3,MINDRAY,2024-02-07 11:00:00,2024-02-07 15:00:00,*SERVICO PROGRAMADO,CAUSA NATURAL,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,4.0
1854625,SEG. ELETRICA,CARDIOVERSOR,TEC 5631,NIHON KOHDEN,2024-02-08 15:30:00,2024-02-08 16:30:00,*SERVICO PROGRAMADO,CAUSA NATURAL,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,1.0
1854621,SEG. ELETRICA,CARDIOVERSOR,CARDIOMAX 8,INSTRAMED,2024-02-08 14:00:00,2024-02-08 16:00:00,*SERVICO PROGRAMADO,CAUSA NATURAL,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,2.0
1867847,SEG. ELETRICA,CARDIOVERSOR,UMED20,MINDRAY,2024-02-09 08:00:00,2024-02-09 11:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,3.0
1854666,PREVENTIVA,CARDIOVERSOR,CARDIOMAX 8,INSTRAMED,2024-02-08 08:00:00,2024-02-08 09:00:00,*SERVICO PROGRAMADO,CAUSA NATURAL,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
1854667,PREVENTIVA,CARDIOVERSOR,RESPONDER 2000,GE HEALTHCARE,2024-02-06 14:00:00,2024-02-06 15:00:00,*SERVICO PROGRAMADO,CAUSA NATURAL,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
1854668,PREVENTIVA,CARDIOVERSOR,BENEHEART D3,MINDRAY,2024-02-06 14:00:00,2024-02-06 15:00:00,*SERVICO PROGRAMADO,CAUSA NATURAL,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
1854674,PREVENTIVA,CARDIOVERSOR,TEC 5631,NIHON KOHDEN,2024-02-06 13:00:00,2024-02-06 16:00:00,*SERVICO PROGRAMADO,CAUSA NATURAL,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,3.0
1854662,PREVENTIVA,CARDIOVERSOR,BENEHEART D3,MINDRAY,2024-02-07 08:00:00,2024-02-07 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,2.0
1867352,PREVENTIVA,CARDIOVERSOR,UMED20,MINDRAY,2024-02-09 10:00:00,2024-02-09 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.0
1867898,CORRETIVA,CARDIOVERSOR,TEC 5631,NIHON KOHDEN,2024-02-01 08:00:00,2024-02-01 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,4.0
1876498,PREVENTIVA,ASPIRADOR - CIRURGICO,DIAPUMP COLIBRI DPS,FANEM,2024-02-20 17:00:00,2024-02-20 18:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
1876499,PREVENTIVA,ASPIRADOR - CIRURGICO,DIAPUMP 089 AM,FANEM,2024-02-20 18:00:00,2024-02-20 18:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1876505,PREVENTIVA,INSUFLADOR - CO2,PNEUMOSURE,STRYKER,2024-02-21 08:30:00,2024-02-21 09:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
1876507,PREVENTIVA,PROCESSADORA DE VIDEO - CIRURGICA,1488 HD,STRYKER,2024-02-21 09:30:00,2024-02-21 10:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
1876513,PREVENTIVA,FONTE DE LUZ - LED,L9000,STRYKER,2024-02-21 10:30:00,2024-02-21 11:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
1854695,PREVENTIVA,SISTEMA DIPRIFUSOR,TE372 TCI TIVA,TERUMO,2024-02-20 12:00:00,2024-02-20 15:33:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,3.55
1854700,SEG. ELETRICA,SISTEMA DIPRIFUSOR,TE372 TCI TIVA,TERUMO,2024-02-20 08:00:00,2024-02-20 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,4.0
1854653,CALIBRACAO,SISTEMA DIPRIFUSOR,TE372 TCI TIVA,TERUMO,2024-02-20 13:00:00,2024-02-20 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,3.0
1854656,CALIBRACAO,SISTEMA DIPRIFUSOR,TE372 TCI TIVA,TERUMO,2024-02-20 13:00:00,2024-02-20 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,3.0
1854694,PREVENTIVA,SISTEMA DIPRIFUSOR,TE372 TCI TIVA,TERUMO,2024-02-20 13:00:00,2024-02-20 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,3.0
1854652,PREVENTIVA,ULTRASSOM - GERAL,LOGIQ P5,GE HEALTHCARE,2024-02-19 13:00:00,2024-02-19 15:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,2.0
1878989,PREVENTIVA,DETECTOR FETAL,MD10,WEM,2024-02-01 08:00:00,2024-02-26 08:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,600.0
1876528,PREVENTIVA,MONITOR - MULTIPARAMETROS,INFINITY DELTA XL,DRAGER HEALTHCARE,2024-02-21 13:00:00,2024-02-21 14:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
1854659,PREVENTIVA,ARCO CIRURGICO,BRIVO OEC 785,GE HEALTHCARE,2024-02-16 13:00:00,2024-02-16 17:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,4.0
1880074,PREVENTIVA,APARELHO DE RAIOS-X - MOVEL,UNIMAX 2B,SIEMENS HEALTHCARE,2024-02-26 15:00:00,2024-02-26 17:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,2.0
1859878,CORRETIVA,BOMBA INFUSORA,CADD LEGACY PLUS 6500,SMITHS MEDICAL,2024-02-01 17:00:00,2024-02-25 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,571.0
1894877,PREVENTIVA,MAPA,DYNA MAPA C,CARDIO SISTEMAS,2024-02-28 09:00:00,2024-02-28 11:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,2.0
1854661,PREVENTIVA,CARDIOVERSOR,CARDIOMAX 8,INSTRAMED,2024-02-12 08:00:00,2024-02-12 11:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,3.0
1875436,PREVENTIVA,ANALISADOR HEMATOLOGICO,ABX PENTRA 60,HORIBA,2024-02-16 12:00:00,2024-02-16 17:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,5.5
1854675,PREVENTIVA,MACA - TRANSPORTE,LIFEGUARD,ARJOHUNTLEIGH,2024-02-09 13:00:00,2024-02-09 14:30:00,*SERVICO PROGRAMADO,CAUSA NATURAL,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.5
1859716,CORRETIVA,INCUBADORA,GIRAFFE CS1,GE HEALTHCARE,2024-02-01 13:54:00,2024-02-01 14:45:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.85
1854704,CALIBRACAO,AUTOCLAVE - HORIZONTAL,6412,CISA,2024-02-06 08:00:00,2024-02-08 18:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,58.0
1897268,GERENCIAL,VENTILADOR PULMONAR,SERVO AIR ALTO FLUXO,GETINGE,2024-02-01 08:37:00,2024-03-01 18:30:00,*NOTIFICAÇÃO DE EVENTO ADVERSO/TECNOVIGILÂNCIA,ERRO DE PROCEDIMENTO,ACOMPANHAMENTO DE SERVICO EXTERNO,705.88
1859385,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-02-01 12:06:00,2024-03-01 09:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,692.9
1859712,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON MR,GUERBET,2024-02-01 13:48:00,2024-03-05 15:36:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),793.8
1855958,INSPECAO/VERIFICACAO,MONITOR - HEMODINAMICO,EV1000A,EDWARDS LIFESCIENCES,2024-02-01 02:14:00,2024-02-16 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,369.77
1855959,PREVENTIVA,ESTERILIZADORA A PEROXIDO,STERRAD 100NX,ASP,2024-02-01 02:14:00,2024-02-02 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,31.77
1859072,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA PIONEER 3T,GE HEALTHCARE,2024-02-01 08:18:00,2024-02-01 08:40:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.37
1859021,CORRETIVA,MEDIDOR - SINAIS VITAIS,SPOT VITAL SIGNS LXI,WELCH ALLYN,2024-02-01 07:17:00,2024-02-01 08:00:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.72
1859082,CORRETIVA,WORKSTATION,ADVANTAGE WORKSTATION SERVER,GE HEALTHCARE,2024-02-01 08:26:00,2024-02-23 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,533.57
1859145,CORRETIVA,OXIMETRO DE PULSO,N560,COVIDIEN - NELLCOR,2024-02-01 09:04:00,2024-02-05 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,96.93
1859713,CORRETIVA,CAMA - ELETRICA,P1900,HILL ROM,2024-02-01 13:50:00,2024-02-01 15:12:00,*INSPECAO,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),1.37
1859769,PREVENTIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-02-01 13:50:00,2024-02-01 14:50:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,1.0
1859767,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF Q150,OLYMPUS,2024-02-01 10:00:00,2024-02-15 16:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,LIMPEZA,342.0
1859205,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-02-01 09:58:00,2024-02-01 11:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.53
1859218,CORRETIVA,MONITOR - TRANSPORTE,M3 M4,PHILIPS MEDICAL,2024-02-01 10:07:00,2024-02-01 12:40:00,01 NAO LIGA,CAUSA NATURAL,AJUSTE ELETRÔNICO,2.55
1859220,CORRETIVA,CARDIOVERSOR,R SERIES,ZOLL,2024-02-01 10:08:00,2024-02-01 11:20:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,1.2
1859270,CORRETIVA,INCUBADORA - TRANSPORTE,IT 158 TS,FANEM,2024-02-01 10:40:00,2024-02-15 15:45:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,341.08
1859317,CORRETIVA,FOTOFORO,ML4 LED,HEINE,2024-02-01 07:00:00,2024-02-01 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,2.0
1859314,CORRETIVA,CAMA - ELETRICA,VERSACARE,HILL ROM,2024-02-01 11:11:00,2024-02-02 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,30.82
1859614,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-02-01 13:21:00,2024-02-01 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),2.65
1859341,CORRETIVA,MONITOR - MULTIPARAMETROS,B40,GE HEALTHCARE,2024-02-01 11:39:00,2024-02-01 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),4.35
1859358,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,LMT 100 100,LIMEX,2024-02-01 12:01:00,2024-02-06 12:03:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),120.03
1859522,CORRETIVA,BOMBA INFUSORA,COLLEAGUE (MONO),BAXTER,2024-02-01 12:08:00,2024-02-01 12:09:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AJUSTE HIDRÁULICO,0.02
1859083,CORRETIVA,OXIMETRO DE PULSO,RADICAL 7,MASIMO,2024-02-01 09:27:00,2024-02-29 21:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),684.05
1858913,CORRETIVA,TERMODESINFECTADORA,88 TURBO,GETINGE,2024-02-01 07:03:00,2024-02-01 08:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.95
1859892,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-02-01 17:50:00,2024-02-01 18:15:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.42
1859790,CORRETIVA,CENTRAL DE MONITORIZACAO,CNS6201 10LT,NIHON KOHDEN,2024-02-01 13:00:00,2024-02-01 14:40:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.67
1859815,CORRETIVA,MONITOR - MULTIPARAMETROS - MRI,EXPRESSION MR400,PHILIPS MEDICAL,2024-02-01 13:40:00,2024-02-01 16:17:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),2.62
1859833,CORRETIVA,INSUFLADOR - CO2,PNEUMOSURE,STRYKER,2024-02-01 16:15:00,2024-02-01 16:20:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.08
1859553,CORRETIVA,POLIGRAFO,SP12,TEB,2024-02-01 10:00:00,2024-02-01 12:30:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.5
1859873,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-02-01 17:21:00,2024-02-01 17:22:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.02
1859849,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-02-01 16:00:00,2024-04-01 10:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1434.17
1859810,CORRETIVA,MAPA,DYNA MAPA PLUS,CARDIO SISTEMAS,2024-02-01 15:40:00,2024-05-15 10:44:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2491.07
1859859,CORRETIVA,BOMBA INFUSORA,CADD LEGACY PLUS 6500,SMITHS MEDICAL,2024-02-01 16:47:00,2024-02-07 18:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,145.72
1871571,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-02-01 18:00:00,2024-03-26 11:15:00,03 EQUIPAMENTO DANIFICADO,MAU USO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1289.25
1859056,CORRETIVA,VENTILADOR PULMONAR,VELA,VIASYS,2024-02-01 07:30:00,2024-03-11 11:09:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,939.65
1859850,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412 AQUAZERO,CISA,2024-02-01 16:10:00,2024-02-02 13:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),20.83
1859891,CORRETIVA,ANGIOGRAFO,ARTIS ZEE FLOOR,SIEMENS HEALTHCARE,2024-02-01 07:49:00,2024-02-01 17:56:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,10.12
1910893,CALIBRACAO,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-02-01 13:50:00,2024-02-01 14:50:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1.0
1874602,PREVENTIVA,CADEIRA - GINECOLOGICA,CG7000P,MEDPEJ,2024-03-19 10:30:00,2024-03-19 12:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,2.0
1874603,PREVENTIVA,CADEIRA - GINECOLOGICA,MG 5000,MEDPEJ,2024-03-19 13:30:00,2024-03-19 15:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,2.0
1859715,CORRETIVA,ELETROCARDIOGRAFO,EP 12,DIXTAL BIOMEDICA,2024-02-01 13:57:00,2024-02-02 14:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,24.05
1859736,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,STELLAR 150,RESMED,2024-02-01 14:00:00,2024-03-08 12:00:00,01 NAO LIGA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,862.0
1859734,CORRETIVA,BOMBA INFUSORA,CADD LEGACY PCA 6300,SMITHS MEDICAL,2024-02-01 14:19:00,2024-02-25 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,572.68
1859877,INSPECAO/VERIFICACAO,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-02-01 17:30:00,2024-02-27 15:35:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REFORMA E PINTURA,622.08
1858308,INSPECAO/VERIFICACAO,AUTOCLAVE - HORIZONTAL,6410,CISA,2024-02-26 08:00:00,2024-02-26 17:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,QUALIFICAÇÃO DE DESEMPENHO,9.5
1859143,CORRETIVA,BISTURI - SELADOR DE VASOS,FT10,COVIDIEN - VALLEYLAB,2024-02-01 09:01:00,2024-03-21 10:40:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1177.65
1861431,PREVENTIVA,MAMOGRAFO,SELENIA DIMENSIONS 5000 3D,HOLOGIC,2024-02-02 11:00:00,2024-02-02 15:45:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,4.75
1874885,PREVENTIVA,INCUBADOR DE HEMOCULTURA,BACTEC FX40,BECTON DICKINSON,2024-03-14 08:00:00,2024-03-14 08:10:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.17
1874114,PREVENTIVA,ANALISADOR BIOQUIMICO,VITROS 250,ORTHO CLINICAL DIAGNOSTICS,2024-02-14 08:10:00,2024-02-24 08:20:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,240.17
1859116,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-01-31 13:00:00,2024-03-06 10:45:00,*ACESSORIO DANIFICADO,MAU USO,REVISÃO / REPARO EM PEÇAS,837.75
1874616,PREVENTIVA,TERMODESINFECTADORA,AMSCO 2532,STERIS,2024-07-01 13:00:00,2024-07-01 17:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,4.0
1861272,CORRETIVA,CARDIOVERSOR,TEC 5631,NIHON KOHDEN,2024-02-05 17:00:00,2024-02-05 17:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,0.5
1860059,PREVENTIVA,BALAO INTRA-AORTICO,AUTOCAT II,ARROW,2024-02-02 12:00:00,2024-04-17 15:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1803.0
1860141,CALIBRACAO,BOMBA INFUSORA,CADD LEGACY PCA 6300,SMITHS MEDICAL,2024-03-13 15:20:00,2024-05-27 18:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1802.67
1860319,PREVENTIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-06-12 09:50:00,2024-06-12 09:51:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.02
1860767,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA PIONEER 3T,GE HEALTHCARE,2024-02-02 07:39:00,2024-02-02 08:09:00,01 NAO LIGA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.5
1861123,CORRETIVA,MAPA,90207,SPACELABS,2024-02-02 14:17:00,2024-02-02 14:29:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.2
1860762,CORRETIVA,OXIMETRO DE PULSO,RADICAL 7,MASIMO,2024-02-02 07:21:00,2024-02-07 08:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,121.15
1861126,CORRETIVA,ANALISADOR IMUNOBIOQUIMICO,VITROS ECI,ORTHO CLINICAL DIAGNOSTICS,2024-02-02 14:20:00,2024-02-02 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,0.67
1864224,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TDP,BARRFAB,2024-02-02 14:00:00,2024-04-16 09:36:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),1771.6
1860925,CORRETIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-02-02 10:02:00,2024-04-17 10:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,1799.97
1861324,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-02-02 17:47:00,2024-02-03 08:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,14.22
1861135,CORRETIVA,ULTRASSOM - GERAL,HD15,PHILIPS MEDICAL,2024-02-02 13:20:00,2024-02-02 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.67
1860851,CORRETIVA,ARCO CIRURGICO,OEC ONE,GE HEALTHCARE,2024-02-02 08:57:00,2024-02-05 17:00:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),80.05
1860894,CORRETIVA,AUTOCLAVE - HORIZONTAL,AC 365,ORTOSINTESE,2024-02-02 09:35:00,2024-02-03 13:07:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),27.53
1860780,CORRETIVA,HISTEROSCOPIO,GENERICO,GENERICO,2024-02-02 08:00:00,2024-04-05 15:28:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1519.47
1861329,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-02-02 09:00:00,2024-07-30 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),4302.0
1860807,INSPECAO/VERIFICACAO,MEDIDOR - SINAIS VITAIS,SPOT VITAL SIGNS LXI,WELCH ALLYN,2024-02-02 07:52:00,2024-02-02 09:20:00,*INSPECAO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,1.47
1860922,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-02-02 10:05:00,2024-02-02 18:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),7.92
1801971,CALIBRACAO,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-09-17 08:00:00,2024-09-17 08:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,0.5
1881960,PREVENTIVA,BALANCA - ELETRONICA/MESA,ELP 25BB,BALMAK,2024-10-18 09:00:00,2024-10-18 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,1.0
1860783,CORRETIVA,BERCO - ELETRICO,MT 301 ELETRICO,META HOSPITALAR,2024-02-01 08:02:00,2024-02-02 09:30:00,03 EQUIPAMENTO DANIFICADO,INFRAESTRUTURA,AJUSTE MECÂNICO,25.47
1860794,CORRETIVA,ELETROCARDIOGRAFO,ECGPC,TEB,2024-02-02 08:09:00,2024-02-02 15:23:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,7.23
1860820,CORRETIVA,BALANCA - CADEIRANTE,677R,SECA,2024-02-02 02:02:00,2024-02-02 10:24:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,8.37
1860833,CORRETIVA,ESTEIRA ERGOMETRICA,CENTURION 300,MICROMED,2024-02-02 08:45:00,2024-02-02 09:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.58
1860813,CORRETIVA,MONITOR - TRANSPORTE,DX2021,DIXTAL BIOMEDICA,2024-02-02 08:23:00,2024-02-09 12:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),172.12
1860838,CORRETIVA,CAMA - ELETRICA,ENTERPRISE 8000,ARJOHUNTLEIGH,2024-02-02 08:51:00,2024-02-05 11:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM PEÇAS,74.15
1860849,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-02-02 08:58:00,2024-02-06 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,100.03
1860867,CORRETIVA,CARDIOVERSOR,TEC 5631,NIHON KOHDEN,2024-02-02 09:08:00,2024-02-02 15:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,5.87
1860876,CORRETIVA,BERCO - AQUECIDO,AMPLA 2085,FANEM,2024-02-02 09:00:00,2024-02-02 12:00:00,01 NAO LIGA,CAUSA NATURAL,AJUSTE ELETRÔNICO,3.0
1860942,CORRETIVA,ASPIRADOR - CIRURGICO,17200,K TAKAOKA,2024-02-02 10:09:00,2024-02-02 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,5.35
1860968,CORRETIVA,AUTOCLAVE - HORIZONTAL,6410,CISA,2024-02-02 10:36:00,2024-02-02 16:11:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),5.58
1860817,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-02-02 08:27:00,2024-02-02 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.05
1860982,CORRETIVA,MAPA,DYNA MAPA NG,CARDIO SISTEMAS,2024-02-02 10:47:00,2024-02-02 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),6.22
1861159,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-02-02 14:47:00,2024-02-07 09:51:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,115.07
1858801,INSPECAO/VERIFICACAO,BALANCA - DIGITAL,2096 DD,TOLEDO,2025-03-25 10:16:00,2025-03-25 10:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,AVALIAÇÃO TÉCNICA,0.23
1858804,INSPECAO/VERIFICACAO,BALANCA - ELETRONICA/MESA,109E,WELMY,2025-03-25 10:31:00,2025-03-25 10:45:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,AVALIAÇÃO TÉCNICA,0.23
1861017,CORRETIVA,NEBULIZADOR ULTRASSONICO,AERONEB PRO,AEROGEN,2024-02-02 11:30:00,2024-02-29 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),648.5
1860784,CORRETIVA,BERCO - ELETRICO,MT 301 ELETRICO,META HOSPITALAR,2024-02-02 08:02:00,2024-02-02 11:30:00,03 EQUIPAMENTO DANIFICADO,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,3.47
1861237,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT,B BRAUN,2024-02-02 16:06:00,2024-02-05 08:45:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),64.65
1861484,CORRETIVA,CENTRIFUGA,LS3 PLUS,CELM,2024-02-03 09:00:00,2024-02-03 11:00:00,13 TESTE FUNCIONAL,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,2.0
1861270,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM150,PHILIPS MEDICAL,2024-02-02 16:52:00,2024-02-02 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.13
1861326,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,PA MED,PA MED,2024-02-02 08:00:00,2024-02-05 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,77.0
1861271,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-02-02 16:53:00,2024-02-02 17:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.62
1860766,CORRETIVA,BOMBA INFUSORA,COLLEAGUE (MONO),BAXTER,2024-02-02 07:37:00,2024-02-02 08:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.88
1861068,CORRETIVA,LAPAROSCOPIO,30° 10MM X 31CM,KARL STORZ,2024-02-02 12:29:00,2024-03-14 12:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,983.52
1861471,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412 AQUAZERO,CISA,2024-02-02 07:23:00,2024-02-07 20:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,132.62
1861501,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-02-03 11:05:00,2024-02-06 10:15:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,71.17
1861491,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-02-03 10:11:00,2024-02-15 12:40:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,290.48
1862599,CORRETIVA,CARDIOVERSOR,HEARTSTART MRX,PHILIPS MEDICAL,2024-02-05 11:15:00,2024-02-05 11:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,0.25
1861090,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-02-02 13:15:00,2024-02-05 15:15:00,01 NAO LIGA,CAUSA NATURAL,AJUSTE ELETRÔNICO,74.0
1861466,CORRETIVA,ARTROSCOPIO,0° 4MM X 18CM,KARL STORZ,2024-02-03 04:58:00,2024-02-26 14:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,561.03
1862339,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,HEIDJI,HEIDJI,2024-02-02 15:07:00,2024-02-02 15:08:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.02
1862636,CORRETIVA,SISTEMA DE ANESTESIA,PRIMUS,DRAGER HEALTHCARE,2024-02-05 07:30:00,2024-02-05 08:40:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.17
1861423,PREVENTIVA,ANGIOGRAFO,ARTIS ZEE FLOOR,SIEMENS HEALTHCARE,2024-02-08 10:30:00,2024-02-08 16:45:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,6.25
1861432,SEG. ELETRICA,BALAO INTRA-AORTICO,AUTOCAT II,ARROW,2024-04-15 14:00:00,2024-04-17 17:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,51.0
1862775,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-02-05 14:30:00,2024-02-05 15:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.0
1861439,PREVENTIVA,ARCO CIRURGICO,OEC ELITE,GE HEALTHCARE,2024-03-25 09:30:00,2024-03-25 14:02:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),4.53
1862748,CORRETIVA,INSUFLADOR - CO2,PNEUMOSURE,STRYKER,2024-02-02 08:00:00,2024-05-17 16:20:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,2528.33
1862819,CORRETIVA,HOLTER,CARDIO LIGHT,CARDIO SISTEMAS,2024-02-05 15:03:00,2024-02-13 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,184.95
1862920,CORRETIVA,CAMA - ELETRICA,MI570 RT,MERCEDES IMEC,2024-02-05 09:48:00,2024-02-05 17:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),7.2
1860936,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-02-02 10:10:00,2024-02-05 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),72.83
1862978,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-02-05 18:55:00,2024-02-08 09:20:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,62.42
1861469,CORRETIVA,OXIMETRO DE PULSO,PMB,COVIDIEN - NELLCOR,2024-02-03 07:04:00,2024-02-03 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.93
1861274,CORRETIVA,CAMA - ELETRICA,ENTERPRISE 8000,ARJOHUNTLEIGH,2024-02-01 16:55:00,2024-02-07 11:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),138.08
1861273,CORRETIVA,CAMA - ELETRICA,CENTURIS P750,HILL ROM,2024-02-01 16:55:00,2024-02-06 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO EM TECLADO / MEMBRANA / PAINEL,118.58
1862427,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-02-05 09:09:00,2024-04-02 11:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,1369.85
1861486,CORRETIVA,CENTRAL DE MONITORIZACAO,BENEVISION CMS,MINDRAY,2024-02-03 09:39:00,2024-02-03 10:00:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.35
1861493,CORRETIVA,BALANCA - ELETRONICA/MESA,109E,WELMY,2024-02-03 10:26:00,2024-02-03 11:50:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.4
1862986,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,BRILLIANCE CT 06 SLICES,PHILIPS MEDICAL,2024-02-05 19:56:00,2024-02-09 15:15:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,91.32
1861477,CORRETIVA,VENTILADOR PULMONAR,SERVO I,GETINGE,2024-02-03 08:05:00,2024-03-13 17:01:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,944.93
