OS,TIPO,TIPO EQUIPAMENTO,EQUIPAMENTO,MARCA,HORARIO INICIO,HORARIO FIM,TIPO DE SERVIÇO,COMPLEMENTO,RESOLUÇÃO,TEMPO
1862812,CORRETIVA,CABO DE PRESSAO NAO INVASIVA,GENERICO,GENERICO,2024-02-05 14:58:00,2024-02-05 15:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.53
1862814,CORRETIVA,SENSOR DE TEMPERATURA,MONITORIZACAO,GENERICO,2024-02-05 14:58:00,2024-02-05 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.53
1862386,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412 AQUAZERO,CISA,2024-02-05 08:39:00,2024-02-06 14:30:00,01 NAO LIGA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,29.85
1870707,CORRETIVA,APARELHO DE RAIOS-X - FIXO,DRX ASCEND,CARESTREAM,2024-02-05 15:43:00,2024-02-07 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,48.78
1862703,CORRETIVA,ULTRASSOM - GERAL,LOGIQ E9,GE HEALTHCARE,2024-02-05 13:03:00,2024-02-12 15:41:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,170.63
1862915,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-02-05 16:50:00,2024-02-06 11:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,18.17
1861499,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-02-03 11:04:00,2024-04-11 14:00:00,02 NAO FUNCIONA,INFRAESTRUTURA,ACOMPANHAMENTO DE SERVICO EXTERNO,1634.93
1861500,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-02-03 11:09:00,2024-11-28 10:20:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,7175.18
1861617,CORRETIVA,MESA CIRURGICA - ELETRICA,ALPHASTAR 1132,GETINGE,2024-02-04 14:00:00,2024-02-15 08:20:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),258.33
1861616,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,DRX REVOLUTION,CARESTREAM,2024-02-04 13:11:00,2024-02-04 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.82
1861594,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS XL,DRAGER HEALTHCARE,2024-02-04 08:37:00,2024-02-04 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.88
1861595,CORRETIVA,SISTEMA DE DESINFECCAO - ENDOSCOPIA,ALX1012 DL,ENDOCLEAR,2024-02-04 08:37:00,2024-02-04 10:10:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.55
1861625,CORRETIVA,PROCESSADOR RADIOLOGICO - DR PORTATIL,DRX 1 PORTATIL,CARESTREAM,2024-02-04 18:23:00,2024-02-04 19:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.62
1861593,CORRETIVA,BALANCA - ANTROPOMETRICA,2098 PP2,TOLEDO,2024-02-04 08:20:00,2024-03-12 13:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),892.67
1929618,CORRETIVA,IMPRESSORA DE FILME RADIOLOGICO,DRYSTAR 5300,AGFA HEALTHCARE,2024-02-04 09:00:00,2024-04-18 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1782.0
1862239,CORRETIVA,MAMOGRAFO,SENOGRAPHE 700T,GE HEALTHCARE,2024-02-05 07:05:00,2024-02-23 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,441.92
1862275,CORRETIVA,ULTRASSOM - OBSTETRICO,WS80A ELITE,SAMSUNG,2024-02-03 17:33:00,2024-02-05 08:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ORGANIZAÇÃO SETORIAL,38.95
1862280,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA EXPLORER 1.5T,GE HEALTHCARE,2024-02-05 07:39:00,2024-02-05 07:42:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.05
1862279,CORRETIVA,SISTEMA DE ANESTESIA,CARESTATION 620,GE HEALTHCARE,2024-02-05 07:38:00,2024-02-05 07:40:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.03
1862323,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-02-04 08:11:00,2024-02-05 09:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,25.32
1862430,CORRETIVA,CARDIOVERSOR,HEARTSTART MRX,PHILIPS MEDICAL,2024-02-05 09:09:00,2024-02-05 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.85
1861145,CORRETIVA,MONITOR - COAGULACAO ATIVA,MCA 2000,FUNDACAO ADIB JATENE,2024-02-02 14:43:00,2024-02-02 17:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.78
1861065,CORRETIVA,APARELHO DE RAIOS-X - FIXO,300D,SALGADO E HERMANN,2024-02-02 12:23:00,2024-06-03 17:20:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,2932.95
1861323,CORRETIVA,CABECOTE DE CAMERA,IMAGE1 HD H3 Z,KARL STORZ,2024-02-02 17:47:00,2024-10-21 10:45:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,6280.97
1862684,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM150,PHILIPS MEDICAL,2024-02-05 11:15:00,2024-02-05 15:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,3.75
1864995,CORRETIVA,ARCO CIRURGICO,BV PULSERA,PHILIPS MEDICAL,2024-02-05 08:00:00,2024-02-07 15:00:00,25 REPROVADO NA PREVENTIVA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),55.0
1862645,CORRETIVA,HOLTER,H3+,MORTARA,2024-02-05 11:57:00,2024-02-14 10:18:00,01 NAO LIGA,ATIVIDADE PROGRAMADA,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,214.35
1862337,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683,BARRFAB,2002-02-05 08:14:00,2024-02-05 08:34:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,192840.33
1862333,CORRETIVA,OXIMETRO DE PULSO,PM 50,MINDRAY,2024-02-05 08:14:00,2024-02-05 08:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.27
1862347,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-02-05 08:21:00,2024-02-19 16:30:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TESTE FUNCIONAL,344.15
1862355,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM150,PHILIPS MEDICAL,2024-02-04 08:23:00,2024-02-05 09:01:00,01 NAO LIGA,CAUSA NATURAL,AJUSTE ELETRÔNICO,24.63
1862375,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS2 PLUS,PHILIPS MEDICAL,2024-02-05 08:38:00,2024-02-15 10:50:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,242.2
1862523,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,GAMMA XXL LF,HEINE,2024-02-05 10:20:00,2024-02-05 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.67
1862984,CORRETIVA,ARCO CIRURGICO,OEC ONE 2 STANDARD,GE HEALTHCARE,2024-02-05 19:51:00,2024-02-28 11:58:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),544.12
1862743,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,PCF PH190L,OLYMPUS,2024-02-05 13:54:00,2024-03-15 16:52:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),938.97
1862914,CORRETIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-02-05 16:46:00,2024-02-05 17:40:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.9
1862916,CORRETIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-02-05 16:45:00,2024-02-26 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),498.25
1862787,CORRETIVA,OXIMETRO DE PULSO,PM 60,MINDRAY,2024-02-05 14:40:00,2024-02-06 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),19.33
1862489,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-02-05 10:07:00,2024-02-05 10:40:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.55
1862286,CORRETIVA,TERMODESINFECTADORA,TD 290,ORTOSINTESE,2024-02-03 21:41:00,2024-02-05 10:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,36.65
1862293,CORRETIVA,CABO EXTENSOR DE OXIMETRIA,GENERICO,GENERICO,2024-02-05 08:30:00,2024-02-05 08:50:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.33
1862544,CORRETIVA,KIT DE MESA,CRANIO 3 PINOS,BARRFAB,2024-02-03 10:36:00,2024-03-11 15:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),892.9
1862438,CORRETIVA,MONITOR - TRANSPORTE,B450,GE HEALTHCARE,2024-02-05 09:12:00,2024-02-05 09:50:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.63
1862336,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-02-05 15:34:00,2024-02-05 17:24:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.83
1862682,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-02-05 12:33:00,2024-02-05 13:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.95
1862408,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-02-05 12:00:00,2024-02-05 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,0.0
1862436,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2020,DIXTAL BIOMEDICA,2024-02-05 09:08:00,2024-06-14 12:10:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,3123.03
1863571,CALIBRACAO,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIG BEN,RIESTER,2024-02-06 08:00:00,2024-02-06 13:20:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,5.33
1862413,CORRETIVA,VENTILADOR PULMONAR,SERVO AIR,GETINGE,2024-02-05 09:03:00,2024-02-05 09:40:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.62
1862412,CORRETIVA,MONITOR - MULTIPARAMETROS,B40,GE HEALTHCARE,2024-02-05 09:02:00,2024-02-07 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,48.97
1862419,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-02-05 09:07:00,2024-02-05 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.88
1863240,CORRETIVA,LAVADORA ULTRASSONICA,PROSONIC JET 6510,LABNEWS,2024-02-06 07:37:00,2024-02-06 09:05:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,1.47
1863702,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-02-06 15:37:00,2024-02-06 17:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.38
1863284,CORRETIVA,FONTE DE LUZ - LED,POWERLED 175 20161420,KARL STORZ,2024-02-06 08:38:00,2024-02-06 13:30:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,4.87
1863502,CORRETIVA,TRANSFORMADOR DE PAREDE,767,WELCH ALLYN,2024-02-06 11:41:00,2024-02-06 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,3.82
1863457,CORRETIVA,MACA - TRANSPORTE,LIFEGUARD,ARJOHUNTLEIGH,2024-02-06 10:53:00,2024-02-06 12:45:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.87
1863662,CORRETIVA,CENTRIFUGA,Q222TM2,QUIMIS,2024-02-06 15:03:00,2024-02-06 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.45
1863456,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-02-06 10:53:00,2024-02-06 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),4.12
1862253,CORRETIVA,VENTILADOR PULMONAR,VELA,VIASYS,2024-02-05 07:17:00,2024-03-07 16:14:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,752.95
1863602,INATIVACAO,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-02-06 13:45:00,2024-02-12 13:10:00,*INATIVACAO,CAUSA NATURAL,ACOMPANHAMENTO DE DEMONSTRACAO/UTILIZACAO,143.42
1863217,INSPECAO/VERIFICACAO,LARINGOSCOPIO,GENERICO,GENERICO,2024-02-06 16:14:00,2024-02-06 17:00:00,*INSPECAO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,0.77
1863550,CORRETIVA,GLICOSIMETRO,ACCUCHEK PERFORMA,ROCHE,2024-02-06 14:00:00,2024-02-07 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,24.0
1863585,CORRETIVA,CAMA - PARTO,MP7097,FANEM,2024-02-06 13:26:00,2024-02-06 14:15:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.82
1863620,CORRETIVA,BISTURI - ELETRICO,GN 640,AESCULAP,2024-02-06 14:12:00,2024-06-10 08:00:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,INSTALAÇÃO DE CABOS DE / E COMUNICAÇÃO,2993.8
1863594,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY DELTA XL,DRAGER HEALTHCARE,2024-02-06 13:34:00,2024-02-08 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),44.43
1863756,CORRETIVA,SISTEMA DE DESINFECCAO - ENDOSCOPIA,ALX1012 S,ENDOCLEAR,2024-02-06 11:34:00,2024-02-07 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,28.43
1863250,CORRETIVA,SISTEMA DE DESINFECCAO - ENDOSCOPIA,ALX1012 DL,ENDOCLEAR,2024-02-05 15:46:00,2024-02-06 09:40:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,17.9
1863562,CORRETIVA,CAMA - ELETRICA,HR900,HILL ROM,2024-02-06 12:59:00,2024-02-06 18:00:00,01 NAO LIGA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,5.02
1863745,CORRETIVA,BOBINA - CRANIO PESCOCO,HEAD NECK ARRAY 16CH 1.5T,GE HEALTHCARE,2024-02-03 16:35:00,2024-02-08 11:45:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,115.17
1863771,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-02-06 16:00:00,2024-03-19 19:55:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1011.92
1879261,CORRETIVA,MESA CIRURGICA - ELETRICA,ALPHASTAR PRO 1132,GETINGE,2024-02-06 10:00:00,2024-02-06 11:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.5
1863243,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,MONNAL T60,AIR LIQUIDE,2024-02-06 07:41:00,2024-02-26 08:40:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,480.98
1863383,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR 946 M02,SALVAPE,2024-02-06 09:57:00,2024-02-06 10:40:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.72
1933393,GERENCIAL,AUTOCLAVE - HORIZONTAL,6412,CISA,2024-02-05 09:00:00,2024-02-05 09:30:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.5
1863631,GERENCIAL,VENTILADOR PULMONAR - TRANSPORTE,MONNAL T60,AIR LIQUIDE,2024-02-06 14:20:00,2024-03-22 07:00:00,*INSPECAO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,1072.67
1863718,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-02-06 14:00:00,2024-02-06 14:20:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.33
1862437,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-02-10 09:12:00,2024-04-04 11:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ACOMPANHAMENTO DE DEMONSTRACAO/UTILIZACAO,1297.8
1863245,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-02-06 07:45:00,2024-02-06 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,10.25
1863734,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT FLEX,MEDELA,2024-02-06 16:06:00,2024-02-07 09:45:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,17.65
1863458,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-02-06 10:53:00,2024-02-07 12:16:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),25.38
1863553,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-02-06 12:36:00,2024-02-07 13:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,24.4
1863374,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM120,PHILIPS MEDICAL,2024-02-06 09:52:00,2024-06-28 16:40:00,02 NAO FUNCIONA,CAUSA NATURAL,RECEBIMENTO DE MATERIAIS/PECAS,3438.8
1863251,CORRETIVA,CARDIOTOCOGRAFO,COROMETRICS 172,GE HEALTHCARE,2024-02-05 15:40:00,2024-02-06 08:40:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,17.0
1863341,CORRETIVA,ANGIOGRAFO,INNOVA IGS530,GE HEALTHCARE,2024-02-06 10:00:00,2024-02-06 13:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,3.5
1863551,CORRETIVA,CARDIOTOCOGRAFO,AVALON FM20,PHILIPS MEDICAL,2024-02-06 12:31:00,2024-02-07 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,23.48
1863499,CORRETIVA,ULTRASSOM - GERAL,LOGIQ S7 PRO,GE HEALTHCARE,2024-02-28 08:00:00,2024-02-28 12:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,4.0
1863317,CORRETIVA,BOMBA INFUSORA,COLLEAGUE CXE (TRIPLO),BAXTER,2024-02-06 09:08:00,2024-02-07 12:15:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,27.12
1863621,CORRETIVA,BISTURI - ELETRICO,SYSTEM 2450,CONMED,2024-02-06 14:13:00,2024-02-06 17:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,2.78
1863391,CORRETIVA,OXIMETRO DE PULSO,PMB,COVIDIEN - NELLCOR,2024-02-06 09:00:00,2024-02-23 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,INATIVACAO DE EQUIPAMENTO,415.0
1863588,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-02-06 13:29:00,2024-02-06 14:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,0.85
1863637,CORRETIVA,CISTOSCOPIO,30° 4MM X 14CM,KARL STORZ,2024-02-06 14:26:00,2024-02-09 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,68.57
1863411,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-02-06 09:39:00,2024-02-06 16:40:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,7.02
1863628,CORRETIVA,FOTOTERAPIA - SUPERLED,5006 BILITRON SKY,FANEM,2024-02-06 14:09:00,2024-02-06 17:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,2.85
1863627,CORRETIVA,BOMBA INFUSORA,COLLEAGUE (TRIPLO),BAXTER,2024-02-06 14:17:00,2024-02-06 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.72
1863469,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-02-06 10:59:00,2024-02-06 12:15:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TESTE FUNCIONAL,1.27
1863605,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-02-06 13:49:00,2024-02-09 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,70.18
1863515,CORRETIVA,SISTEMA DE IMAGEM PET CT,DISCOVERY MI,GE HEALTHCARE,2024-02-06 11:51:00,2024-02-06 13:00:00,02 NAO FUNCIONA,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,1.15
1863577,CORRETIVA,MONITOR - MULTIPARAMETROS - MRI,EXPRESSION MR400,PHILIPS MEDICAL,2024-02-06 07:00:00,2024-02-21 12:39:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,365.65
1863712,CORRETIVA,APARELHO DE RAIOS-X - FIXO,DRX ASCEND,CARESTREAM,2024-02-06 17:00:00,2024-02-06 18:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.33
1863382,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-02-06 09:57:00,2024-02-06 10:19:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.37
1863712,CORRETIVA,APARELHO DE RAIOS-X - FIXO,DRX ASCEND,CARESTREAM,2024-02-06 17:00:00,2024-02-06 18:20:00,21 LAMPADA RUIM/QUEIMADA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.33
1863674,CORRETIVA,FOCO CIRURGICO TETO - HALOGENO,HANAULUX BLUE 80 80,GETINGE,2024-02-06 13:19:00,2024-02-06 13:29:00,*ACESSORIO DANIFICADO,MAU USO,REVISÃO / REPARO EM PEÇAS,0.17
1863247,CORRETIVA,MACA - TRANSPORTE,747,STRYKER,2024-02-05 07:52:00,2024-02-21 18:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),394.13
1863325,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2020,DIXTAL BIOMEDICA,2024-02-06 09:12:00,2024-02-06 09:13:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.02
1863422,CORRETIVA,INSUFLADOR - CO2,PNEUMOSURE,STRYKER,2024-02-06 10:21:00,2024-02-06 11:49:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.47
1866935,CORRETIVA,AUTOCLAVE - HORIZONTAL,A 523,ORTOSINTESE,2024-02-06 08:00:00,2024-02-06 08:40:00,*SERVICO PROGRAMADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.67
1863610,CORRETIVA,CAMA - ELETRICA,MI570 RT,MERCEDES IMEC,2024-02-06 13:55:00,2024-02-06 15:14:00,13 TESTE FUNCIONAL,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,1.32
1866943,CORRETIVA,AUTOCLAVE - HORIZONTAL,HI VAC CAD,BAUMER,2024-02-06 08:40:00,2024-02-06 09:20:00,*SERVICO PROGRAMADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.67
1854103,CORRETIVA,CARRO DE MORGUE - ELETRICO,MG2200,MEA MODUL,2024-02-06 16:56:00,2024-02-20 11:18:00,01 NAO LIGA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,330.37
1863326,CORRETIVA,AUTOCLAVE - HORIZONTAL,A 523,ORTOSINTESE,2024-02-06 09:13:00,2024-02-06 13:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,4.28
1863623,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412 AQUAZERO,CISA,2024-02-06 14:15:00,2024-02-06 14:16:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,0.02
1862608,CORRETIVA,UMIDIFICADOR,MR850,FISHER & PAYKEL,2024-02-05 11:26:00,2024-02-13 14:50:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,195.4
1870743,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-02-06 08:00:00,2024-02-06 13:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),5.0
1863511,CORRETIVA,SENSOR DE OXIMETRIA,NEONATAL,GENERICO,2024-02-06 11:30:00,2024-02-06 12:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.5
1863319,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-02-06 09:09:00,2024-02-20 15:00:00,19 FALTA DE PECA OU ACESSORIO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,341.85
1863290,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-02-06 08:42:00,2024-02-22 13:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,388.3
1863471,CORRETIVA,MONITOR - OXIDO NITRICO,G SERIES,R&D MEDIQ,2024-02-06 09:55:00,2024-02-06 12:30:00,*ATIVIDADE GERENCIAL,ATIVIDADE PROGRAMADA,ORGANIZAÇÃO SETORIAL,2.58
1863720,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-02-06 14:00:00,2024-03-04 12:11:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),646.18
1864229,CORRETIVA,AUTOCLAVE - HORIZONTAL,6410,CISA,2024-02-07 08:52:00,2024-02-07 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.13
1863764,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-02-06 16:00:00,2024-06-18 13:31:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,3189.52
1864176,CORRETIVA,AUTOCLAVE - HORIZONTAL,AC 365,ORTOSINTESE,2024-02-07 03:18:00,2024-02-07 14:50:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,11.53
1864134,CALIBRACAO,BANHO MARIA,1147,FANEM,2024-02-19 08:40:00,2024-02-19 09:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,0.33
1864133,CALIBRACAO,CENTRIFUGA,MC28I,RDE,2024-02-19 09:25:00,2024-02-19 09:50:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,0.42
1863329,CORRETIVA,CABO DE FIBRA OTICA,GENERICO,GENERICO,2024-02-06 09:13:00,2024-02-21 06:15:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,357.03
1864141,CALIBRACAO,MEDIDOR - TEMPERATURA,DT8806C,VCARE,2024-02-19 15:40:00,2024-02-19 15:50:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,NÃO FOI POSSÍVEL REALIZAR,0.17
1864299,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-02-07 10:07:00,2024-02-07 13:00:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.88
1864145,CALIBRACAO,MEDIDOR - TEMPERATURA,DT8806C,VCARE,2024-02-19 15:50:00,2024-02-19 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,0.17
1864152,INSPECAO/VERIFICACAO,OFTALMOSCOPIO,GENERICO,GENERICO,2024-02-08 13:40:00,2024-02-08 15:09:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,1.48
1863424,CORRETIVA,BISTURI - ELETRICO,SS 501 S,WEM,2024-02-06 10:41:00,2024-02-06 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.32
1863363,CORRETIVA,CISTOSCOPIO,30° 4MM X 30CM,HANGZHOU HAWK,2024-02-06 09:44:00,2024-04-03 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1367.77
1864787,CORRETIVA,SECADORA - TRAQUEIA,363,GETINGE,2024-02-07 14:30:00,2024-02-07 15:10:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.67
1864248,CORRETIVA,BALANCA - ANTROPOMETRICA,BK200 FAN,BALMAK,2024-02-07 09:06:00,2024-02-07 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.9
1864522,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-02-07 10:00:00,2024-02-07 11:20:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AJUSTE MECÂNICO,1.33
1863634,GERENCIAL,VENTILADOR PULMONAR - TRANSPORTE,MONNAL T60,AIR LIQUIDE,2024-02-06 14:10:00,2024-03-22 07:00:00,*INSPECAO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1072.83
1863262,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT 50,MEDELA,2024-02-06 08:10:00,2024-02-29 15:10:00,02 NAO FUNCIONA,MAU USO,ATUALIZAÇÃO DE DADOS NO SISTEMA,559.0
1864252,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID S70,GE HEALTHCARE,2024-02-07 09:09:00,2024-02-07 10:00:00,01 NAO LIGA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.85
1863543,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-02-06 12:00:00,2024-03-28 13:15:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,1225.25
1864817,CORRETIVA,FOCO CIRURGICO TETO - LED,VOLISTA 400 400,GETINGE,2024-02-07 14:55:00,2024-02-07 19:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,4.08
1864991,CORRETIVA,INDICADOR BIOLOGICO,ATTEST 490,ARIZANT HEALTHCARE 3M,2024-02-07 17:53:00,2024-02-08 15:01:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,21.13
1864826,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,ADC CR85X,AGFA HEALTHCARE,2024-02-07 15:09:00,2024-02-22 18:00:00,01 NAO LIGA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,362.85
1874426,CORRETIVA,CAMA - ELETRICA,TOTALCARE,HILL ROM,2024-02-07 12:00:00,2024-02-28 15:24:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,507.4
1863242,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2002-02-06 07:41:00,2024-02-06 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,192840.32
1867288,CORRETIVA,ANGIOGRAFO,INNOVA 2100IQ,GE HEALTHCARE,2024-02-07 08:45:00,2024-02-07 09:45:00,01 NAO LIGA,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,1.0
1867287,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION ACT 16,GE HEALTHCARE,2024-02-07 08:00:00,2024-02-07 08:45:00,01 NAO LIGA,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,0.75
1864165,CORRETIVA,ELETROCARDIOGRAFO,MAC 2000,GE HEALTHCARE,2024-02-07 07:22:00,2024-02-07 07:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.13
1864274,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS MRI,DRAGER HEALTHCARE,2024-02-07 09:38:00,2024-02-07 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.37
1864785,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-02-07 14:00:00,2024-04-23 17:15:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1827.25
1865019,CORRETIVA,HISTEROSCOPIO,30° 2.9MM X 30CM,KARL STORZ,2024-02-07 18:45:00,2024-02-26 14:34:00,*ACESSORIO DANIFICADO,MAU USO,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,451.82
1866945,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID S70,GE HEALTHCARE,2024-02-09 13:00:00,2024-02-09 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,1.0
1866955,CORRETIVA,COMPRESSOR - COLCHAO DE AR,ARIES,AIRFLO MEDICAL,2024-02-08 11:07:00,2024-02-09 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,22.88
1864457,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-02-07 11:18:00,2024-02-07 11:28:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.17
1864455,CORRETIVA,MODULO - CAPNOGRAFIA,M ETCO2,COMEN,2024-02-07 11:18:00,2024-02-07 11:38:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.33
1864312,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-02-07 10:17:00,2024-02-07 10:20:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM CONEXÕES,0.05
1863923,PREVENTIVA,SISTEMA DE TERAPIA A VACUO,INFO VAC,KCI,2024-02-07 08:00:00,2024-02-07 12:10:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,4.17
1864251,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-02-07 09:08:00,2024-02-08 09:10:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,24.03
1864844,CORRETIVA,CUFFOMETRO,VBM,VBM,2024-02-07 15:28:00,2024-02-07 16:00:00,02 NAO FUNCIONA,MAU USO,AJUSTE MECÂNICO,0.53
1863375,CORRETIVA,APARELHO DE RAIOS-X - FIXO,ALTUS ST543 HF,KONICA MINOLTA,2024-02-07 08:00:00,2024-02-09 10:48:00,25 REPROVADO NA PREVENTIVA,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,50.8
1865017,CORRETIVA,HISTEROSCOPIO,30° 2.9MM X 30CM,KARL STORZ,2024-02-07 18:44:00,2024-02-29 15:45:00,*ACESSORIO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),525.02
1866711,INSPECAO/VERIFICACAO,SERRA DE GESSO,18018A,NEVONI,2024-02-19 13:10:00,2024-02-19 13:40:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,0.5
1867267,CORRETIVA,OXIMETRO DE PULSO,PM 60,MINDRAY,2024-02-08 14:53:00,2024-02-08 14:56:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.05
1867257,CORRETIVA,COMPRESSOR - COLCHAO DE AR,AIR PLUS TKS02,DELLAMED,2024-02-08 14:38:00,2024-02-09 13:15:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,22.62
1867295,CORRETIVA,INCUBADORA - TRANSPORTE,IT 158 TS,FANEM,2024-02-08 15:23:00,2024-02-12 13:35:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,94.2
1866875,CORRETIVA,MODULO - SINAIS VITAIS,PDM NELLCOR,GE HEALTHCARE,2024-02-08 09:52:00,2024-02-14 11:51:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,145.98
1866772,CORRETIVA,FOCO CIRURGICO TETO - HALOGENO,PRISMALIX,ALM,2024-02-08 08:24:00,2024-02-08 08:45:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.35
1866857,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-02-08 09:32:00,2024-02-08 09:40:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.13
1866765,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-02-08 08:17:00,2024-02-15 08:50:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM CONEXÕES,168.55
1865018,CORRETIVA,LAPAROSCOPIO,30° 5MM X 29CM,KARL STORZ,2024-02-07 18:44:00,2024-02-28 14:35:00,*ACESSORIO DANIFICADO,MAU USO,ATUALIZAÇÃO DE DADOS NO SISTEMA,499.85
1864775,CORRETIVA,AUTOCLAVE - HORIZONTAL,HI SPEED II,BAUMER,2024-02-08 14:00:00,2024-02-08 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.5
1864306,GERENCIAL,PROCESSADORA DE VIDEO - ENDOSCOPICA,CV190,OLYMPUS,2024-02-07 10:14:00,2024-02-07 10:31:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),0.28
1864127,INSPECAO/VERIFICACAO,OTOSCOPIO,GENERICO,GENERICO,2024-02-08 12:10:00,2024-02-08 13:39:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,1.48
1863977,PREVENTIVA,PROCESSADOR RADIOLOGICO - CR,ADC CR30X,AGFA HEALTHCARE,2024-02-16 09:00:00,2024-02-16 12:10:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,3.17
1864701,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-02-07 13:10:00,2024-04-25 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,1872.83
1864309,CORRETIVA,MONITOR - MULTIPARAMETROS,CARDIOCAP 5,GE HEALTHCARE,2024-02-07 10:15:00,2024-02-07 10:20:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.08
1864795,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT FLEX,MEDELA,2024-02-07 14:35:00,2024-05-11 09:30:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2250.92
1867106,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC30,PHILIPS MEDICAL,2024-02-08 11:34:00,2024-02-08 12:30:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,0.93
1867189,CORRETIVA,BALANCA - ELETRONICA/MESA,109E,WELMY,2024-02-08 12:50:00,2024-02-08 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,3.17
1867203,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,ECOSTAR,SEFAM,2024-02-08 13:10:00,2024-02-09 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,21.83
1866788,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-02-08 08:33:00,2024-02-16 09:20:00,03 EQUIPAMENTO DANIFICADO,MAU USO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,192.78
1867200,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-02-08 13:06:00,2024-02-08 14:10:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ABASTECIMENTO DE HÉLIO,1.07
1867225,CORRETIVA,CAMA - ELETRICA,A5,PARAMOUNT,2024-02-08 13:45:00,2024-02-08 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.25
1867251,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-02-08 14:21:00,2024-02-08 14:22:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.02
1867254,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-02-08 14:28:00,2024-02-08 14:50:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.37
1867297,CORRETIVA,AUTOCLAVE - HORIZONTAL,AC 365,ORTOSINTESE,2024-02-08 15:18:00,2024-02-08 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,1.7
1866821,CORRETIVA,RESSUSCITADOR NEONATAL,BABYPUFF 1020,FANEM,2024-02-08 09:07:00,2024-02-08 15:10:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,6.05
1867360,CORRETIVA,BOMBA INFUSORA,COLLEAGUE (MONO),BAXTER,2024-02-08 16:24:00,2024-02-27 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,455.6
1867379,CORRETIVA,ARCO CIRURGICO,OEC FLUOROSTAR 7900,GE HEALTHCARE,2024-02-08 14:50:00,2024-02-08 15:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.5
1866896,CORRETIVA,BISTURI - ELETRICO,SYSTEM 2450,CONMED,2024-02-08 10:07:00,2024-02-08 14:40:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,4.55
1867207,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-02-08 13:20:00,2024-02-08 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),0.67
1866763,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT,MEDELA,2024-02-08 08:17:00,2024-02-08 15:20:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),7.05
1867214,CORRETIVA,BALANCA - ELETRONICA/MESA,109E,WELMY,2024-02-08 13:34:00,2024-02-11 08:30:00,01 NAO LIGA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,66.93
1866717,CORRETIVA,TERMODESINFECTADORA,88 TURBO,GETINGE,2024-02-08 07:02:00,2024-02-09 14:11:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),31.15
1866897,CORRETIVA,MESA CIRURGICA - ELETRICA,HYBASE 3000,MINDRAY,2024-02-08 10:07:00,2024-02-08 13:50:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,3.72
1866898,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS TIRO,DRAGER HEALTHCARE,2024-02-08 10:08:00,2024-02-08 15:25:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),5.28
1864722,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF HQ190L,OLYMPUS,2024-02-07 13:28:00,2024-05-11 13:10:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,2255.7
1864776,CORRETIVA,AUTOCLAVE - HORIZONTAL,HS6,SERCON,2024-02-09 08:00:00,2024-02-09 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,3.0
1870291,PREVENTIVA,AUTOCLAVE - HORIZONTAL,A 523,ORTOSINTESE,2024-02-07 08:00:00,2024-02-07 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,2.0
1864125,CALIBRACAO,BANHO MARIA,TE054 MAG,TECNAL,2024-02-19 08:00:00,2024-02-19 08:20:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.33
1864126,CALIBRACAO,BANHO MARIA,ALTS 100E,EME,2024-02-19 08:20:00,2024-02-19 08:40:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,0.33
1864136,CALIBRACAO,BANHO MARIA,TE054 MAG,TECNAL,2024-02-19 09:00:00,2024-02-19 09:10:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,0.17
1864128,CALIBRACAO,ESTUFA,PREMIUM 18 VIDRO UNICO,STERIS,2024-02-19 10:30:00,2024-02-19 10:50:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,0.33
1864131,CALIBRACAO,ESTUFA,502,FANEM,2024-02-19 10:50:00,2024-02-19 11:15:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,0.42
1864139,CALIBRACAO,MEDIDOR - TEMPERATURA,DT8806C,VCARE,2024-02-19 13:30:00,2024-02-19 13:45:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.25
1864216,CORRETIVA,ASPIRADOR - CIRURGICO,TWISTA SP 1070,GETINGE,2024-02-07 08:37:00,2024-04-19 13:35:00,02 NAO FUNCIONA,,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,1732.97
1867221,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-02-08 13:41:00,2024-02-08 16:00:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,REVISÃO / REPARO EM PEÇAS,2.32
1867305,CORRETIVA,BALANCA - ELETRONICA/MESA,JUNIOR PLUS,TOLEDO,2024-02-08 15:35:00,2024-02-08 15:45:00,*ACESSORIO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.17
1866948,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS TIRO,DRAGER HEALTHCARE,2024-02-08 11:00:00,2024-02-08 17:21:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,6.35
1865053,PREVENTIVA,SECADORA - TRAQUEIA,EA3403,BAUMER,2024-02-23 08:00:00,2024-02-23 13:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,5.0
1867371,CORRETIVA,VENTILADOR PULMONAR,VG70,AEONMED,2024-02-08 16:50:00,2024-02-12 14:00:00,*INSPECAO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,93.17
1866709,PREVENTIVA,CENTRAL DE MONITORIZACAO,CARESCAPE 10LT,GE HEALTHCARE,2024-02-19 10:30:00,2024-02-19 11:49:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.32
1866710,PREVENTIVA,CENTRAL DE MONITORIZACAO,ELITE DESK 800,HEWLETT PACKARD,2024-02-19 11:50:00,2024-02-19 13:09:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.32
1865029,CORRETIVA,VENTILADOR PULMONAR,BABYLOG VN500 HFV,DRAGER HEALTHCARE,2024-02-07 20:00:00,2024-04-02 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,1310.0
1866793,CORRETIVA,MONITOR - MULTIPARAMETROS,IMEC15,MINDRAY,2024-02-07 08:40:00,2024-02-08 18:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),33.33
1878337,CORRETIVA,TERMOSELADORA MICROPROCESSADA,RSR 2000,RON,2024-02-08 08:33:00,2024-02-08 11:33:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,3.0
1867401,CORRETIVA,ELETROCARDIOGRAFO,MAC 400,GE HEALTHCARE,2024-02-08 17:35:00,2024-02-08 18:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.75
1867399,CORRETIVA,CABO DE PRESSAO NAO INVASIVA,GENERICO,GENERICO,2024-02-08 17:35:00,2024-02-09 11:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,17.42
1865025,CORRETIVA,UMIDIFICADOR,MR850,FISHER & PAYKEL,2024-02-07 20:36:00,2024-05-22 09:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),2508.4
1866791,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,POLYMOBIL III,SIEMENS HEALTHCARE,2024-02-08 08:38:00,2024-02-08 09:00:00,01 NAO LIGA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,0.37
1867289,CORRETIVA,ULTRASSOM - GERAL,VIVID T8,GE HEALTHCARE,2024-02-08 13:00:00,2024-02-08 14:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1.0
1867115,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC20,PHILIPS MEDICAL,2024-02-08 11:45:00,2024-02-08 11:50:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.08
1867412,CORRETIVA,ULTRASSOM - GERAL,HD15,PHILIPS MEDICAL,2024-02-08 18:09:00,2024-02-08 18:23:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.23
1864843,CORRETIVA,MONITOR - MULTIPARAMETROS,SURESIGNS VM8,PHILIPS MEDICAL,2024-02-07 15:27:00,2024-06-21 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,3233.55
1866764,CORRETIVA,HOLTER,CARDIO LIGHT,CARDIO SISTEMAS,2024-02-08 08:17:00,2024-05-16 15:07:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2358.83
1867366,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-02-08 16:31:00,2024-02-08 17:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,ORGANIZAÇÃO SETORIAL,0.48
1867435,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-02-08 13:00:00,2024-03-08 15:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,698.5
1868171,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-02-09 15:12:00,2024-02-09 16:20:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,1.13
1868069,CORRETIVA,FOCO AMBULATORIAL - LED,GS EXAMLIGHT IV,WELCH ALLYN,2024-02-09 12:22:00,2024-02-09 13:40:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,1.3
1868089,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TDP,BARRFAB,2024-02-09 13:20:00,2024-02-09 13:50:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.5
1868044,CORRETIVA,MONITOR - MULTIPARAMETROS,B40,GE HEALTHCARE,2024-02-09 11:00:00,2024-02-09 11:40:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.67
1867819,CORRETIVA,DETECTOR FETAL,FD 200A,VCOMIN,2024-02-09 08:54:00,2024-02-09 09:55:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.02
1868013,CORRETIVA,HOLTER,H3+,MORTARA,2024-02-09 10:00:00,2024-02-15 12:10:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,146.17
1867863,CORRETIVA,MONITOR - MULTIPARAMETROS,MP 20,PHILIPS MEDICAL,2024-02-09 09:42:00,2024-02-09 11:20:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,1.63
1868174,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-02-09 15:12:00,2024-02-09 18:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,2.8
1868220,CORRETIVA,CABO EXTENSOR DE OXIMETRIA,GENERICO,GENERICO,2024-02-09 16:00:00,2024-02-09 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.0
1868253,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIG BEN,RIESTER,2024-02-09 16:50:00,2024-02-09 17:42:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.87
1868143,CORRETIVA,INCUBADORA,DUETTO 2386,FANEM,2024-02-09 14:26:00,2024-02-09 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,2.57
1866918,CORRETIVA,CENTRIFUGA,Q222TM1,QUIMIS,2024-02-08 10:29:00,2024-03-12 13:00:00,01 NAO LIGA,CAUSA NATURAL,AJUSTE ELETRÔNICO,794.52
1868151,CORRETIVA,MICROSCOPIO - CIRURGICO,OPMI VARIO 700,CARL ZEISS,2024-02-09 09:00:00,2024-04-15 16:45:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ATUALIZAÇÃO DE DADOS NO SISTEMA,1591.75
1868023,CORRETIVA,MAPA,DYNA MAPA NG,CARDIO SISTEMAS,2024-02-09 11:39:00,2024-02-14 07:30:00,02 NAO FUNCIONA,MAU USO,AJUSTE ELETRÔNICO,115.85
1868041,CORRETIVA,TRANSFORMADOR DE PAREDE,GS 777,WELCH ALLYN,2024-02-09 12:00:00,2024-02-09 12:20:00,01 NAO LIGA,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.33
1867806,CORRETIVA,AUTOCLAVE - HORIZONTAL,6410,CISA,2024-02-09 08:28:00,2024-02-09 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),4.53
1867220,CORRETIVA,ULTRASSOM PORTATIL - GERAL,LOGIQ E,GE HEALTHCARE,2024-02-08 13:38:00,2024-04-11 17:30:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1515.87
1867308,CORRETIVA,INSUFLADOR - CO2,PNEUMOSURE XL,STRYKER,2024-02-08 15:36:00,2024-05-17 09:37:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2370.02
1867291,CORRETIVA,MONITOR - MULTIPARAMETROS,G3L,GENERAL MEDITECH,2024-02-08 15:19:00,2024-03-25 10:53:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,1099.57
1867337,CORRETIVA,BOMBA INFUSORA,CADD LEGACY PLUS 6500,SMITHS MEDICAL,2024-02-07 16:10:00,2024-04-07 11:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,1434.83
1867745,CORRETIVA,INCUBADORA,DUETTO 2386,FANEM,2024-02-09 07:12:00,2024-02-09 10:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM PEÇAS,2.8
1867732,CALIBRACAO,APARELHO DE RAIOS-X - MOVEL,POLYMOBIL PLUS,SIEMENS HEALTHCARE,2024-02-27 09:00:00,2024-02-27 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,CONTROLE LCR,1.0
1867729,CALIBRACAO,CENTRIFUGA,EXCELSA I 2206,FANEM,2024-02-23 08:00:00,2024-02-23 08:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.5
1867730,CALIBRACAO,CENTRIFUGA,ID 12SII,DIAMED,2024-02-23 08:50:00,2024-02-23 09:20:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.5
1867735,PREVENTIVA,CENTRIFUGA,ID 12SII,DIAMED,2024-02-23 09:20:00,2024-02-23 09:40:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.33
1861643,PREVENTIVA,SISTEMA DE DESINFECCAO - ENDOSCOPIA,ALX1012 D,ENDOCLEAR,2024-02-23 15:00:00,2024-02-23 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
1867952,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM100,PHILIPS MEDICAL,2024-02-09 11:30:00,2024-02-09 11:45:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.25
1867861,CORRETIVA,VIDEOLARINGOSCOPIO,MCGRATH,AIRCRAFT,2024-02-09 09:41:00,2024-02-09 09:50:00,01 NAO LIGA,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,0.15
1867769,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-02-09 07:44:00,2024-02-21 12:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,292.27
1868172,CORRETIVA,VENTILADOR PULMONAR,PURITAN BENNETT 840,COVIDIEN - NELLCOR,2024-02-09 15:12:00,2024-02-09 16:40:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,1.47
1868173,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-02-09 15:12:00,2024-02-09 15:30:00,01 NAO LIGA,ATIVIDADE PROGRAMADA,ATUALIZAÇÃO DE DADOS NO SISTEMA,0.3
1867821,CORRETIVA,MONITOR - MULTIPARAMETROS,MP 70,PHILIPS MEDICAL,2024-02-09 08:54:00,2024-02-09 09:20:00,01 NAO LIGA,ATIVIDADE PROGRAMADA,PROCESSOS ADMINISTRATIVOS,0.43
1868233,CORRETIVA,CAMA - ELETRICA,HR1000,HILL ROM,2024-02-09 16:14:00,2024-02-21 13:30:00,01 NAO LIGA,ATIVIDADE PROGRAMADA,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,285.27
1862351,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-02-05 08:23:00,2024-02-23 11:01:00,29 FALTA DE EQUIPAMENTO,EXTRAVIO,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,434.63
1867767,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-02-09 07:43:00,2024-02-26 12:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,412.28
1868147,CORRETIVA,ARTROSCOPIO,0° 4MM X 18CM,KARL STORZ,2024-02-09 14:31:00,2024-03-06 12:18:00,*ACESSORIO DANIFICADO,MAU USO,ATUALIZAÇÃO DE DADOS NO SISTEMA,621.78
1868244,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-02-09 16:30:00,2024-03-25 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1074.5
1868148,CORRETIVA,LAPAROSCOPIO,30° 10MM X 31CM,KARL STORZ,2024-02-09 14:31:00,2024-03-07 15:25:00,*ACESSORIO DANIFICADO,MAU USO,ATUALIZAÇÃO DE DADOS NO SISTEMA,648.9
1867879,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-02-09 09:51:00,2024-03-07 15:35:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,653.73
1868206,CORRETIVA,RESSONANCIA MAGNETICA,OPTIMA MR450W 1.5T,GE HEALTHCARE,2024-02-09 13:20:00,2024-02-09 14:25:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.08
1867831,CORRETIVA,BALANCA - ELETRONICA/MESA,JUNIOR,TOLEDO,2024-02-09 09:40:00,2024-02-09 10:00:00,01 NAO LIGA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.33
1867895,CORRETIVA,VENTILADOR PULMONAR,SERVO I,GETINGE,2024-02-09 10:03:00,2024-02-09 10:05:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.03
1868149,CORRETIVA,LAPAROSCOPIO,30° 5MM X 29CM,KARL STORZ,2024-02-09 14:31:00,2024-03-11 15:10:00,*ACESSORIO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,744.65
1868146,CORRETIVA,LAPAROSCOPIO,30° 4MM X 18CM,KARL STORZ,2024-02-09 14:31:00,2024-02-29 07:05:00,*ACESSORIO DANIFICADO,MAU USO,ATUALIZAÇÃO DE DADOS NO SISTEMA,472.57
1868249,CORRETIVA,MONITOR - TRANSPORTE,DX2021,DIXTAL BIOMEDICA,2024-02-09 16:39:00,2024-03-20 16:09:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,959.5
1868056,CORRETIVA,LAPAROSCOPIO,30° 5MM X 29CM,KARL STORZ,2024-02-09 12:07:00,2024-03-08 13:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),672.88
1868273,CORRETIVA,INCUBADORA,DUETTO 2386,FANEM,2024-02-09 19:32:00,2024-03-12 17:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ROTINA DE INSPEÇÃO,765.97
1868262,CORRETIVA,OXIMETRO DE PULSO,N65,COVIDIEN - NELLCOR,2024-02-09 17:13:00,2024-02-20 21:02:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,267.82
1868225,CORRETIVA,LAPAROSCOPIO,30° 4MM X 17.5CM,KARL STORZ,2024-02-09 15:00:00,2024-06-14 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),3024.0
1870305,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC10,PHILIPS MEDICAL,2024-02-10 09:10:00,2024-02-12 10:00:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,SUBSTITUIÇÃO DE PECA(S),48.83
1870505,CORRETIVA,BOMBA INFUSORA,COLLEAGUE (MONO),BAXTER,2024-02-12 11:35:00,2024-02-12 11:45:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.17
1870611,CORRETIVA,CAMA - ELETRICA,HR900,HILL ROM,2024-02-12 13:34:00,2024-02-13 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),20.43
1870504,CORRETIVA,BOMBA INFUSORA,COLLEAGUE (TRIPLO),BAXTER,2024-02-12 11:40:00,2024-02-12 11:55:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.25
1870666,CORRETIVA,HOLTER,NOMAD,MICROMED,2024-02-12 14:44:00,2024-02-12 15:40:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.93
1867792,CORRETIVA,BALANCA - ACAMADO,JACK 250,C2 SOLUCOES,2024-02-09 07:21:00,2024-02-29 14:20:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,486.98
1868057,CORRETIVA,LAPAROSCOPIO,30° 10MM X 30CM,KARL STORZ,2024-02-09 12:08:00,2024-03-04 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,579.87
1867766,CORRETIVA,ESTIMULADOR - MUSCULAR TERAPEUTICO,RECARE PLUS VISURI,CONTOURLINE,2024-02-09 07:42:00,2024-03-05 16:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,608.8
1870059,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-02-10 13:00:00,2024-02-10 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.0
1870028,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-02-10 07:40:00,2024-02-13 08:30:00,18 MOLHANDO MATERIAL,INFRAESTRUTURA,LIMPEZA,72.83
