OS,TIPO,TIPO EQUIPAMENTO,EQUIPAMENTO,MARCA,HORARIO INICIO,HORARIO FIM,TIPO DE SERVIÇO,COMPLEMENTO,RESOLUÇÃO,TEMPO
1870030,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA EXPLORER 1.5T,GE HEALTHCARE,2024-02-10 08:13:00,2024-02-12 18:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,57.78
1870080,CORRETIVA,RESSONANCIA MAGNETICA,INGENIA 1.5T,PHILIPS MEDICAL,2024-02-10 12:00:00,2024-02-10 14:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,2.5
1870087,CORRETIVA,HEMODIALISADOR,4008 S,FRESENIUS,2024-02-10 15:35:00,2024-02-10 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.42
1870029,CORRETIVA,GLICOSIMETRO,PRECISION XCEED PRO,ABBOTT,2024-02-10 07:40:00,2024-02-15 08:25:00,18 MOLHANDO MATERIAL,INFRAESTRUTURA,REVISÃO / REPARO EM CONEXÕES,120.75
1870051,CORRETIVA,ANALISADOR IMUNOBIOQUIMICO,MINI VIDAS,BIOMERIEUX,2024-02-10 10:12:00,2024-02-10 11:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.8
1870071,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS XL,DRAGER HEALTHCARE,2024-02-10 13:13:00,2024-02-10 14:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.78
1870093,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,DRX REVOLUTION,CARESTREAM,2024-02-09 16:38:00,2024-02-09 16:50:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.2
1869951,CORRETIVA,AUTOCLAVE - HORIZONTAL,AC 365,ORTOSINTESE,2024-02-10 01:00:00,2024-02-10 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,12.0
1870077,CORRETIVA,CENTRIFUGA,ELEKTRA,LABORLINE,2024-02-10 14:00:00,2024-03-04 16:00:00,02 NAO FUNCIONA,MAU USO,ATUALIZAÇÃO DE DADOS NO SISTEMA,554.0
1870123,CORRETIVA,MEDIDOR - SINAIS VITAIS,CARESCAPE V100,GE HEALTHCARE,2024-02-11 08:11:00,2024-02-12 15:19:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,31.13
1870121,CORRETIVA,MONITOR - MULTIPARAMETROS,VISTA 120,DRAGER HEALTHCARE,2024-02-10 16:52:00,2024-02-11 07:25:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,14.55
1870120,CORRETIVA,MEDIDOR - SINAIS VITAIS,SPOT VITAL SIGNS LXI,WELCH ALLYN,2024-02-10 22:20:00,2024-02-11 08:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),9.67
1870125,CORRETIVA,CARDIOVERSOR,EFFICIA DFM100,PHILIPS MEDICAL,2024-02-11 11:01:00,2024-02-11 11:31:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.5
1867733,CALIBRACAO,ANGIOGRAFO,ARTIS ZEE FLOOR,SIEMENS HEALTHCARE,2024-02-23 11:30:00,2024-02-23 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,CONTROLE LCR,0.5
1867734,PREVENTIVA,CENTRIFUGA,EXCELSA I 2206,FANEM,2024-02-23 08:30:00,2024-02-23 08:50:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.33
1868217,CORRETIVA,SISTEMA DE ANESTESIA,ATLAN A300,DRAGER HEALTHCARE,2024-02-09 15:57:00,2024-02-21 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,LIMPEZA,282.05
1870327,CORRETIVA,AUTOCLAVE - HORIZONTAL,AC 365,ORTOSINTESE,2024-02-11 23:00:00,2024-02-12 08:40:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,9.67
1870284,INSPECAO/VERIFICACAO,VENTILADOR PULMONAR - NAO INVASIVO,T25 T,BMC,2024-02-12 13:03:00,2024-02-12 13:23:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,0.33
1870407,CORRETIVA,ESTEIRA ERGOMETRICA,CENTURION 300,MICROMED,2024-02-12 09:17:00,2024-02-12 09:54:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.62
1870461,CORRETIVA,BALANCA - ELETRONICA/MESA,MF 6,FILIZOLA,2024-02-12 10:11:00,2024-02-12 11:25:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.23
1870329,CORRETIVA,BISTURI - SELADOR DE VASOS,FT10,COVIDIEN - VALLEYLAB,2024-02-09 15:00:00,2024-02-12 10:30:00,*ACESSORIO DANIFICADO,ERRO DE PROCEDIMENTO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,67.5
1870665,CORRETIVA,CADEIRA - GINECOLOGICA,CG7000N,MEDPEJ,2024-02-12 14:45:00,2024-02-12 16:40:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,AJUSTE ELETRÔNICO,1.92
1870701,CORRETIVA,CAMA - ELETRICA,ELEGANZA 3XC,LINET,2024-02-12 15:36:00,2024-02-12 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.4
1870678,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-02-12 15:01:00,2024-02-12 17:27:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,2.43
1870507,CORRETIVA,INCUBADORA - TRANSPORTE,IT 158 TS,FANEM,2024-02-12 10:00:00,2024-02-12 14:20:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,4.33
1871051,CORRETIVA,CAMA - ELETRICA,HR900,HILL ROM,2024-02-12 08:00:00,2024-02-12 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.5
1870677,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID I,GE HEALTHCARE,2024-02-15 12:00:00,2024-02-15 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,5.0
1870813,CORRETIVA,BOMBA INJETORA DE CONTRASTE,OPTIVANTAGE LF,MALLINCKRODT - LIEBEL - FLARSHEIM,2024-02-13 10:00:00,2024-02-13 12:30:00,02 NAO FUNCIONA,MAU USO,AJUSTE MECÂNICO,2.5
1870684,CORRETIVA,CARDIOTOCOGRAFO,MT 516,TOITU,2024-02-12 15:15:00,2024-02-20 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,192.75
1870711,CORRETIVA,AUTOCLAVE - HORIZONTAL,AC 365,ORTOSINTESE,2024-02-12 15:00:00,2024-02-12 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.0
1871506,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-02-12 07:57:00,2024-02-12 11:20:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,3.38
1870607,CORRETIVA,TORNIQUETE - PNEUMATICO,SMARTPUMP DUAL CHANNEL,STRYKER,2024-02-12 13:29:00,2024-02-12 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.52
1870739,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS,DRAGER HEALTHCARE,2024-02-13 17:00:00,2024-02-13 17:15:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.25
1870610,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7400,WELCH ALLYN,2024-02-12 13:30:00,2024-02-12 17:30:00,01 NAO LIGA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,4.0
1903162,CORRETIVA,LAPAROSCOPIO,30° 10MM X 30CM,STRYKER,2024-02-12 15:02:00,2024-02-23 08:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,256.97
1870331,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-02-11 22:00:00,2024-02-13 18:00:00,03 EQUIPAMENTO DANIFICADO,INFRAESTRUTURA,SUBSTITUIÇÃO DE PECA(S),44.0
1870300,CORRETIVA,CENTRAL DE MONITORIZACAO,VISTA 120 CMS 16LT,DRAGER HEALTHCARE,2024-02-12 07:13:00,2024-02-12 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.78
1871192,CORRETIVA,CAMA - ELETRICA,VLT 900,VALLITECH,2024-02-13 15:47:00,2024-02-13 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,2.22
1871017,CORRETIVA,IMPRESSORA DE FILME RADIOLOGICO,DRYVIEW 6850,CARESTREAM,2024-02-12 07:45:00,2024-02-16 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),103.25
1871197,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412 AQUAZERO,CISA,2024-02-13 15:00:00,2024-02-13 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.0
1871200,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-02-13 16:17:00,2024-02-13 17:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.72
1871127,CORRETIVA,INCUBADORA,VISION 2186,FANEM,2024-02-13 12:34:00,2024-02-13 19:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),6.43
1871128,CORRETIVA,INCUBADORA,VISION 2186,FANEM,2024-02-13 12:35:00,2024-02-13 21:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,8.42
1871203,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-02-13 16:41:00,2024-02-13 16:48:00,01 NAO LIGA,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.12
1871964,CORRETIVA,RESSONANCIA MAGNETICA,MAGNETOM VIDA 3T,SIEMENS HEALTHCARE,2024-02-13 15:00:00,2024-02-15 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),44.0
1871019,CORRETIVA,UMIDIFICADOR,AIRVO 2,FISHER & PAYKEL,2024-02-13 07:59:00,2024-02-15 14:10:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,54.18
1871081,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-02-13 11:07:00,2024-04-18 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1566.88
1871146,CORRETIVA,APARELHO DE RAIOS-X - FIXO,ALTUS ST543 HF,KONICA MINOLTA,2024-02-14 10:00:00,2024-02-14 10:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,0.5
1871149,CORRETIVA,TERMODESINFECTADORA,104 2,CISA,2024-02-13 12:00:00,2024-02-13 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,4.0
1870673,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT 50,MEDELA,2024-02-12 14:00:00,2024-02-29 14:14:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,ATUALIZAÇÃO DE DADOS NO SISTEMA,408.23
1870736,CORRETIVA,AUTOCLAVE - HORIZONTAL,4212,CISA,2024-02-12 08:00:00,2024-03-06 18:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,562.0
1870708,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,FDR NANO,FUJIFILM MEDICAL,2024-02-12 13:57:00,2024-02-12 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,2.55
1870751,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,OXYMAG,MAGNAMED,2024-02-12 16:30:00,2024-02-12 18:20:00,01 NAO LIGA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.83
1870998,CORRETIVA,AUTOCLAVE - HORIZONTAL,AC 365,ORTOSINTESE,2024-02-13 03:10:00,2024-02-13 09:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,5.83
1871478,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 7000,SAMTRONIC,2024-02-14 08:23:00,2024-07-10 13:55:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),3533.53
1871516,CORRETIVA,POLIGRAFO,SP12,TEB,2024-02-14 08:59:00,2024-02-14 09:04:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.08
1871887,CORRETIVA,CAMA - ELETRICA,CENTURY,HILL ROM,2024-02-14 15:22:00,2024-02-14 16:20:00,02 NAO FUNCIONA,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.97
1871494,CORRETIVA,RESSONANCIA MAGNETICA,MAGNETOM SEMPRA 1.5T,SIEMENS HEALTHCARE,2024-02-14 07:00:00,2024-02-14 07:40:00,01 NAO LIGA,MAU USO,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.67
1871090,CORRETIVA,SISTEMA DE HIPOHIPERTERMIA,BLANKETROL III 233,CSZ,2024-02-13 11:46:00,2024-02-13 13:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.23
1870405,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-02-12 09:15:00,2024-03-20 17:20:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,896.08
1870443,CORRETIVA,CONTADOR DE CELULAS,ALB 300CC,INBRAS,2024-02-12 10:00:00,2024-07-05 16:05:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),3462.08
1870737,CORRETIVA,BISTURI - ELETRICO,VIO 300 S,ERBE,2024-02-12 16:15:00,2024-03-21 12:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,907.75
1871958,CORRETIVA,TORNIQUETE - PNEUMATICO,2000I SIMPLES,GERAR,2024-02-14 15:25:00,2024-02-14 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REFORMA E PINTURA,0.58
1871403,PREVENTIVA,ESTUFA,PREMIUM 18 VIDRO UNICO,STERIS,2024-02-14 11:40:00,2024-02-14 12:10:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1870475,CORRETIVA,MACA - TRANSPORTE,DURASTAR P8005,HILL ROM,2024-02-12 13:00:00,2024-05-02 13:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1920.0
1871198,CORRETIVA,TERMOSELADORA MICROPROCESSADA,SS101,PMS MEDICAL,2024-02-13 16:00:00,2024-03-14 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),719.0
1871013,CORRETIVA,OXIMETRO DE PULSO,N600X,COVIDIEN - NELLCOR,2024-02-12 07:40:00,2024-03-15 07:15:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,767.58
1870992,CALIBRACAO,MICROPIPETA,1UL A 10UL,SOCOREX,2024-02-19 12:15:00,2024-02-19 12:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,0.25
1870994,CALIBRACAO,MICROPIPETA,10UL A 100UL,SOCOREX,2024-02-19 11:30:00,2024-02-19 11:45:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,0.25
1870991,CALIBRACAO,MICROPIPETA,"0,5ML A 5ML",SOCOREX,2024-02-19 12:00:00,2024-02-19 12:15:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,0.25
1870993,CALIBRACAO,MICROPIPETA,100UL A 1000UL,SOCOREX,2024-02-19 12:30:00,2024-02-19 12:45:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,0.25
1871205,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,STELLAR 150,RESMED,2024-02-13 16:43:00,2024-05-07 11:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),2010.28
1871785,CORRETIVA,MONITOR - MULTIPARAMETROS,P15,PROLIFE,2024-02-14 13:09:00,2024-02-15 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,23.85
1871005,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS GS,DRAGER HEALTHCARE,2024-02-13 07:09:00,2024-07-03 11:07:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,3387.97
1871734,CORRETIVA,ULTRASSOM - GERAL,AFFINITI 70 G,PHILIPS MEDICAL,2024-02-14 11:49:00,2024-02-14 12:50:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),1.02
1871767,CORRETIVA,VIDEOLARINGOSCOPIO,MCGRATH,AIRCRAFT,2024-02-14 12:47:00,2024-02-14 14:17:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,1.5
1871689,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2020,DIXTAL BIOMEDICA,2024-02-14 11:29:00,2024-02-14 12:21:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.87
1871038,CORRETIVA,ANALISADOR SANGUINEO PORTATIL,ISTAT 0,ABBOTT,2024-02-13 08:51:00,2024-04-11 14:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,1397.65
1871078,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-02-13 11:30:00,2024-04-18 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,1566.5
1872379,CORRETIVA,VIDEOLARINGOSCOPIO,MCGRATH,AIRCRAFT,2024-02-15 10:39:00,2024-02-16 15:08:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,28.48
1871452,CORRETIVA,CAMA - ELETRICA,QUALITAS GAMA,PARAMOUNT,2024-02-14 08:05:00,2024-02-14 08:40:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.58
1871615,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,MISSOURI,MIKATOS,2024-02-14 10:07:00,2024-02-14 11:00:00,02 NAO FUNCIONA,INFRAESTRUTURA,AJUSTE MECÂNICO,0.88
1871682,CORRETIVA,CUFFOMETRO,VBM,VBM,2024-02-14 11:12:00,2024-02-14 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,0.8
1872568,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,MUX10 MOBILEART ECO,SHIMADZU,2024-02-15 14:37:00,2024-02-15 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.38
1871854,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-02-14 14:36:00,2024-02-14 14:50:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.23
1871467,CORRETIVA,BOMBA INFUSORA,COLLEAGUE (TRIPLO),BAXTER,2024-02-14 08:15:00,2024-02-14 08:40:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.42
1867899,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-02-14 10:10:00,2024-02-14 11:39:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.48
1871978,CORRETIVA,ESTEIRA ERGOMETRICA,CENTURION 300,MICROMED,2024-02-14 17:49:00,2024-02-14 18:30:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,0.68
1871691,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-02-14 11:31:00,2024-02-14 11:50:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.32
1871469,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-02-14 08:15:00,2024-02-15 10:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,COLOCADO EM TESTE TÉCNICO,25.75
1871748,CORRETIVA,APARELHO DE RAIOS-X - FIXO,DRX ASCEND,CARESTREAM,2024-02-14 12:08:00,2024-02-19 07:39:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,115.52
1871881,CORRETIVA,MANOVACUOMETRO,MV150,WIKA,2024-02-14 15:17:00,2024-02-19 07:44:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,112.45
1872650,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC10,PHILIPS MEDICAL,2024-02-15 15:59:00,2024-02-15 16:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.02
1871497,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-02-14 08:33:00,2024-02-14 09:00:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,0.45
1872628,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-02-15 15:38:00,2024-02-15 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2.37
1871520,CORRETIVA,MONITOR - OXIDO NITRICO,NOX 1000,MORIYA,2024-02-14 09:03:00,2024-02-16 13:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,52.45
1871747,CORRETIVA,CICLO ERGOMETRO,CARCI MOTION,CRITICAL MED,2024-02-14 12:07:00,2024-02-19 12:31:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,NÃO FOI POSSÍVEL REALIZAR,120.4
1871582,CORRETIVA,VENTILADOR PULMONAR,PURITAN BENNETT 840,COVIDIEN - NELLCOR,2024-02-14 09:48:00,2024-02-14 11:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.2
1871441,CORRETIVA,MACA - TRANSPORTE,TRANSTAR P8005,HILL ROM,2024-02-13 07:50:00,2024-02-22 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),224.17
1871431,CORRETIVA,MACA - TRANSPORTE,TRANSTAR P8005,HILL ROM,2024-02-14 07:40:00,2024-02-14 07:59:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.32
1871430,CORRETIVA,MACA - TRANSPORTE,DURASTAR P8005,HILL ROM,2024-02-14 07:31:00,2024-02-14 07:36:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.08
1871901,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS XL,DRAGER HEALTHCARE,2024-02-15 10:00:00,2024-02-15 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,2.0
1871463,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-02-14 08:15:00,2024-02-14 16:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),7.75
1871553,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-02-14 08:52:00,2024-02-14 09:50:00,01 NAO LIGA,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.97
1871515,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-02-14 08:59:00,2024-03-01 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),392.02
1871797,CORRETIVA,CAMA - ELETRICA,SV1,STRYKER,2024-02-14 13:30:00,2024-02-14 13:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.0
1871583,CORRETIVA,HISTEROSCOPIO,30° 2.9MM X 30CM,KARL STORZ,2024-02-14 09:50:00,2024-05-13 09:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,2135.17
1871902,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY DELTA XL,DRAGER HEALTHCARE,2024-02-14 15:40:00,2024-02-14 17:30:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,PROCESSOS ADMINISTRATIVOS,1.83
1871536,CORRETIVA,ESTEIRA ERGOMETRICA,CENTURION 300,MICROMED,2024-02-14 09:09:00,2024-02-14 09:40:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.52
1871664,CORRETIVA,BOMBA - EXTRATORA DE LEITE,SYMPHONY,MEDELA,2024-02-14 11:04:00,2024-02-14 11:50:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.77
1872306,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS GS PREMIUM,DRAGER HEALTHCARE,2024-02-14 07:00:00,2024-04-29 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,1805.0
1872172,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-02-15 08:05:00,2024-02-15 12:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,3.92
1872667,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID S6,GE HEALTHCARE,2024-02-15 14:50:00,2024-02-15 15:10:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.33
1872355,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,DIRECTVIEW CR ELITE,CARESTREAM,2024-02-15 08:30:00,2024-02-15 09:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.0
1872608,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2020,DIXTAL BIOMEDICA,2024-02-15 15:17:00,2024-02-15 15:27:00,01 NAO LIGA,CAUSA NATURAL,LIMPEZA,0.17
1872567,CORRETIVA,SENSOR DE TEMPERATURA,MONITORIZACAO,GENERICO,2024-02-15 14:35:00,2024-02-15 15:17:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.7
1872721,CORRETIVA,BALANCA - ANTROPOMETRICA,2098 PP2,TOLEDO,2024-02-15 07:12:00,2024-02-15 18:20:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),11.13
1872369,CORRETIVA,CARDIOVERSOR,HEARTSTART XL,PHILIPS MEDICAL,2024-02-15 10:27:00,2024-04-05 11:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),1201.05
1873021,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2020,DIXTAL BIOMEDICA,2024-02-16 08:20:00,2024-02-16 08:45:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.42
1873060,CORRETIVA,TRANSDUTOR TRANSVAGINAL/RETAL,EVN4 9,SAMSUNG,2024-02-16 07:54:00,2024-02-16 10:30:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.6
1873012,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-02-16 08:09:00,2024-02-16 08:20:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.18
1873257,CORRETIVA,HOLTER,NOMAD,MICROMED,2024-02-16 12:12:00,2024-02-16 14:15:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,2.05
1873270,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-02-16 12:46:00,2024-02-16 13:10:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.4
1872985,CORRETIVA,MODULO - SINAIS VITAIS,MPM 1 PLATINUM,MINDRAY,2024-02-16 07:39:00,2024-02-16 09:00:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),1.35
1873401,CORRETIVA,MONITOR - MULTIPARAMETROS,MP 40,PHILIPS MEDICAL,2024-02-16 15:25:00,2024-02-16 15:45:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.33
1872171,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-02-15 08:05:00,2024-02-15 08:22:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,0.28
1872141,CORRETIVA,BALANCA - ELETRONICA/MESA,109E,WELMY,2024-02-15 07:08:00,2024-02-17 09:00:00,01 NAO LIGA,ERRO DE PROCEDIMENTO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,49.87
1872188,CORRETIVA,UMIDIFICADOR,MR410,FISHER & PAYKEL,2024-02-15 08:17:00,2024-02-15 08:50:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,COLOCADO EM TESTE TÉCNICO,0.55
1872187,CORRETIVA,CABO EXTENSOR DE OXIMETRIA,GENERICO,GENERICO,2024-02-15 08:16:00,2024-04-01 10:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1106.23
1872359,CORRETIVA,CAMA - ELETRICA,SV1,STRYKER,2024-02-15 09:30:00,2024-02-15 10:54:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.4
1872593,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2020,DIXTAL BIOMEDICA,2024-02-15 15:06:00,2024-02-15 16:08:00,*ACESSORIO DANIFICADO,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,1.03
1872479,CORRETIVA,ELETROCARDIOGRAFO,MAC I,GE HEALTHCARE,2024-02-15 13:40:00,2024-02-15 14:13:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.55
1872305,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-02-14 18:42:00,2024-02-23 13:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,210.3
1872307,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TDO,BARRFAB,2024-02-14 18:42:00,2024-02-15 08:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),13.3
1872303,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,ADC CR85X,AGFA HEALTHCARE,2024-02-15 09:10:00,2024-02-16 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),24.83
1872138,CORRETIVA,MESA ORTOSTATICA,1210,CARCI,2024-02-16 07:00:00,2024-02-16 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,2.0
1872311,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-02-15 09:14:00,2024-02-16 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,24.77
1872434,CORRETIVA,CARDIOVERSOR,HEARTSTART XL,PHILIPS MEDICAL,2024-02-15 11:31:00,2024-02-19 14:50:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,ATUALIZAÇÃO DE DADOS NO SISTEMA,99.32
1872754,CORRETIVA,CARDIOVERSOR,R SERIES,ZOLL,2024-02-15 13:00:00,2024-05-10 20:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,2047.0
1872531,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2023,DIXTAL BIOMEDICA,2024-02-15 13:46:00,2024-02-15 14:25:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.65
1872186,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-02-15 08:16:00,2024-02-15 09:10:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,COLOCADO EM TESTE TÉCNICO,0.9
1873300,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,SOMATOM DEFINITION EDGE 128,SIEMENS HEALTHCARE,2024-02-16 12:14:00,2024-02-16 12:20:00,01 NAO LIGA,INFRAESTRUTURA,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.1
1873301,CORRETIVA,FOTOTERAPIA - SUPERLED,5006 BILITRON SKY,FANEM,2024-02-16 13:31:00,2024-02-17 07:40:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,18.15
1873112,CORRETIVA,CAMA - ELETRICA,PLD01003,MEDWORLD,2024-02-16 09:42:00,2024-02-16 09:52:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.17
1873102,CORRETIVA,CAMA - ELETRICA,MT 163,META HOSPITALAR,2024-02-16 09:35:00,2024-02-16 09:36:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.02
1873154,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2020,DIXTAL BIOMEDICA,2024-02-16 10:12:00,2024-03-18 18:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,752.3
1873122,CORRETIVA,MACA - TRANSPORTE,MI811,MERCEDES IMEC,2024-02-16 09:51:00,2024-06-25 15:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),3125.15
1873000,CORRETIVA,WORKSTATION,SVDX00400,HOLOGIC,2024-05-24 13:30:00,2024-05-24 15:30:00,*INSTALACAO,,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,2.0
1871554,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-02-14 07:00:00,2024-04-19 16:51:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1569.85
1871451,CORRETIVA,FOCO CIRURGICO TETO - HALOGENO,AXCEL,ALM,2024-02-14 08:05:00,2024-03-25 17:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,968.92
1941463,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683,BARRFAB,2024-02-14 16:27:00,2024-07-12 11:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,3571.05
1871692,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-02-14 11:34:00,2024-02-19 14:10:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,122.6
1873593,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-02-17 16:25:00,2024-02-17 16:35:00,*ACESSORIO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.17
1873606,CORRETIVA,SISTEMA DE ANESTESIA,AVANCE CS2,GE HEALTHCARE,2024-02-17 18:17:00,2024-02-17 18:25:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.13
1873492,CORRETIVA,LAVADORA ULTRASSONICA,QT5040A JET,ULTRONIQUE,2024-02-16 19:03:00,2024-02-19 12:45:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,65.7
1873137,CORRETIVA,CAMA - ELETRICA,ADVANTA,HILL ROM,2024-02-16 10:00:00,2024-02-16 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,0.5
1873158,CORRETIVA,MODULO - SINAIS VITAIS,PDM MASIMO,GE HEALTHCARE,2024-02-16 10:28:00,2024-02-19 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,73.53
1873443,CORRETIVA,AUTOCLAVE - HORIZONTAL,HI VAC II,BAUMER,2024-02-16 16:26:00,2024-02-16 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.57
1873394,CORRETIVA,MACA - TRANSPORTE,TRANSTAR P8005,HILL ROM,2024-02-16 15:17:00,2024-02-16 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,0.72
1873246,CORRETIVA,OTOSCOPIO,GENERICO,GENERICO,2024-02-16 11:55:00,2024-02-16 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,4.08
1873243,CORRETIVA,GLICOSIMETRO,ACCUCHEK PERFORMA,ROCHE,2024-02-16 11:55:00,2024-02-19 08:40:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,68.75
1873079,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,ADC CR85X,AGFA HEALTHCARE,2024-02-16 09:20:00,2024-02-16 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),4.67
1873034,CORRETIVA,TORNIQUETE - PNEUMATICO,SMARTPUMP DUAL CHANNEL,STRYKER,2024-02-16 08:30:00,2024-02-16 09:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.5
1873123,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-02-16 09:51:00,2024-02-19 11:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,ACOMPANHAMENTO DE SERVICO EXTERNO,73.65
1873460,CORRETIVA,POLIGRAFO,SP12,TEB,2024-02-16 16:41:00,2024-02-16 18:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.32
1873406,CORRETIVA,CUFFOMETRO,PORTEX,PORTEX,2024-02-16 15:31:00,2024-02-16 16:10:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.65
1873356,CORRETIVA,VENTILOMETRO,MARK 8,FERRARIS,2024-02-16 14:26:00,2024-02-21 08:30:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,ATUALIZAÇÃO DE DADOS NO SISTEMA,114.07
1873059,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC30,PHILIPS MEDICAL,2024-02-16 09:02:00,2024-02-19 16:40:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,79.63
1873297,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-02-16 13:26:00,2024-02-16 15:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,COLOCADO EM TESTE TÉCNICO,1.57
1872989,PREVENTIVA,APARELHO DE RAIOS-X - FIXO,COMPACTO PLUS DR,VMI,2024-02-24 08:30:00,2024-02-24 16:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ATUALIZAÇÃO DE DADOS NO SISTEMA,8.0
1873189,CORRETIVA,MONITOR - MULTIPARAMETROS,VISTA 120,DRAGER HEALTHCARE,2024-02-16 11:04:00,2024-02-16 11:15:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.18
1873181,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 6000,SAMTRONIC,2024-02-16 08:00:00,2024-04-19 15:00:00,24 REPROVADO NA CALIBRACAO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1519.0
1873376,CORRETIVA,INCUBADORA,1186C,FANEM,2024-02-16 11:53:00,2024-02-16 16:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,4.62
1873020,CORRETIVA,CENTRAL DE MONITORIZACAO,ELITE DESK 800,HEWLETT PACKARD,2024-02-16 14:47:00,2024-02-16 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.22
1872742,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 670,SAMTRONIC,2024-02-15 17:50:00,2024-04-19 15:00:00,24 REPROVADO NA CALIBRACAO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1533.17
1872552,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-02-15 14:21:00,2024-02-15 14:30:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,0.15
1872610,CORRETIVA,CADEIRA - EXAMES GERAIS,RS 52EPEBFR,YOSHI,2024-02-15 15:30:00,2024-02-23 12:00:00,02 NAO FUNCIONA,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,188.5
1872133,PREVENTIVA,TOMOGRAFO COMPUTADORIZADO,AQUILION LIGHTNING 80 TSX036A,CANON,2024-02-15 08:45:00,2024-02-15 16:50:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,8.08
1872148,CORRETIVA,MONITOR - MULTIPARAMETROS,B650,GE HEALTHCARE,2024-02-16 07:16:00,2024-03-01 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,345.73
1872368,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,POLYMOBIL PLUS,SIEMENS HEALTHCARE,2024-02-15 10:26:00,2024-02-21 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,150.57
1872446,CORRETIVA,CABO DE PRESSAO NAO INVASIVA,GENERICO,GENERICO,2024-02-15 11:45:00,2024-02-15 17:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),5.75
1872476,CORRETIVA,APARELHO DE RAIOS-X - FIXO,DRX ASCEND,CARESTREAM,2024-02-15 10:40:00,2024-02-15 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.33
1872443,CORRETIVA,ELETROCARDIOGRAFO,MAC 400,GE HEALTHCARE,2024-02-15 11:45:00,2024-02-20 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,125.25
1872611,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT FLEX,MEDELA,2024-02-15 15:20:00,2024-02-23 10:15:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,186.92
1873183,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 6000,SAMTRONIC,2024-02-16 08:00:00,2024-04-21 17:00:00,24 REPROVADO NA CALIBRACAO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1569.0
1873436,CORRETIVA,AGITADOR ORBITAL,Q220,QUIMIS,2024-02-16 16:22:00,2024-07-18 14:20:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),3669.97
1874865,CORRETIVA,CARDIOTOCOGRAFO,COROMETRICS 172,GE HEALTHCARE,2024-02-19 16:42:00,2024-02-19 19:30:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,2.8
1882169,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-02-19 12:00:00,2024-03-03 13:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,313.0
1873846,CORRETIVA,ULTRASSOM - OBSTETRICO,WS80A ELITE,SAMSUNG,2024-02-18 18:44:00,2024-02-19 08:20:00,*ATIVIDADE GERENCIAL,ATIVIDADE PROGRAMADA,ORGANIZAÇÃO SETORIAL,13.6
1874683,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412,CISA,2024-02-19 06:10:00,2024-02-21 20:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),62.33
1874395,CORRETIVA,MONITOR - MULTIPARAMETROS,SURESIGNS VM6,PHILIPS MEDICAL,2024-02-19 12:12:00,2024-02-19 12:40:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.47
1873553,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY KAPPA,DRAGER HEALTHCARE,2024-02-16 10:18:00,2024-02-20 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,101.7
1874095,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS XL,DRAGER HEALTHCARE,2024-02-17 07:00:00,2024-02-17 07:40:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.67
1873564,CORRETIVA,ELETROCARDIOGRAFO,ELI280,MORTARA,2024-02-17 10:53:00,2024-02-18 08:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,21.12
1873582,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-02-17 14:25:00,2024-02-18 09:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,18.58
1874671,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC30,PHILIPS MEDICAL,2024-02-17 11:00:00,2024-02-18 11:50:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,TESTE FUNCIONAL,24.83
1881310,CORRETIVA,CAMA - ELETRICA,ELEGANZA 3XC,LINET,2024-02-17 09:25:00,2024-02-19 13:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),51.58
1873245,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,ADC CR30X,AGFA HEALTHCARE,2024-02-19 14:00:00,2024-02-19 16:35:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,2.58
1873387,CORRETIVA,MICROSCOPIO - CIRURGICO,OPMI TIVATO 700,CARL ZEISS,2024-02-16 15:08:00,2024-02-16 15:40:00,02 NAO FUNCIONA,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),0.53
1873353,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY DELTA XL,DRAGER HEALTHCARE,2024-02-16 14:30:00,2024-02-16 15:30:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.0
1875932,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-02-19 10:35:00,2024-02-29 19:44:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,249.15
1872295,CORRETIVA,MODULO - PRESSAO INVASIVA,IBP,DIXTAL BIOMEDICA,2024-02-15 09:00:00,2024-03-07 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),510.0
1872702,CORRETIVA,MICROTOMO,RM2245,LEICA,2024-02-15 16:46:00,2024-03-05 16:50:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),456.07
1872314,CORRETIVA,BALANCA - ELETRONICA/MESA,ELP 25BB,BALMAK,2024-02-15 09:18:00,2024-03-11 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,606.7
1873808,INSPECAO/VERIFICACAO,MODULO - GASES ANESTESICOS,E SCAIO,GE HEALTHCARE,2024-02-22 10:24:00,2024-02-22 10:45:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,0.35
1874039,CORRETIVA,MONITOR - MULTIPARAMETROS,B40,GE HEALTHCARE,2024-02-19 09:40:00,2024-02-19 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.33
1873855,CORRETIVA,SENSOR DE OXIMETRIA,NEONATAL,GENERICO,2024-02-18 17:00:00,2024-02-19 08:15:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),15.25
1873883,CORRETIVA,CAMA - ELETRICA,CENTURIS P750,HILL ROM,2024-02-17 06:48:00,2024-02-19 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,53.2
1873963,CORRETIVA,ESTEIRA ERGOMETRICA,CENTURION 300,MICROMED,2024-02-20 07:30:00,2024-02-20 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),1.5
1873849,CORRETIVA,CAMA - ELETRICA,SV1,STRYKER,2024-02-19 07:31:00,2024-02-19 08:31:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM PEÇAS,1.0
1873558,CORRETIVA,CENTRIFUGA,ELEKTRA,LABORLINE,2024-02-16 10:38:00,2024-03-20 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),791.87
1873595,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF HQ190L,OLYMPUS,2024-02-17 16:46:00,2024-05-01 12:10:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,1771.4
1873160,CORRETIVA,ARTROSCOPIO,0° 4MM X 18CM,KARL STORZ,2024-02-15 12:00:00,2024-03-14 11:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,671.0
1873332,CORRETIVA,MONITOR - TRANSPORTE,DX2021,DIXTAL BIOMEDICA,2024-02-16 14:01:00,2024-02-19 09:10:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,67.15
1872377,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM120,PHILIPS MEDICAL,2024-02-15 09:57:00,2024-02-15 11:30:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,1.55
1872294,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,STELLAR 150,RESMED,2024-02-15 09:02:00,2024-03-13 17:18:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,656.27
1872374,CORRETIVA,CENTRIFUGA,Q222TM1,QUIMIS,2024-02-15 10:35:00,2024-03-15 09:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,694.92
1876462,CORRETIVA,MONITOR - TRANSPORTE,INFINITY M540,DRAGER HEALTHCARE,2024-02-19 17:00:00,2024-04-02 15:00:00,01 NAO LIGA,,SUBSTITUIÇÃO DE PECA(S),1030.0
1878925,CORRETIVA,MEDIDOR - TEMPERATURA,DT8806C,VCARE,2024-02-19 07:10:00,2024-02-19 07:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.33
1873352,CORRETIVA,CENTRIFUGA,Q222TM1,QUIMIS,2024-02-16 13:00:00,2024-03-12 10:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,597.5
1872341,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,1588 AIM,STRYKER,2024-02-15 09:49:00,2024-02-27 19:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,297.18
1878927,CORRETIVA,MEDIDOR - TEMPERATURA,THIOF,NUK,2024-02-19 07:50:00,2024-02-19 08:10:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.33
1873854,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-02-19 07:42:00,2024-02-19 08:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.63
1873377,CORRETIVA,CARDIOTOCOGRAFO,COROMETRICS 172,GE HEALTHCARE,2024-02-16 09:39:00,2024-02-16 15:30:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,5.85
1873061,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,FDR NANO,FUJIFILM MEDICAL,2024-02-15 16:42:00,2024-02-16 10:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,TESTE FUNCIONAL,17.3
1872581,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-02-15 15:00:00,2024-03-14 11:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,668.0
1872698,CORRETIVA,ARTROSCOPIO,30° 4MM X 17.5CM,KARL STORZ,2024-02-15 16:39:00,2024-03-21 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,834.35
1872723,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-02-15 17:20:00,2024-03-21 08:32:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,831.2
1871698,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TDP,BARRFAB,2024-02-15 09:53:00,2024-03-04 12:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,434.62
1873876,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM120,PHILIPS MEDICAL,2024-02-19 08:05:00,2024-02-19 08:35:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.5
1873652,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-02-18 13:24:00,2024-02-18 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.6
1873624,CORRETIVA,ASPIRADOR - CIRURGICO,BASIC,MEDELA,2024-02-18 09:50:00,2024-04-05 11:30:00,01 NAO LIGA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1129.67
1873815,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-02-17 06:32:00,2024-02-19 10:02:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,51.5
1874092,CORRETIVA,AUTOCLAVE - HORIZONTAL,HI VAC II,BAUMER,2024-02-19 10:21:00,2024-02-19 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2.15
1874023,CORRETIVA,APARELHO DE RAIOS-X - FIXO,ALTUS ST543 HF,KONICA MINOLTA,2024-02-19 09:24:00,2024-02-23 13:47:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,100.38
1874109,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-02-19 10:36:00,2024-02-19 11:00:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,0.4
1873895,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-02-19 08:08:00,2024-02-19 10:33:00,*ACESSORIO DANIFICADO,ERRO DE PROCEDIMENTO,AJUSTE ELETRÔNICO,2.42
1874113,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-02-19 11:00:00,2024-02-19 11:30:00,02 NAO FUNCIONA,MAU USO,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.5
1873860,CORRETIVA,CENTRIFUGA,Q222TM2,QUIMIS,2024-02-19 07:55:00,2024-02-19 11:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,3.08
1874193,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-02-19 11:27:00,2024-02-20 11:50:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,24.38
1874040,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-02-19 09:39:00,2024-02-19 10:20:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,0.68
1874038,CORRETIVA,VAPORIZADOR,TEC 850,GE HEALTHCARE,2024-02-19 09:37:00,2024-02-19 09:50:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.22
1874049,CORRETIVA,MEDIDOR - SINAIS VITAIS,ACCUTORR V,DATASCOPE,2024-02-19 09:52:00,2024-02-19 10:55:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.05
1874647,CORRETIVA,MAPA,1805,MICROMED,2024-02-19 14:17:00,2024-02-19 15:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.05
1874030,CORRETIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-02-19 09:30:00,2024-02-19 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.5
1874273,CORRETIVA,UMIDIFICADOR,MR850,FISHER & PAYKEL,2024-02-19 11:41:00,2024-02-19 18:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,6.82
1859106,CORRETIVA,CAMA - ELETRICA,MT 163,META HOSPITALAR,2024-02-19 08:30:00,2024-02-19 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.5
1874477,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-02-19 13:08:00,2024-02-19 13:25:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.28
1873953,CORRETIVA,KIT DE MESA,PERNEIRA EM BOTAS AUTOMATICA,ALLEN,2024-02-15 08:14:00,2024-02-28 09:05:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),312.85
1875478,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-02-19 12:00:00,2024-03-07 15:45:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),411.75
1874653,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIG BEN,RIESTER,2024-02-19 14:24:00,2024-02-19 16:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,2.1
1874013,CORRETIVA,BOMBA INFUSORA,COLLEAGUE CXE (TRIPLO),BAXTER,2024-02-19 09:14:00,2024-02-28 14:10:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),220.93
1873877,CORRETIVA,MESA CIRURGICA - ELETRICA,7100MU,MIDMARK,2024-02-19 08:03:00,2024-02-20 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,30.95
1873172,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683,BARRFAB,2024-02-16 10:47:00,2024-07-12 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,3530.22
1873062,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-02-15 15:25:00,2024-02-16 09:45:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,LIMPEZA,18.33
1873015,CORRETIVA,VENTILADOR PULMONAR,CARESCAPE R860,GE HEALTHCARE,2024-02-16 08:14:00,2024-03-11 17:30:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,585.27
1873085,CORRETIVA,URETEROSCOPIO,27001L,KARL STORZ,2024-02-16 09:22:00,2024-03-28 13:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,987.63
1873341,CORRETIVA,RESSONANCIA MAGNETICA,ACHIEVA 1.5T,PHILIPS MEDICAL,2024-03-07 09:56:00,2024-03-07 10:30:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.57
1873176,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 6000,SAMTRONIC,2024-02-16 08:00:00,2024-04-24 12:00:00,24 REPROVADO NA CALIBRACAO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1636.0
1974405,GERENCIAL,TOMOGRAFO COMPUTADORIZADO,REVOLUTION ACT 16,GE HEALTHCARE,2024-02-16 09:00:00,2024-03-19 12:40:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,771.67
1873889,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-02-17 19:06:00,2024-02-19 12:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,40.9
1873892,CORRETIVA,MESA CIRURGICA - ELETRICA,DIAMOND 60BLK,SCHMITZ,2024-02-17 18:55:00,2024-02-19 12:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,LUBRIFICAÇÃO,41.08
1874631,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-02-19 14:40:00,2024-02-19 16:26:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.77
1874070,CORRETIVA,ANALISADOR BIOQUIMICO,VITROS 250,ORTHO CLINICAL DIAGNOSTICS,2024-02-19 10:04:00,2024-02-19 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,6.93
1874005,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-02-19 09:09:00,2024-02-20 10:20:00,01 NAO LIGA,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,25.18
1874703,CORRETIVA,FOCO CIRURGICO TETO - LED,LUCEA 100 100,GETINGE,2024-02-19 09:30:00,2024-02-19 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.0
1876149,CORRETIVA,TERMODESINFECTADORA,104 2,CISA,2024-02-19 07:46:00,2024-02-19 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,10.23
1874719,CORRETIVA,MONITOR - MULTIPARAMETROS,B40,GE HEALTHCARE,2024-02-19 15:44:00,2024-02-19 16:50:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,1.1
1875802,CORRETIVA,MEDIDOR - SINAIS VITAIS,SPOT VITAL SIGNS LXI,WELCH ALLYN,2024-02-21 10:58:00,2024-02-21 15:10:00,19 FALTA DE PECA OU ACESSORIO,ATIVIDADE PROGRAMADA,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,4.2
1875800,CORRETIVA,MONITOR - MULTIPARAMETROS,B40,GE HEALTHCARE,2024-02-20 10:59:00,2024-02-20 15:10:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),4.18
1875833,CORRETIVA,PROCESSADORA DE VIDEO - ENDOSCOPICA,CV190,OLYMPUS,2024-02-20 15:33:00,2024-02-20 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.95
1875754,CORRETIVA,BALANCA - ANTROPOMETRICA,2098 PP2,TOLEDO,2024-02-20 13:26:00,2024-02-20 15:44:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,2.3
1872216,CORRETIVA,BALANCA - ELETRONICA/MESA,109E,WELMY,2024-02-14 08:42:00,2024-04-03 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,1182.3
1872320,GERENCIAL,CARDIOVERSOR,M2,ZOLL,2024-02-15 09:00:00,2024-06-04 18:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2649.0
1872437,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,POLYMOBIL PLUS,SIEMENS HEALTHCARE,2024-02-15 11:32:00,2024-02-19 10:00:00,,,,94.47
1872213,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,DRX REVOLUTION,CARESTREAM,2024-02-15 08:35:00,2024-02-20 17:15:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,128.67
1873086,CORRETIVA,MACA - TRANSPORTE,TRANSTAR P8000,HILL ROM,2024-02-15 08:41:00,2024-08-15 15:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),4374.65
2138144,PREVENTIVA,ESPIROMETRO,KOKO USB,NSPIRE,2024-02-15 08:00:00,2024-02-15 08:40:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,PROCESSOS ADMINISTRATIVOS,0.67
1999080,CORRETIVA,MONITOR - VIDEOCIRURGIA,27HJ710S,LG,2024-02-15 11:15:00,2025-02-05 13:10:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,INSTALAÇÃO DE CABOS DE / E COMUNICAÇÃO,8545.92
1872554,CORRETIVA,OXIMETRO DE PULSO,PM10N,COVIDIEN - NELLCOR,2024-02-15 21:00:00,2025-02-17 17:01:00,01 NAO LIGA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,8828.02
1874328,CORRETIVA,TERMODESINFECTADORA,DS 610/2,STEELCO,2024-02-19 11:47:00,2024-02-19 11:50:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.05
1874831,CORRETIVA,MONITOR - MULTIPARAMETROS,B650,GE HEALTHCARE,2024-02-19 17:33:00,2024-02-19 17:40:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.12
