OS,TIPO,TIPO EQUIPAMENTO,EQUIPAMENTO,MARCA,HORARIO INICIO,HORARIO FIM,TIPO DE SERVIÇO,COMPLEMENTO,RESOLUÇÃO,TEMPO
1874861,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-02-19 18:09:00,2024-02-19 18:20:00,*ACESSORIO DANIFICADO,ATIVIDADE PROGRAMADA,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.18
1873965,CORRETIVA,ULTRASSOM - GERAL,AFFINITI 70 G,PHILIPS MEDICAL,2024-02-19 08:40:00,2024-02-23 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,99.33
1874414,CORRETIVA,BALANCA - ELETRONICA/MESA,JUNIOR PLUS,TOLEDO,2024-02-19 12:06:00,2024-09-06 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,4797.9
1874705,CORRETIVA,HISTEROSCOPIO,30° 2.9MM X 30CM,KARL STORZ,2024-02-19 15:32:00,2024-03-01 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,264.47
1874044,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,DIRECTVIEW CR ELITE,CARESTREAM,2024-02-19 09:46:00,2024-02-21 10:00:00,01 NAO LIGA,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,48.23
1874215,PREVENTIVA,TERMOSELADORA MICROPROCESSADA,STESEAL PRO,HAWO,2024-02-20 13:00:00,2024-02-20 14:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
1877226,PREVENTIVA,PROCESSADOR RADIOLOGICO - CR,DIRECTVIEW CR MAX 975,CARESTREAM,2024-02-20 07:45:00,2024-02-20 11:10:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,3.42
1875415,CORRETIVA,BOMBA INFUSORA,COLLEAGUE (MONO),BAXTER,2024-02-20 08:10:00,2024-02-20 11:15:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,3.08
1875693,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC30,PHILIPS MEDICAL,2024-02-20 12:14:00,2024-02-20 14:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,2.27
1874152,CORRETIVA,BERCO - AQUECIDO,MULTISYSTEM 2051,FANEM,2024-02-19 11:05:00,2024-04-22 16:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1516.92
1874663,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-02-19 14:39:00,2024-02-20 11:05:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),20.43
1874006,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-02-19 09:09:00,2024-02-19 10:05:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AJUSTE MECÂNICO,0.93
1874396,CORRETIVA,MAPA,1805,MICROMED,2024-02-19 12:12:00,2024-02-19 12:45:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.55
1873903,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-02-16 11:05:00,2024-02-19 11:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,71.92
1874372,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-02-19 12:00:00,2024-02-26 09:00:00,02 NAO FUNCIONA,MAU USO,ATUALIZAÇÃO DE DADOS NO SISTEMA,165.0
1873822,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS TIRO,DRAGER HEALTHCARE,2024-02-19 07:00:00,2024-02-19 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,4.0
1874415,CORRETIVA,HOLTER,NOMAD,MICROMED,2024-02-19 12:40:00,2024-02-19 16:24:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,3.73
1874214,CORRETIVA,HEMODIALISADOR,4008 S,FRESENIUS,2024-02-19 11:29:00,2024-03-20 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE HIDRÁULICO,722.52
1874766,CORRETIVA,TERMODESINFECTADORA,88 TURBO,GETINGE,2024-02-19 16:32:00,2024-02-20 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,18.47
1874654,CORRETIVA,SISTEMA DE URODINAMICA,URANUS II,ALACER BIOMEDICA,2024-02-19 14:24:00,2024-02-19 16:20:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.93
1873938,CORRETIVA,AUTOCLAVE - HORIZONTAL,6410,CISA,2024-02-19 08:22:00,2024-02-19 12:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,4.13
1873823,CORRETIVA,FOCO CIRURGICO TETO - LED,HYLED 600 600,MINDRAY,2024-02-19 11:00:00,2024-02-19 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,1.0
1874859,CORRETIVA,CUFFOMETRO,54 07 000,CELMAT,2024-02-19 17:59:00,2024-02-19 18:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.52
1874633,CORRETIVA,PADRAO - TERMOHIGROMETRO,THOR 3620,FANEM,2024-02-19 13:41:00,2024-02-19 14:41:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.0
1874669,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,IMAGE1 SPIES H3LINK TC300 COM TC200,KARL STORZ,2024-02-19 14:00:00,2024-03-12 10:30:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM PEÇAS,524.5
1874402,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,FDR NANO,FUJIFILM MEDICAL,2024-02-19 11:05:00,2024-02-19 13:30:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,2.42
1874387,CORRETIVA,ESTUFA,1502,FANEM,2024-02-19 12:05:00,2024-04-29 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1676.92
1874677,CORRETIVA,CISTOSCOPIO,30° 4MM X 30CM,KARL STORZ,2024-02-19 15:01:00,2024-03-22 16:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,769.48
1873951,CORRETIVA,BISTURI - SELADOR DE VASOS,FT10,COVIDIEN - VALLEYLAB,2024-02-19 08:55:00,2024-03-28 08:40:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),911.75
1874382,CORRETIVA,VIDEOENDOSCOPIO - ALTA,EG 2990K,PENTAX,2024-05-17 12:30:00,2024-05-17 12:45:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.25
1874768,CORRETIVA,AUTOCLAVE - HORIZONTAL,HS6613 ER2,GETINGE,2024-02-19 16:33:00,2024-03-13 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,552.45
1942218,CORRETIVA,VENTILADOR PULMONAR,CARMEL,K TAKAOKA,2024-02-19 08:00:00,2024-08-08 15:10:00,25 REPROVADO NA PREVENTIVA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),4111.17
1874431,CORRETIVA,MACA - TRANSPORTE,1155,STRYKER,2024-02-19 11:52:00,2024-04-17 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1395.13
1875670,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR PCF,MEDISAFE,2024-02-20 12:00:00,2024-02-20 13:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,1.0
1874252,PREVENTIVA,AUTOCLAVE - MESA,STATIM 5000,SCICAN,2024-02-20 11:00:00,2024-02-20 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
1875832,CORRETIVA,FONTE DE LUZ - XENON,EXERA III CLV190,OLYMPUS,2024-02-20 15:33:00,2024-02-20 16:10:00,02 NAO FUNCIONA,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),0.62
1875597,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412 AQUAZERO,CISA,2024-02-20 10:41:00,2024-02-20 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),3.32
1875412,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC30,PHILIPS MEDICAL,2024-02-20 08:10:00,2024-02-20 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.83
1875817,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7500,WELCH ALLYN,2024-02-20 15:07:00,2024-02-20 15:35:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.47
1875843,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-02-20 15:44:00,2024-02-20 16:53:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,1.15
1875375,CORRETIVA,AUTOCLAVE - HORIZONTAL,HS6613 ER2,GETINGE,2024-02-20 07:18:00,2024-02-20 15:00:00,02 NAO FUNCIONA,INFRAESTRUTURA,ACOMPANHAMENTO DE SERVICO EXTERNO,7.7
1875974,CORRETIVA,APARELHO DE RAIOS-X - TELECOMANDADO,LUMINOS FUSION,SIEMENS HEALTHCARE,2024-02-20 18:54:00,2024-02-21 07:10:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),12.27
1876145,CORRETIVA,FOCO CIRURGICO TETO - LED,TRULIGHT 3500,TRUMPF,2024-02-20 18:00:00,2024-02-29 08:05:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,206.08
1876880,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-02-20 09:00:00,2024-02-20 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.0
1875494,CORRETIVA,ARCO CIRURGICO,VERADIUS,PHILIPS MEDICAL,2024-02-20 09:24:00,2024-02-20 09:27:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.05
1875795,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION EVO 64,GE HEALTHCARE,2024-02-20 14:27:00,2024-02-20 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1.55
1875794,CORRETIVA,APARELHO DE RAIOS-X - FIXO,MULTIX B,SIEMENS HEALTHCARE,2024-02-20 16:00:00,2024-02-20 17:00:00,02 NAO FUNCIONA,MAU USO,AJUSTE MECÂNICO,1.0
1881917,CORRETIVA,MONITOR - MULTIPARAMETROS,PASSPORT 2,DATASCOPE,2024-02-19 16:59:00,2025-05-28 12:20:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,11131.35
1875502,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7400,WELCH ALLYN,2024-02-20 09:32:00,2024-02-20 10:15:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.72
1875641,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-02-20 11:22:00,2024-02-20 12:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AJUSTE ELETRÔNICO,0.63
1875971,CORRETIVA,CABO EXTENSOR DE OXIMETRIA,GENERICO,GENERICO,2024-02-20 18:00:00,2024-02-21 08:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,14.5
1875503,CORRETIVA,ANALISADOR BIOQUIMICO,VITROS 5600,ORTHO CLINICAL DIAGNOSTICS,2024-02-20 09:33:00,2024-02-20 21:31:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE ELETRÔNICO,11.97
1876131,CORRETIVA,LAPAROSCOPIO,30° 10MM X 31CM,KARL STORZ,2024-02-21 07:42:00,2024-10-03 14:15:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,5406.55
1875403,CORRETIVA,SISTEMA DE HIPOHIPERTERMIA,BLANKETROL III 233,CSZ,2024-02-20 07:53:00,2024-02-20 08:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.62
1876206,CORRETIVA,MAPA,DYNA MAPA PLUS,CARDIO SISTEMAS,2024-02-20 07:45:00,2024-02-21 15:00:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,31.25
1876559,CORRETIVA,CAMA - ELETRICA,IB 545 EL,IDEAL BEQUEM,2024-02-21 15:47:00,2024-02-23 16:10:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),48.38
1876105,INSPECAO/VERIFICACAO,MODULO - GASES ANESTESICOS,N CAIO,GE HEALTHCARE,2024-02-22 10:02:00,2024-02-22 10:23:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,0.35
1876391,CORRETIVA,MICROSCOPIO - ANALITICO,ECLIPSE SI RS,NIKON,2024-02-21 12:08:00,2024-02-21 16:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,4.2
1876359,CORRETIVA,INDICADOR BIOLOGICO,CLEAN TRACE LX25,ARIZANT HEALTHCARE 3M,2024-02-21 11:14:00,2024-02-21 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.77
1876481,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-02-21 14:19:00,2024-02-21 16:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.68
1875830,CORRETIVA,BISTURI - SELADOR DE VASOS,FT10,COVIDIEN - VALLEYLAB,2024-02-20 15:33:00,2024-02-20 15:55:00,02 NAO FUNCIONA,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),0.37
1875669,CORRETIVA,VENTILADOR PULMONAR,SAVINA,DRAGER HEALTHCARE,2024-02-20 11:59:00,2024-02-20 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,5.02
1876655,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-02-21 17:50:00,2024-02-23 13:20:00,02 NAO FUNCIONA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,43.5
1880147,CALIBRACAO,BOMBA INJETORA DE CONTRASTE,ACCUTRON CT D,GUERBET,2024-02-21 12:00:00,2024-02-21 15:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,3.5
1876184,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION EVO 128,GE HEALTHCARE,2024-02-21 07:20:00,2024-02-21 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,10.67
1876346,CORRETIVA,CENTRAL DE MONITORIZACAO,MAS 700 10LT,GE HEALTHCARE,2024-02-21 10:56:00,2024-02-21 12:30:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.57
1876488,CORRETIVA,VIDEOLARINGOSCOPIO,MCGRATH,AIRCRAFT,2024-02-21 14:22:00,2024-02-21 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,0.63
1876103,INSPECAO/VERIFICACAO,MODULO - CAPNOGRAFIA,E MINIC,GE HEALTHCARE,2024-02-22 11:08:00,2024-02-22 11:29:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,0.35
1876108,INSPECAO/VERIFICACAO,MONITOR - MULTIPARAMETROS,CARDIOCAP 5,GE HEALTHCARE,2024-02-22 11:30:00,2024-02-22 11:50:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,0.33
1876650,CORRETIVA,MONITOR - MULTIPARAMETROS,UMEC15,MINDRAY,2024-02-21 17:39:00,2024-02-22 08:45:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,15.1
1876195,CORRETIVA,MONITOR - MULTIPARAMETROS,VISTA 120,DRAGER HEALTHCARE,2024-02-21 08:41:00,2024-02-21 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.82
1876293,CORRETIVA,MONITOR - MULTIPARAMETROS,BENEVISION N12,MINDRAY,2024-02-21 10:18:00,2024-02-21 15:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,4.7
1876167,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA EXPLORER 1.5T,GE HEALTHCARE,2024-02-18 08:17:00,2024-02-18 08:17:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,0.0
1876200,CORRETIVA,SISTEMA DE HIPOHIPERTERMIA,MEDITHERM III,GAYMAR,2024-02-21 08:50:00,2024-02-21 10:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,1.5
1875590,CORRETIVA,CARDIOVERSOR,R SERIES,ZOLL,2024-02-20 10:36:00,2024-02-20 11:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.4
1876298,INSPECAO/VERIFICACAO,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-02-21 10:20:00,2024-02-21 10:40:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.33
1876207,CORRETIVA,IMPRESSORA DE FILME RADIOLOGICO,DRYVIEW 5700,CARESTREAM,2024-02-21 08:50:00,2024-02-21 09:30:00,01 NAO LIGA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.67
1876208,CORRETIVA,MONITOR - MULTIPARAMETROS,G3D,GENERAL MEDITECH,2024-02-21 08:50:00,2024-02-21 11:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,2.17
1877294,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS2,PHILIPS MEDICAL,2024-02-22 13:07:00,2024-02-22 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.38
1876211,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,AQUILION LIGHTNING 80 TSX036A,CANON,2024-02-21 08:50:00,2024-02-23 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,52.17
1875542,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-02-20 10:00:00,2024-02-20 16:00:00,01 NAO LIGA,ERRO DE PROCEDIMENTO,COLOCADO EM TESTE TÉCNICO,6.0
1876928,CORRETIVA,MODULO - SINAIS VITAIS,PDM NELLCOR,GE HEALTHCARE,2024-02-22 09:00:00,2024-04-19 13:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,RECEBIMENTO DE MATERIAIS/PECAS,1372.0
1876243,CORRETIVA,MAPA,DYNA MAPA NG,CARDIO SISTEMAS,2024-02-21 09:13:00,2024-02-21 11:00:00,02 NAO FUNCIONA,MAU USO,AJUSTE MECÂNICO,1.78
1876121,CORRETIVA,FIBROENDOSCOPIO - ALTA,BF 1T180,OLYMPUS,2024-02-21 07:24:00,2024-02-21 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,8.6
1877009,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID I,GE HEALTHCARE,2024-02-22 09:47:00,2024-02-22 16:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AJUSTE ELETRÔNICO,6.22
1876819,CORRETIVA,AUTOCLAVE - HORIZONTAL,6415 AQUAZERO,CISA,2024-02-20 22:30:00,2024-02-22 18:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),43.5
1876339,CORRETIVA,CAMA - ELETRICA,ENTERPRISE 8000,ARJOHUNTLEIGH,2024-02-21 10:51:00,2024-09-09 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ABERTURA DE OS DE INATIVACAO,4823.15
1881713,CORRETIVA,RESSONANCIA MAGNETICA,ACHIEVA 1.5T,PHILIPS MEDICAL,2024-02-22 11:00:00,2024-02-22 13:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,2.0
1876114,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-02-21 10:00:00,2024-02-22 02:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,16.0
1876347,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-02-21 10:58:00,2024-02-26 11:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),120.37
1877048,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR PCF,MEDISAFE,2024-02-21 08:03:00,2024-02-28 13:20:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),173.28
1876382,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-02-21 12:00:00,2024-02-21 12:30:00,22 NAO RECONHECE CONFIGURACAO,ERRO DE PROCEDIMENTO,COLOCADO EM TESTE TÉCNICO,0.5
1876146,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-02-21 08:01:00,2024-03-20 09:39:00,01 NAO LIGA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,673.63
1876548,CORRETIVA,LAPAROSCOPIO,0° 3MM X 14CM,KARL STORZ,2024-02-21 15:35:00,2024-03-18 08:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),616.42
1876628,CORRETIVA,MODULO - GASES ANESTESICOS,E SCAIO,GE HEALTHCARE,2024-02-21 16:55:00,2024-04-15 11:34:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1290.65
1877188,CORRETIVA,TRANSDUTOR CONVEXO/ABDOMINAL,CA431,SIEMENS HEALTHCARE,2024-02-22 13:02:00,2024-02-22 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.97
1877230,CORRETIVA,CAMA - ELETRICA,PLD1029,MEDWORLD,2024-02-22 13:00:00,2024-02-22 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,2.0
1876815,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM12,PHILIPS MEDICAL,2024-02-22 07:37:00,2024-02-22 11:02:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,3.42
1876818,CORRETIVA,HOLTER,NOMAD,MICROMED,2024-02-22 07:35:00,2024-02-22 11:35:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,4.0
1877349,CORRETIVA,MONITOR - MULTIPARAMETROS,C80,COMEN,2024-02-23 07:00:00,2024-02-23 08:00:00,03 EQUIPAMENTO DANIFICADO,EXTRAVIO,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,1.0
1877055,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE 7900,GE HEALTHCARE,2024-02-22 10:43:00,2024-02-22 11:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,0.45
1877389,CORRETIVA,CABECOTE DE CAMERA,IMAGE 1 A3 HD,KARL STORZ,2024-02-22 17:08:00,2024-07-31 13:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),3836.37
1877111,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,MONNAL T60,AIR LIQUIDE,2024-02-22 11:22:00,2024-02-22 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.63
1876801,CORRETIVA,AUTOCLAVE - HORIZONTAL,HS6613 ER2,GETINGE,2024-02-22 06:59:00,2024-02-22 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,3.02
1876529,CORRETIVA,LANTERNA CLINICA,GENERICO,GENERICO,2024-02-21 15:15:00,2024-02-26 12:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,116.75
1876619,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS2 PLUS,PHILIPS MEDICAL,2024-02-21 16:47:00,2024-02-21 17:10:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.38
1877309,CORRETIVA,MEDIDOR - SINAIS VITAIS,CARESCAPE V100,GE HEALTHCARE,2024-02-22 15:12:00,2024-02-23 08:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,17.3
1876941,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,DRX REVOLUTION,CARESTREAM,2024-02-21 09:15:00,2024-02-23 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,48.75
1877403,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION MAXIMA 128,GE HEALTHCARE,2024-02-22 17:28:00,2024-02-22 21:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,4.03
1877337,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2020,DIXTAL BIOMEDICA,2024-01-16 21:02:00,2024-01-16 16:53:00,,,,-4.15
1877260,CORRETIVA,HOLTER,CARDIO LIGHT,CARDIO SISTEMAS,2024-02-22 14:35:00,2024-02-22 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,2.42
1877384,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2023,DIXTAL BIOMEDICA,2024-02-22 17:04:00,2024-02-22 17:35:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.52
1876909,CORRETIVA,FOCO CIRURGICO TETO - LED,HYLED 600 600,MINDRAY,2024-02-22 08:43:00,2024-02-22 12:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),3.28
1876917,CORRETIVA,BALANCA - ANTROPOMETRICA,W 200A,WELMY,2024-02-21 08:52:00,2024-04-03 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,1014.13
1876875,CORRETIVA,BERCO - ELETRICO,VTE05,VALLITECH,2024-02-22 08:40:00,2024-02-26 09:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AJUSTE MECÂNICO,96.33
1876817,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-02-22 07:38:00,2024-02-28 10:41:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,147.05
1876955,CORRETIVA,MEDIDOR - SINAIS VITAIS,SPOT VITAL SIGNS LXI,WELCH ALLYN,2024-02-22 09:27:00,2024-02-22 10:15:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.8
1877982,CORRETIVA,APARELHO DE RAIOS-X - FIXO,MAXIMUS ECO,KONICA MINOLTA,2024-02-22 15:59:00,2024-02-28 12:10:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,140.18
1875731,CORRETIVA,HEMODIALISADOR,4008 S V10,FRESENIUS,2024-02-20 13:13:00,2024-02-29 21:21:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),224.13
1875759,CORRETIVA,HISTEROSCOPIO,30° 2.9MM X 30CM,KARL STORZ,2024-02-20 13:35:00,2024-04-03 17:00:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),1035.42
1875757,CORRETIVA,HISTEROSCOPIO,30° 2.9MM X 30CM,KARL STORZ,2024-02-20 13:35:00,2024-04-11 16:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),1226.92
1875587,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-02-20 10:36:00,2024-02-20 10:37:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.02
1875870,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-02-20 16:20:00,2024-02-22 11:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,42.67
1875462,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-02-20 08:35:00,2024-03-12 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,509.92
1875952,CORRETIVA,UMIDIFICADOR,AIRVO 2,FISHER & PAYKEL,2024-02-20 17:30:00,2024-03-26 12:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),835.0
1875812,CORRETIVA,ULTRASSOM - GERAL,HD15,PHILIPS MEDICAL,2024-02-20 15:03:00,2024-03-13 17:55:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),530.87
1875665,CORRETIVA,ESTEIRA ERGOMETRICA,TR6,SPEEDO,2024-02-20 11:57:00,2024-02-20 12:20:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,0.38
1875758,CORRETIVA,MICROSCOPIO - ANALITICO,ECLIPSE SI RS,NIKON,2024-02-20 13:35:00,2024-04-23 12:45:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),1511.17
1875966,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2020,DIXTAL BIOMEDICA,2024-02-20 09:02:00,2024-03-10 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,456.97
1875789,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-02-20 14:17:00,2024-03-26 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),836.72
1876365,CORRETIVA,INCUBADORA,GIRAFFE OMNIBED CS1,GE HEALTHCARE,2024-02-21 11:27:00,2024-05-14 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1992.55
1876582,CORRETIVA,VIDEOENDOSCOPIO - ALTA,EG 430,SONOSCAPE,2024-02-21 16:00:00,2024-03-28 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,857.0
1876814,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-02-22 07:33:00,2024-02-22 18:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,10.95
1876961,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,ENDOCAM 5525 LOGIC 4K,RICHARD WOLF,2024-02-22 09:28:00,2024-02-22 11:35:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.12
1876936,CORRETIVA,CARDIOVERSOR,HEARTSTART MRX,PHILIPS MEDICAL,2024-02-22 09:12:00,2024-02-22 09:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.3
1876970,CORRETIVA,SISTEMA DE IMAGEM PET CT,BIOGRAPH 16 TRUEPOINT,SIEMENS HEALTHCARE,2024-02-22 09:35:00,2024-02-22 10:30:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,0.92
1875427,CORRETIVA,LAPAROSCOPIO,30° 10MM X 34CM,COVIDIEN - VALLEYLAB,2024-02-20 06:30:00,2024-03-15 15:00:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM PEÇAS,584.5
1875377,CORRETIVA,MARCAPASSO - BICAMERAL,5392,MEDTRONIC,2024-02-20 07:22:00,2024-02-20 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,3.13
1876588,CORRETIVA,MESA CIRURGICA - ELETRICA,ALPHASTAR 1132,GETINGE,2024-02-21 16:18:00,2024-04-05 15:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1055.03
1876096,INSPECAO/VERIFICACAO,TERMOSELADORA MICROPROCESSADA,HS800,JOHNSON & JOHNSON,2024-03-05 08:00:00,2024-03-05 12:00:00,*SERVICO PROGRAMADO,CAUSA NATURAL,QUALIFICAÇÃO DE DESEMPENHO,4.0
1896520,CORRETIVA,ACELERADOR LINEAR,TRUEBEAM STX,VARIAN MEDICAL SYSTEMS,2024-02-22 13:00:00,2024-02-22 16:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,LIMPEZA,3.5
1876977,CORRETIVA,MONITOR - MULTIPARAMETROS,MEC 1000,MINDRAY,2024-02-22 09:20:00,2024-02-22 09:58:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.63
1876978,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-02-22 09:35:00,2024-02-22 17:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,7.92
1877291,CORRETIVA,FOTOTERAPIA - SUPERLED,3006 BILITRON,FANEM,2024-02-22 14:48:00,2024-02-22 16:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.2
1877292,CORRETIVA,FOTOTERAPIA - SUPERLED,5006 BILITRON SKY,FANEM,2024-02-22 14:46:00,2024-02-22 16:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,1.73
1876370,CORRETIVA,CAMA - ELETRICA,MUKA HC1100,STRYKER,2024-02-21 11:36:00,2024-06-07 11:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,2567.4
1877263,CORRETIVA,ESTERILIZADORA A PEROXIDO,VPRO S2,STERIS,2024-02-22 14:38:00,2024-02-26 17:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,98.53
1876924,CORRETIVA,MONITOR - MULTIPARAMETROS,P15,PROLIFE,2024-02-22 08:55:00,2024-02-22 10:55:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,2.0
1868096,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,STELLAR 150,RESMED,2024-02-09 13:13:00,2024-03-28 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,1146.78
1877329,CORRETIVA,ULTRASSOM - GERAL,APLIO 300,CANON,2024-02-22 15:38:00,2024-02-22 16:45:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.12
1877007,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,767,WELCH ALLYN,2024-02-22 09:46:00,2024-02-22 11:40:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.9
1876460,CORRETIVA,PROCESSADORA DE VIDEO - ENDOSCOPICA,CV190,OLYMPUS,2024-02-19 13:46:00,2025-01-13 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,7892.73
1876487,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,OXYLOG 3000 PLUS,DRAGER HEALTHCARE,2024-02-21 14:21:00,2025-01-13 10:40:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,7844.32
1876273,CORRETIVA,HOLTER,CARDIO LIGHT,CARDIO SISTEMAS,2024-02-20 09:54:00,2025-01-13 10:10:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,7872.27
1877126,CORRETIVA,CAMA - ELETRICA,HR900 ACCELLA,HILL ROM,2024-02-22 11:35:00,2024-06-18 14:00:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),2810.42
1877056,CORRETIVA,CENTRIFUGA,ELEKTRA,LABORLINE,2024-02-21 10:45:00,2024-03-04 15:00:00,01 NAO LIGA,MAU USO,ATUALIZAÇÃO DE DADOS NO SISTEMA,292.25
1876813,CORRETIVA,ESTERILIZADORA A PEROXIDO,STERRAD 100NX,ASP,2024-02-22 07:33:00,2024-02-22 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,3.45
1876406,CORRETIVA,HOLTER,H3+,MORTARA,2024-02-21 09:30:00,2024-02-21 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),4.5
1876938,CORRETIVA,CENTRAL DE MONITORIZACAO,CIC PRO 14LT,GE HEALTHCARE,2024-02-22 09:14:00,2024-02-23 07:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,22.27
1877367,CORRETIVA,CAMA - ELETRICA,HR900,HILL ROM,2024-02-22 16:29:00,2024-03-06 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,306.02
1879578,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-02-23 18:00:00,2024-02-27 10:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,88.0
1878539,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA EXPLORER 1.5T,GE HEALTHCARE,2024-02-23 17:10:00,2024-02-27 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,89.83
1878117,CORRETIVA,VENTILADOR PULMONAR,SERVO I,GETINGE,2024-02-23 09:42:00,2024-02-23 11:42:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2.0
1878080,CORRETIVA,CENTRIFUGA,Q222TM1,QUIMIS,2024-02-23 15:00:00,2024-02-27 14:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,95.0
1879484,CORRETIVA,APARELHO DE RAIOS-X - TELECOMANDADO,LUMINOS DRF MAX,SIEMENS HEALTHCARE,2024-02-22 16:30:00,2024-03-04 15:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),262.5
1878118,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,MONNAL T60,AIR LIQUIDE,2024-02-23 09:43:00,2024-02-23 11:46:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2.05
1878355,CORRETIVA,FOCO CIRURGICO TETO - LED,POLARIS 200,DRAGER HEALTHCARE,2024-02-23 14:34:00,2024-02-23 15:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.43
1878202,CORRETIVA,MONITOR - MULTIPARAMETROS,MX 700,PHILIPS MEDICAL,2024-02-23 10:45:00,2024-02-23 13:00:00,01 NAO LIGA,CAUSA NATURAL,AJUSTE ELETRÔNICO,2.25
1877404,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,STELLAR 150,RESMED,2024-02-22 17:29:00,2024-04-10 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1144.52
1877423,CORRETIVA,LAPAROSCOPIO,30° 4MM X 30CM,KARL STORZ,2024-02-22 17:57:00,2024-04-11 16:37:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),1174.67
1878392,CORRETIVA,MODULO - CAPNOGRAFIA,M ETCO2,COMEN,2024-02-23 15:20:00,2024-02-23 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.17
1875645,CORRETIVA,TOPOGRAFO DE CORNEA,CT1000,SHIN NIPPON,2024-02-20 11:29:00,2024-03-13 14:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,531.02
1878241,CORRETIVA,INCUBADORA - TRANSPORTE,IT 158 TS BABYPUFF,FANEM,2024-02-23 11:46:00,2024-02-23 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.23
2031087,CORRETIVA,MODULO - CAPNOGRAFIA,MINIC,GE HEALTHCARE,2024-02-22 15:20:00,2024-10-07 10:10:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE OS DE INATIVACAO,5466.83
1875962,CORRETIVA,MODULO - CAPNOGRAFIA,MINIC,GE HEALTHCARE,2024-02-20 15:00:00,2024-12-30 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),7531.0
1976498,CORRETIVA,BOMBA INFUSORA - SERINGA,AGILIA SP TIVA,FRESENIUS,2024-02-09 10:22:00,2024-04-19 11:01:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,1680.65
1876874,CORRETIVA,BERCO - ELETRICO,VLT 220E,VALLITECH,2024-02-22 08:15:00,2024-03-15 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),528.75
1876807,CORRETIVA,DETECTOR FETAL,FD 390,TOITU,2024-02-22 08:00:00,2024-05-31 10:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),2378.0
1878256,CORRETIVA,BALANCA - ELETRONICA/MESA,BP 15,FILIZOLA,2024-02-23 12:02:00,2024-02-23 12:35:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.55
1878275,CORRETIVA,DETECTOR FETAL,MD10,WEM,2024-02-23 12:25:00,2024-02-23 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.58
1878341,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,PA MED,PA MED,2024-02-23 14:19:00,2024-02-23 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,0.68
1877068,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS,DRAGER HEALTHCARE,2024-02-22 10:39:00,2024-02-29 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),170.35
1878359,CORRETIVA,ULTRASSOM - GERAL,AFFINITI 70 G,PHILIPS MEDICAL,2024-02-23 07:00:00,2024-02-23 07:50:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.83
1878276,CORRETIVA,IMPRESSORA DE FILME RADIOLOGICO,DRYVIEW 6850,CARESTREAM,2024-02-23 12:06:00,2024-02-23 12:42:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE MECÂNICO,0.6
1876802,CORRETIVA,CENTRIFUGA,EXCELSA FLEX 3400,FANEM,2024-02-22 07:00:00,2024-03-28 12:10:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),845.17
1867990,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-02-09 10:49:00,2024-02-09 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ORGANIZAÇÃO SETORIAL,1.18
1877986,CORRETIVA,FIBROENDOSCOPIO - ALTA,FB 120T,FUJIFILM MEDICAL,2024-02-23 06:56:00,2024-02-23 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,9.07
1878054,CORRETIVA,ESTERILIZADORA A PEROXIDO,STERRAD 100NX ALLCLEAR 2DR,ASP,2024-02-23 08:45:00,2024-02-23 11:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.25
1878057,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-02-23 08:50:00,2024-02-23 09:10:00,13 TESTE FUNCIONAL,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.33
1878211,CORRETIVA,MONITOR - GASES ANESTESICOS,VAMOS,DRAGER HEALTHCARE,2024-02-23 10:30:00,2024-02-26 09:30:00,01 NAO LIGA,MAU USO,REVISÃO / REPARO EM CONEXÕES,71.0
1878357,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-02-23 14:34:00,2024-02-26 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,67.43
1878469,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR PCF,MEDISAFE,2024-02-23 17:04:00,2024-02-29 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,135.93
1878605,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS,DRAGER HEALTHCARE,2024-02-23 08:00:00,2024-02-23 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.0
1878610,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS,DRAGER HEALTHCARE,2024-02-23 11:00:00,2024-02-23 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.0
1878028,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-02-23 08:17:00,2024-02-23 09:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.72
1878030,CORRETIVA,CAMA - ELETRICA,CENTURIS P750,HILL ROM,2024-02-23 08:19:00,2024-02-23 14:20:00,01 NAO LIGA,MAU USO,AJUSTE ELETRÔNICO,6.02
1878237,CORRETIVA,MONITOR - MULTIPARAMETROS,G3L,GENERAL MEDITECH,2024-02-23 11:40:00,2024-02-26 08:20:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,68.67
1878619,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA CREATOR 1.5T,GE HEALTHCARE,2024-02-24 09:00:00,2024-02-28 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,97.0
1878124,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-02-23 09:45:00,2024-02-23 10:15:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,0.5
1878420,CORRETIVA,CABO DE FIBRA OTICA,GENERICO,GENERICO,2024-02-23 16:02:00,2024-03-13 14:40:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,454.63
1878421,CORRETIVA,CABO DE FIBRA OTICA,GENERICO,GENERICO,2024-02-23 16:03:00,2024-02-23 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.95
1878214,CORRETIVA,INCUBADORA - TRANSPORTE,IT 158 TS BABYPUFF,FANEM,2024-02-23 11:06:00,2024-02-23 11:10:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.07
1878674,CORRETIVA,APARELHO DE RAIOS-X - FIXO,XR 6000,GE HEALTHCARE,2024-02-25 14:14:00,2024-02-25 14:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.27
1878656,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-02-25 09:51:00,2024-02-25 16:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,6.32
1878654,CORRETIVA,RESSONANCIA MAGNETICA,MAGNETOM AERA 1.5T,SIEMENS HEALTHCARE,2024-02-25 09:46:00,2024-02-25 10:40:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.9
1904402,CORRETIVA,RESSONANCIA MAGNETICA,INGENIA 1.5T,PHILIPS MEDICAL,2024-02-24 07:00:00,2024-03-14 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ABASTECIMENTO DE HÉLIO,461.5
1878689,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-02-25 07:00:00,2024-05-23 09:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2114.0
1879016,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-02-26 08:33:00,2024-02-26 08:40:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,0.12
1879634,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT 50,MEDELA,2024-02-26 20:04:00,2024-02-27 07:15:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),11.18
1879633,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT 50,MEDELA,2024-02-26 20:04:00,2024-02-27 07:20:00,19 FALTA DE PECA OU ACESSORIO,MAU USO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,11.27
1878930,CORRETIVA,MONITOR - MULTIPARAMETROS,INMAX,INSTRAMED,2024-02-26 07:55:00,2024-02-26 08:05:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,0.17
1879064,CORRETIVA,CARDIOVERSOR,TEC 5531B,NIHON KOHDEN,2024-02-26 09:12:00,2024-02-26 09:22:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,LIMPEZA,0.17
1878931,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2023,DIXTAL BIOMEDICA,2024-02-26 08:11:00,2024-02-26 11:12:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,3.02
1879214,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-02-26 11:10:00,2024-02-26 11:23:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.22
1878919,CORRETIVA,BISTURI - ELETRICO,SS 501 S,WEM,2024-02-23 15:48:00,2024-02-26 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,66.2
1878917,CORRETIVA,LAVADORA ULTRASSONICA,USC9000A,UNIQUE,2024-02-25 17:10:00,2024-02-26 11:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,18.33
1879019,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,BRIGHT SPEED 16,GE HEALTHCARE,2024-02-26 08:00:00,2024-02-26 14:45:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),6.75
1880325,CORRETIVA,OXIMETRO DE PULSO,HANDY SAT TCR,R&D MEDIQ,2024-03-05 13:00:00,2024-03-05 14:30:00,*ACESSORIO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.5
1880311,CORRETIVA,MONITOR - MULTIPARAMETROS,G3N,GENERAL MEDITECH,2024-02-27 09:00:00,2024-02-27 14:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),5.0
1880146,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-02-27 10:43:00,2024-02-27 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,3.78
1880090,CORRETIVA,MONITOR - TRANSPORTE,DX2022,DIXTAL BIOMEDICA,2024-02-27 09:45:00,2024-02-27 14:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,4.75
1880315,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2023,DIXTAL BIOMEDICA,2024-02-27 14:22:00,2024-02-27 15:03:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.68
1880145,CORRETIVA,TERMOSELADORA MICROPROCESSADA,SRN01,LOOK,2024-02-27 10:41:00,2024-02-27 15:15:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,4.57
1876881,CORRETIVA,POLIGRAFO,SP12,TEB,2024-02-22 08:14:00,2025-01-13 11:00:00,*INSPECAO,CAUSA NATURAL,TESTE FUNCIONAL,7826.77
1878971,CORRETIVA,ELETROCARDIOGRAFO,EP 12,DIXTAL BIOMEDICA,2024-02-26 14:00:00,2024-02-26 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,3.0
1879394,CORRETIVA,BALANCA - ELETRONICA/MESA,9094 C4,TOLEDO,2024-02-26 14:14:00,2024-04-23 21:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1374.77
1879530,CORRETIVA,ESTEIRA ERGOMETRICA,CENTURION 300,MICROMED,2024-02-26 16:27:00,2024-02-26 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,1.55
1878896,CORRETIVA,RESSONANCIA MAGNETICA,MAGNETOM AERA 1.5T,SIEMENS HEALTHCARE,2024-02-26 07:48:00,2024-02-26 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,2.7
1879365,CORRETIVA,FOCO CIRURGICO PEDESTAL - LED,LUCEA 100,GETINGE,2024-02-26 13:34:00,2024-02-27 14:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,24.93
1878920,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS,DRAGER HEALTHCARE,2024-02-23 15:47:00,2024-02-26 08:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),64.72
1878914,CORRETIVA,ESTERILIZADORA A PEROXIDO,STERRAD NX,ASP,2024-02-25 08:03:00,2024-02-25 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.95
1880292,PREVENTIVA,PROCESSADOR RADIOLOGICO - CR,DIRECTVIEW CR MAX 975,CARESTREAM,2024-02-26 07:45:00,2024-02-26 11:45:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,4.0
1879453,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-02-26 15:23:00,2024-03-06 13:30:00,01 NAO LIGA,ATIVIDADE PROGRAMADA,AJUSTE ELETRÔNICO,214.12
1879458,CORRETIVA,ARTROSCOPIO,30° 4MM X 17.5CM,KARL STORZ,2024-02-26 15:27:00,2024-04-16 14:02:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,1198.58
1878864,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA CREATOR 1.5T,GE HEALTHCARE,2024-02-24 08:00:00,2024-02-27 17:00:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,81.0
1879481,CORRETIVA,MONITOR - MULTIPARAMETROS,B40,GE HEALTHCARE,2024-02-26 15:39:00,2024-02-26 16:15:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),0.6
1879189,CORRETIVA,CUFFOMETRO,PORTEX,PORTEX,2024-02-26 10:42:00,2024-02-26 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,2.3
1879398,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT 50,MEDELA,2024-02-26 14:15:00,2024-02-26 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,2.75
1879520,CORRETIVA,LAPAROSCOPIO,30° 10MM X 30CM,KARL STORZ,2024-02-26 16:19:00,2024-04-22 13:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1340.68
1879018,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,POLYMOBIL PLUS,SIEMENS HEALTHCARE,2024-02-26 08:00:00,2024-02-26 17:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,9.5
1878872,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412,CISA,2024-02-25 07:21:00,2024-02-25 08:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.15
1880478,CORRETIVA,SIMULADOR PARA SISTEMA ROBOTICO,DV TRAINER,MIMIC TECHNOLOGIES,2024-02-26 16:00:00,2024-02-27 11:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),19.0
1878964,CORRETIVA,CAMA - ELETRICA,VERSACARE,HILL ROM,2024-02-26 08:20:00,2024-02-26 08:40:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.33
1879143,CORRETIVA,OXIMETRO DE PULSO,PM 60,MINDRAY,2024-02-26 10:16:00,2024-02-26 11:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.73
1878473,CORRETIVA,CENTRAL DE MONITORIZACAO,BENEVISION CMS,MINDRAY,2024-02-23 16:40:00,2024-02-23 17:20:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.67
1878038,CORRETIVA,CAMA - ELETRICA,ELEGANZA SMART,LINET,2024-02-23 08:30:00,2024-02-23 08:40:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.17
1879422,CORRETIVA,CICLO ERGOMETRO,000 5AL,CAJUMORO,2024-02-24 14:46:00,2024-10-03 16:15:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),5329.48
1879063,CORRETIVA,DENSITOMETRO OSSEO,LUNAR DPX NT,GE HEALTHCARE,2024-02-26 09:09:00,2024-02-26 11:12:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,2.05
1878974,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2022 PLUS,DIXTAL BIOMEDICA,2024-02-26 11:00:00,2024-02-26 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.0
1879366,CORRETIVA,TORNIQUETE - PNEUMATICO,SMARTPUMP DUAL CHANNEL,STRYKER,2024-02-26 13:35:00,2024-02-26 14:20:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.75
1879275,CORRETIVA,MONITOR - MULTIPARAMETROS,BENEVISION N15,MINDRAY,2024-02-26 12:00:00,2024-02-26 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.5
1879053,CORRETIVA,ELETROCARDIOGRAFO - ERGOMETRIA,ERGOPC 13 AIR,MICROMED,2024-02-26 09:03:00,2024-02-26 09:13:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.17
1879169,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-02-26 10:34:00,2024-02-26 10:50:00,02 NAO FUNCIONA,CAUSA NATURAL,NÃO FOI POSSÍVEL REALIZAR,0.27
1879564,CORRETIVA,HEMODIALISADOR,4008 S,FRESENIUS,2024-02-26 16:57:00,2024-02-26 18:00:00,*INSTALACAO,INSTALAÇÃO,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),1.05
1880510,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA CREATOR 1.5T,GE HEALTHCARE,2024-04-02 09:00:00,2024-04-02 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,6.0
1880092,CALIBRACAO,BOMBA INJETORA DE CONTRASTE,ACCUTRON MR,GUERBET,2024-02-26 08:31:00,2024-02-26 13:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,4.48
1878870,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY VISTA XL,DRAGER HEALTHCARE,2024-02-24 07:19:00,2024-02-26 16:58:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,57.65
1879193,CORRETIVA,CAMA - ELETRICA,GO BED FL28C,STRYKER,2024-02-26 10:45:00,2024-02-27 10:20:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,23.58
1879297,CORRETIVA,MONITOR - MULTIPARAMETROS,MEC 1000,MINDRAY,2024-02-26 12:18:00,2024-02-26 14:00:00,02 NAO FUNCIONA,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.7
1879455,CORRETIVA,HEMODIALISADOR,4008 S,FRESENIUS,2024-02-26 15:24:00,2024-02-27 11:05:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,19.68
1879314,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-02-26 12:46:00,2024-02-26 16:20:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,3.57
1879541,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-02-26 16:31:00,2024-02-29 12:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ATUALIZAÇÃO DE DADOS NO SISTEMA,67.48
1879126,CORRETIVA,APARELHO DE RAIOS-X - FIXO,POLYMAT,SIEMENS HEALTHCARE,2024-02-26 06:56:00,2024-02-26 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,7.07
1878279,CORRETIVA,MISTURADOR DE GASES MEDICINAIS,2003,BIOMED,2024-02-23 12:33:00,2024-02-23 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,2.45
1878434,CORRETIVA,CABO DE PRESSAO NAO INVASIVA,GENERICO,GENERICO,2024-02-23 16:23:00,2024-02-23 18:00:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),1.62
1878141,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-02-23 09:58:00,2024-02-28 17:20:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,127.37
1878269,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS2,PHILIPS MEDICAL,2024-02-23 09:53:00,2024-02-23 13:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,3.12
1878062,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID T8,GE HEALTHCARE,2024-02-23 08:52:00,2024-02-29 17:25:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,152.55
1878261,CORRETIVA,VENTILADOR PULMONAR,SERVO AIR ALTO FLUXO,GETINGE,2024-02-23 12:10:00,2024-03-08 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,337.83
1880080,CORRETIVA,ANALISADOR BIOQUIMICO,VITROS 250,ORTHO CLINICAL DIAGNOSTICS,2024-02-29 16:50:00,2024-03-08 10:35:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),185.75
1906620,CALIBRACAO,APARELHO DE RAIOS-X - MOVEL,POLYMOBIL III,SIEMENS HEALTHCARE,2024-02-27 10:00:00,2024-02-27 11:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,CONTROLE LCR,1.0
1878097,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,PREMIUM,PREMIUM,2024-02-23 09:29:00,2024-02-26 10:20:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,72.85
1968215,CALIBRACAO,APARELHO DE RAIOS-X - FIXO,RT 500 150,RAY TEC,2024-02-23 10:40:00,2024-02-23 11:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,CONTROLE LCR,0.83
1968217,CALIBRACAO,APARELHO DE RAIOS-X - FIXO,MAXIMUS ECO,KONICA MINOLTA,2024-04-04 12:00:00,2024-04-04 12:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,CONTROLE LCR,0.5
1968218,CALIBRACAO,TOMOGRAFO COMPUTADORIZADO,AQUILION LIGHTNING 80 TSX036A,CANON,2024-02-23 12:00:00,2024-02-23 12:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,CONTROLE LCR,0.5
1968221,CALIBRACAO,TOMOGRAFO COMPUTADORIZADO,LIGHT SPEED ULTRA 8,GE HEALTHCARE,2024-02-23 10:00:00,2024-02-23 10:40:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,CONTROLE LCR,0.67
1878257,CORRETIVA,FONTE DE LUZ - XENON,XENON 300 20133120,KARL STORZ,2024-02-23 12:01:00,2024-02-23 12:06:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.08
1878270,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-02-23 09:35:00,2024-02-23 13:40:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,4.08
1880378,INSTALACAO,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,GAMMA XXL LF,HEINE,2024-02-27 15:30:00,2024-02-27 15:35:00,*INSTALACAO,INSTALAÇÃO,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,0.08
1880041,CORRETIVA,CARDIOVERSOR,TEC 5631,NIHON KOHDEN,2024-02-27 08:58:00,2024-02-27 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),2.03
1880443,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412,CISA,2024-02-27 16:29:00,2024-02-28 00:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,7.52
1880462,CORRETIVA,TERMOSELADORA MICROPROCESSADA,RSV10,CISA,2024-02-27 17:00:00,2024-02-27 18:50:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,1.83
