OS,TIPO,TIPO EQUIPAMENTO,EQUIPAMENTO,MARCA,HORARIO INICIO,HORARIO FIM,TIPO DE SERVIÇO,COMPLEMENTO,RESOLUÇÃO,TEMPO
1880371,CORRETIVA,LAPAROSCOPIO,30° 5MM X 30CM,KARL STORZ,2024-02-27 15:25:00,2024-03-20 14:10:00,03 EQUIPAMENTO DANIFICADO,MAU USO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,526.75
1880300,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2023,DIXTAL BIOMEDICA,2024-02-27 13:27:00,2024-02-27 13:40:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.22
1880310,CORRETIVA,RESSONANCIA MAGNETICA,ACHIEVA 1.5T,PHILIPS MEDICAL,2024-02-27 10:00:00,2024-02-27 12:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,2.33
1880117,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-02-27 08:00:00,2024-02-27 11:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),3.0
1880249,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,PA MED,PA MED,2024-02-27 12:36:00,2024-02-29 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,47.9
1880180,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-02-27 11:05:00,2024-02-27 14:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,2.92
1879178,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-02-26 10:30:00,2024-02-26 10:50:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,0.33
1879115,CORRETIVA,CENTRAL DE MONITORIZACAO,CARESCAPE 16LT,GE HEALTHCARE,2024-02-26 09:47:00,2024-02-26 10:15:00,01 NAO LIGA,ERRO DE PROCEDIMENTO,REVISÃO EM TECLADO / MEMBRANA / PAINEL,0.47
1879045,CORRETIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-02-26 07:10:00,2024-02-26 09:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.83
1879538,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-02-26 09:30:00,2024-02-27 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,24.5
1879181,CORRETIVA,MONITOR - MULTIPARAMETROS,UMEC12,MINDRAY,2024-02-26 10:38:00,2024-02-26 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.87
1879194,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-02-26 10:50:00,2024-02-26 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,COLOCADO EM TESTE TÉCNICO,5.17
1879299,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,PA MED,PA MED,2024-02-26 12:19:00,2024-02-29 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),70.68
1879213,CORRETIVA,CARDIOVERSOR,BENEHEART D3,MINDRAY,2024-02-26 11:10:00,2024-02-26 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,COLOCADO EM TESTE TÉCNICO,3.83
1879475,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE VIEW,GE HEALTHCARE,2024-02-26 15:40:00,2024-02-26 18:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2.33
1879129,CORRETIVA,MONITOR - MULTIPARAMETROS - MRI,EXPRESSION MR400,PHILIPS MEDICAL,2024-02-26 10:09:00,2024-02-29 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,76.85
1878366,CORRETIVA,CENTRIFUGA,MC28I,RDE,2024-02-20 14:47:00,2024-03-14 16:15:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),553.47
1880193,CORRETIVA,ANGIOGRAFO,ALLURA XPER FD20 (CHAO),PHILIPS MEDICAL,2024-02-27 08:00:00,2024-02-27 17:40:00,03 EQUIPAMENTO DANIFICADO,INFRAESTRUTURA,ACOMPANHAMENTO DE SERVICO EXTERNO,9.67
1880343,CORRETIVA,MONITOR - MULTIPARAMETROS,MX 550,PHILIPS MEDICAL,2024-02-27 14:55:00,2024-02-27 16:30:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.58
1880875,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT FLEX,MEDELA,2024-02-28 08:00:00,2024-04-23 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),1329.0
1880130,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683,BARRFAB,2024-02-27 10:20:00,2024-02-27 10:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.17
1880217,CORRETIVA,VIDEOLARINGOSCOPIO,BD DF,BESDATA,2024-02-27 11:31:00,2024-02-27 18:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,6.48
1880379,CORRETIVA,MOTOR - PNEUMATICO,YDJZ SERIES,TAIMIM,2024-02-27 15:35:00,2024-02-27 16:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.42
1879376,CORRETIVA,LAPAROSCOPIO,30° 5MM X 29CM,KARL STORZ,2024-02-26 14:00:00,2024-03-27 10:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,716.0
1880457,CORRETIVA,HEMODIALISADOR,4008 S,FRESENIUS,2024-02-27 16:48:00,2024-02-28 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,15.2
1880358,CORRETIVA,BALANCA - ACAMADO,VIKING M,HILL ROM - LIKO,2024-02-27 15:04:00,2024-02-27 17:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,2.43
1880215,CORRETIVA,CAMA - ELETRICA,ELEGANZA 3XC,LINET,2024-02-27 11:37:00,2024-02-29 19:08:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,55.52
1880485,CORRETIVA,MONITOR - MULTIPARAMETROS,G3D,GENERAL MEDITECH,2024-02-27 17:25:00,2024-02-28 11:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),17.58
1880990,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,BRILLIANCE CT 40 SLICES,PHILIPS MEDICAL,2024-02-25 19:00:00,2024-03-10 23:00:00,01 NAO LIGA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,340.0
1879529,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF Q180,OLYMPUS,2024-02-26 16:27:00,2024-04-15 16:20:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1175.88
1878955,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-02-26 08:18:00,2024-02-27 11:05:00,02 NAO FUNCIONA,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,26.78
1976100,CORRETIVA,CAMA - ELETRICA,HR900,HILL ROM,2024-02-23 09:00:00,2024-03-07 10:00:00,*INSTALACAO,INFRAESTRUTURA,SUBSTITUIÇÃO DE PECA(S),313.0
1879025,CORRETIVA,CABO EXTENSOR DE OXIMETRIA,GENERICO,GENERICO,2024-02-26 08:36:00,2024-02-29 08:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),71.9
1878486,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,MONNAL T60,AIR LIQUIDE,2024-02-23 16:00:00,2024-04-01 17:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,913.33
1878850,CORRETIVA,SISTEMA DE HIPOHIPERTERMIA,BLANKETROL III 233,CSZ,2024-02-25 22:00:00,2024-03-15 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),450.0
1976297,CORRETIVA,CAMA - ELETRICA,HR900,HILL ROM,2024-02-23 09:32:00,2024-03-07 11:00:00,*INSTALACAO,INSTALAÇÃO,ACOMPANHAMENTO DE SERVICO EXTERNO,313.47
1976337,CORRETIVA,CAMA - ELETRICA,HR900,HILL ROM,2024-02-23 10:25:00,2024-03-07 12:00:00,*INSTALACAO,INFRAESTRUTURA,ACOMPANHAMENTO DE SERVICO EXTERNO,313.58
1879946,CORRETIVA,CAMA - ELETRICA,TOTALCARE,HILL ROM,2024-02-26 22:00:00,2024-04-03 15:00:00,01 NAO LIGA,MAU USO,REVISÃO / REPARO EM PEÇAS,881.0
1877964,CALIBRACAO,ARCO CIRURGICO,OEC FLUOROSTAR 7900,GE HEALTHCARE,2024-02-26 09:00:00,2024-02-26 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,CONTROLE LCR,1.0
1878345,CORRETIVA,MODULO - CAPNOGRAFIA,MINIC,GE HEALTHCARE,2024-02-23 14:23:00,2024-04-12 11:40:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,1173.28
1881006,CORRETIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-02-28 10:35:00,2024-02-28 12:00:00,01 NAO LIGA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.42
1878996,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON CT D,GUERBET,2024-02-26 08:28:00,2024-03-08 10:50:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,266.37
1879579,CORRETIVA,CAMA - ELETRICA,A5,PARAMOUNT,2024-02-26 17:17:00,2024-02-26 17:39:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM PEÇAS,0.37
1879587,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE 7900,GE HEALTHCARE,2024-02-26 17:26:00,2024-02-26 17:46:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,0.33
1879421,CORRETIVA,ULTRASSOM - GERAL,APLIO 300,CANON,2024-02-29 15:00:00,2024-03-06 18:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),147.0
1879225,CORRETIVA,BALANCA - ANTROPOMETRICA,2098 PP,TOLEDO,2024-02-26 10:57:00,2024-02-26 11:45:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.8
1879224,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS2,PHILIPS MEDICAL,2024-02-26 10:44:00,2024-02-26 12:15:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.52
1879043,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-02-26 07:00:00,2024-03-14 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,414.0
1880937,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,PREMIUM,PREMIUM,2024-02-28 09:31:00,2024-02-28 09:51:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.33
1879556,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-02-26 16:40:00,2024-03-08 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,257.33
1878527,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC10,PHILIPS MEDICAL,2024-02-23 07:42:00,2024-02-24 11:10:00,02 NAO FUNCIONA,MAU USO,LIMPEZA,27.47
1880326,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,PREMIUM,PREMIUM,2024-02-27 14:32:00,2024-03-05 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),169.97
1878625,CORRETIVA,INSUFLADOR - CO2,ENDOFLATOR 50 UI500S1,KARL STORZ,2024-02-24 15:00:00,2024-02-28 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,90.0
1881000,CORRETIVA,CAMA - ELETRICA,P1900,HILL ROM,2024-02-28 10:24:00,2024-02-28 11:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.77
1880778,CORRETIVA,CENTRAL DE MONITORIZACAO,VISTA 120 CMS 16LT,DRAGER HEALTHCARE,2024-02-28 07:45:00,2024-02-28 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,0.25
1879465,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT 50,MEDELA,2024-02-26 15:30:00,2024-03-21 14:25:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ATUALIZAÇÃO DE DADOS NO SISTEMA,574.92
1881850,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA VOYAGER 1.5,GE HEALTHCARE,2024-03-07 11:15:00,2024-03-07 21:15:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),10.0
1880385,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT,B BRAUN,2024-02-27 15:32:00,2024-02-27 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.47
1880486,CORRETIVA,MAPA,DYNA MAPA PLUS,CARDIO SISTEMAS,2024-02-27 17:22:00,2024-03-08 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,236.63
1880367,CORRETIVA,LAPAROSCOPIO,0° 4MM X 17.5CM,KARL STORZ,2024-02-27 15:23:00,2024-03-13 14:05:00,03 EQUIPAMENTO DANIFICADO,MAU USO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,358.7
1880375,CORRETIVA,LAPAROSCOPIO,30° 4MM X 30CM,KARL STORZ,2024-02-27 15:27:00,2024-03-20 14:05:00,03 EQUIPAMENTO DANIFICADO,MAU USO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,526.63
1880141,CORRETIVA,VENTILADOR PULMONAR,SERVO I,GETINGE,2024-02-27 10:38:00,2024-03-12 11:06:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),336.47
1880341,CORRETIVA,VENTILADOR PULMONAR,BABYLOG VN500 HFV,DRAGER HEALTHCARE,2024-02-27 12:20:00,2024-02-27 15:15:00,*ACESSORIO DANIFICADO,ATIVIDADE PROGRAMADA,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,2.92
1880337,CORRETIVA,ULTRASSOM - OBSTETRICO,VOLUSON E10,GE HEALTHCARE,2024-02-27 14:40:00,2024-02-27 15:45:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,INSTALAÇÃO DE CABOS DE / E COMUNICAÇÃO,1.08
1880339,CORRETIVA,VENTILADOR PULMONAR,BABYLOG VN500 HFV,DRAGER HEALTHCARE,2024-02-27 12:21:00,2024-02-27 15:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,3.15
1880198,CORRETIVA,ARCO CIRURGICO,OEC 9900 ELITE,GE HEALTHCARE,2024-02-27 11:27:00,2024-03-21 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),548.55
1880132,INSPECAO/VERIFICACAO,CAMA - ELETRICA,CENTURIS P750,HILL ROM,2024-02-27 10:30:00,2024-03-08 11:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REFORMA E PINTURA,240.5
1880383,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-03-25 09:00:00,2024-03-25 10:00:00,02 NAO FUNCIONA,MAU USO,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,1.0
1880384,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT,B BRAUN,2024-03-25 11:00:00,2024-03-25 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,1.0
1880184,CORRETIVA,LAPAROSCOPIO,30° 4MM X 30CM,KARL STORZ,2024-02-27 12:00:00,2024-03-27 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,696.0
1880255,CORRETIVA,LAPAROSCOPIO,30° 10MM X 30CM,KARL STORZ,2024-02-27 12:43:00,2024-04-19 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1246.28
1880222,CORRETIVA,BISTURI - SELADOR DE VASOS,FT10,COVIDIEN - VALLEYLAB,2024-02-27 11:45:00,2024-05-17 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1917.25
1880262,CORRETIVA,MACA - TRANSPORTE,TRANSTAR P8005,HILL ROM,2024-02-27 13:00:00,2024-02-28 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,24.0
1880779,CORRETIVA,OXIMETRO DE PULSO,PM10N,COVIDIEN - NELLCOR,2024-02-28 07:47:00,2024-02-28 09:46:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1.98
1880883,CORRETIVA,SISTEMA DE ALTO FLUXO,PRECISION FLOW,VAPOTHERM,2024-02-28 08:59:00,2024-02-28 09:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.52
1881275,CORRETIVA,MONITOR - MULTIPARAMETROS,MX 700,PHILIPS MEDICAL,2024-02-28 16:12:00,2024-02-28 16:17:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.08
1881322,CORRETIVA,VIDEOLARINGOSCOPIO,MCGRATH,AIRCRAFT,2024-02-28 17:04:00,2024-02-28 17:15:00,01 NAO LIGA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,0.18
1881150,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-02-28 13:00:00,2024-02-28 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,3.5
1881285,CORRETIVA,CABO DE FIBRA OTICA,GENERICO,GENERICO,2024-02-28 16:24:00,2024-03-20 14:37:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,502.22
1881616,CORRETIVA,BOMBA INFUSORA,COLLEAGUE (MONO),BAXTER,2024-02-28 08:30:00,2024-02-28 08:40:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.17
1880874,CORRETIVA,SISTEMA DE GRAVACAO DE VIDEO,IMAGE1 SPIES CONNECT TC200,KARL STORZ,2024-02-27 08:56:00,2024-02-28 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,32.07
1880995,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,IMAGE1 SPIES H3LINK TC300 COM TC200,KARL STORZ,2024-02-28 10:20:00,2024-02-28 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,2.17
1880970,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2023,DIXTAL BIOMEDICA,2024-02-28 09:30:00,2024-02-28 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,2.0
1881016,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC10,PHILIPS MEDICAL,2024-02-28 10:25:00,2024-02-28 10:40:00,13 TESTE FUNCIONAL,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.25
1881390,CORRETIVA,MONITOR - TRANSPORTE,X2,PHILIPS MEDICAL,2024-02-28 17:52:00,2024-02-29 08:10:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,14.3
1881389,CORRETIVA,MEDIDOR - SINAIS VITAIS,SPOT VITAL SIGNS LXI,WELCH ALLYN,2024-02-28 17:55:00,2024-02-29 08:20:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,14.42
1881053,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,OXYMAG,MAGNAMED,2024-02-28 11:08:00,2024-02-28 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,6.87
1881119,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-02-28 12:00:00,2024-02-28 12:50:00,01 NAO LIGA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,0.83
1881137,CORRETIVA,ARCO CIRURGICO,BRIVO OEC 865,GE HEALTHCARE,2024-02-28 12:36:00,2024-03-04 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,120.4
1881013,CORRETIVA,ULTRASSOM - GERAL,HD11,PHILIPS MEDICAL,2024-02-28 10:39:00,2024-02-28 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.35
1880758,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7500,WELCH ALLYN,2024-02-28 08:30:00,2024-03-01 08:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,48.0
1881076,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,RESMART GII T30 T,BMC,2024-02-28 11:30:00,2024-02-28 12:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.83
1880957,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-02-28 09:45:00,2024-03-04 09:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,119.75
1881055,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,EC 3830LK,PENTAX,2024-02-28 11:10:00,2024-04-29 11:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1463.83
1880987,CORRETIVA,BOMBA INFUSORA,COLLEAGUE (MONO),BAXTER,2024-03-01 08:00:00,2024-03-01 08:30:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.5
1880780,CORRETIVA,BERCO - AQUECIDO,AMPLA 2085 BABYPUFF,FANEM,2024-02-27 22:57:00,2024-02-28 09:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,10.22
1881340,CORRETIVA,CABO DE PRESSAO NAO INVASIVA,GENERICO,GENERICO,2024-02-28 17:35:00,2024-02-28 18:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.92
1881143,CORRETIVA,SISTEMA DE IMAGEM PET CT,DISCOVERY MI,GE HEALTHCARE,2024-02-28 12:49:00,2024-02-29 20:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),31.18
1881881,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,PEDESTAL MISSOURI,MIKATOS,2024-02-19 11:59:00,2024-03-05 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,363.52
1881770,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF H170,OLYMPUS,2024-02-29 09:52:00,2024-04-16 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),1129.13
1880903,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR COMPACT PLUS,B BRAUN,2024-02-26 15:19:00,2024-05-03 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1603.68
1879510,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-02-26 10:00:00,2024-03-15 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,437.0
1879586,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-02-26 16:59:00,2024-03-20 10:10:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,545.18
1879577,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,DRX REVOLUTION,CARESTREAM,2024-02-26 17:15:00,2024-05-22 08:30:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),2055.25
1879176,CORRETIVA,LAPAROSCOPIO,30° 4MM X 30CM,KARL STORZ,2024-02-26 10:36:00,2024-05-09 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1751.4
1879056,CORRETIVA,ANALISADOR HEMATOLOGICO,ABX PENTRA 80XL,HORIBA,2024-02-26 09:06:00,2024-02-27 12:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),27.23
1879511,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR SA MED 11152,MEDISAFE,2024-02-26 16:05:00,2024-03-27 11:12:00,02 NAO FUNCIONA,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),715.12
1878868,CORRETIVA,MAPA,CARDIOMAPA,CARDIO SISTEMAS,2024-02-26 07:19:00,2024-03-28 09:40:00,02 NAO FUNCIONA,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),746.35
1879172,CORRETIVA,LAPAROSCOPIO,30° 4MM X 30CM,KARL STORZ,2024-02-26 09:00:00,2024-05-10 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,1779.0
1879613,CORRETIVA,MESA CIRURGICA - ELETRICA,MEERA,GETINGE,2024-02-26 17:55:00,2024-03-28 16:00:00,*ACESSORIO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),742.08
1879096,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-02-26 09:41:00,2024-03-19 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ENTREGA / RECEBIMENTO DE EQUIPAMENTO PARA HOMECARE,534.32
1878847,CORRETIVA,CENTRAL DE MONITORIZACAO,STAR8800 32LT,COMEN,2024-02-26 05:41:00,2024-02-26 07:10:00,01 NAO LIGA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.48
1879515,CORRETIVA,HEMODIALISADOR,4008 S,FRESENIUS,2024-02-26 16:15:00,2024-02-27 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,21.75
1879371,CORRETIVA,SISTEMA DE DESINFECCAO - ENDOSCOPIA,ALX1012 DL,ENDOCLEAR,2024-02-26 09:50:00,2024-04-11 10:00:00,18 MOLHANDO MATERIAL,INFRAESTRUTURA,PROCESSOS ADMINISTRATIVOS,1080.17
1879371,CORRETIVA,SISTEMA DE DESINFECCAO - ENDOSCOPIA,ALX1012 DL,ENDOCLEAR,2024-02-26 09:50:00,2024-04-11 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,INFRAESTRUTURA,TESTE FUNCIONAL,1080.17
1879062,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-02-26 08:20:00,2024-04-11 15:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1087.0
1878863,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR COMPACT PLUS,B BRAUN,2024-02-26 09:10:00,2024-05-09 09:10:00,20 DISPLAY DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1752.0
1879399,CORRETIVA,CAMA - ELETRICA,HR8400,HILL ROM,2024-02-26 14:16:00,2024-06-14 18:50:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),2620.57
1879542,CORRETIVA,MONITOR - TRANSPORTE,X3,PHILIPS MEDICAL,2024-02-26 16:31:00,2024-07-11 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),3262.48
1878961,CORRETIVA,CUFFOMETRO,VBM,VBM,2024-02-26 08:19:00,2024-08-19 15:24:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,4207.08
2117322,CORRETIVA,CORADOR DE LAMINAS,CS100,DAKO DENMARK,2024-02-26 09:00:00,2024-02-28 11:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,50.0
1878442,GERENCIAL,ULTRASSOM - GERAL,APLIOXG SSA 790A,CANON,2025-03-14 13:00:00,2025-03-14 15:00:00,*ATIVIDADE GERENCIAL,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,2.0
1880938,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS 900,MINDRAY,2024-02-28 09:31:00,2024-02-28 09:41:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,0.17
1880828,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON MR,GUERBET,2024-02-27 08:26:00,2024-02-27 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.57
1881247,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-02-28 15:36:00,2024-02-29 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,18.9
1880941,CORRETIVA,CRIOSTATO,CM1860,LEICA,2024-02-28 09:33:00,2024-03-06 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,169.95
1880942,CORRETIVA,SISTEMA DE GRAVACAO DE VIDEO,AIDA WD300,KARL STORZ,2024-02-28 09:34:00,2024-02-28 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.93
1881197,CORRETIVA,MESA CIRURGICA - ELETRICA,HYBASE 6100,MINDRAY,2024-02-28 16:51:00,2024-04-09 16:51:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,984.0
1881088,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683,BARRFAB,2024-02-28 11:37:00,2024-02-29 12:30:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,24.88
1881290,CORRETIVA,CAMA - ELETRICA,ADVANCE,HILL ROM,2024-02-28 16:27:00,2024-03-07 16:55:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,192.47
1881032,CORRETIVA,SISTEMA DE IMAGEM PET CT,DISCOVERY MI,GE HEALTHCARE,2024-02-29 09:00:00,2024-02-29 20:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,11.0
1881341,CORRETIVA,RESSONANCIA MAGNETICA,ACHIEVA 1.5T,PHILIPS MEDICAL,2024-03-07 10:00:00,2024-03-07 11:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.5
1881338,CORRETIVA,CABO DE PRESSAO NAO INVASIVA,GENERICO,GENERICO,2024-02-28 17:35:00,2024-02-28 18:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM CONEXÕES,0.42
1880935,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TDP,BARRFAB,2024-02-28 09:30:00,2024-02-28 10:00:00,*ACESSORIO DANIFICADO,MAU USO,LIMPEZA,0.5
1881249,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF HQ190L,OLYMPUS,2024-02-28 15:37:00,2024-03-19 09:40:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,474.05
1881091,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-02-28 11:07:00,2024-03-18 09:20:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,454.22
1880475,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR SA MED 11152,MEDISAFE,2024-02-27 16:30:00,2024-03-12 14:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),333.5
1880214,CORRETIVA,ULTRASSOM - GERAL,VINNO X2,VINNO,2024-05-10 07:20:00,2024-05-10 08:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,PROCESSOS ADMINISTRATIVOS,0.67
1881586,CORRETIVA,BOMBA - EXTRATORA DE LEITE,SYMPHONY,MEDELA,2024-02-29 08:00:00,2024-04-10 14:40:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,990.67
1881968,CORRETIVA,COLPOSCOPIO,PE7000V,MEDPEJ,2024-02-29 13:27:00,2024-02-29 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,3.55
1881768,CORRETIVA,MANGUITO - BRACADEIRA,ESFIGMOMANOMETRO,GENERICO,2024-02-29 10:06:00,2024-02-29 10:37:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.52
1881796,CORRETIVA,OXIMETRO DE PULSO,MILLI ONE,HI TECHNOLOGIES,2024-02-29 10:34:00,2024-02-29 10:49:00,29 FALTA DE EQUIPAMENTO,INFRAESTRUTURA,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),0.25
1881735,CORRETIVA,CENTRAL DE MONITORIZACAO,2800,GENERAL MEDITECH,2024-02-29 09:35:00,2024-02-29 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.42
1881637,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-02-29 08:14:00,2024-02-29 09:00:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),0.77
1881717,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-02-29 09:25:00,2024-02-29 14:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REALIZAÇÃO DE CALIBRAÇÃO,4.58
1881712,CORRETIVA,ESTERILIZADORA A PEROXIDO,AMSCO V PRO,STERIS,2024-02-29 09:21:00,2024-02-29 19:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,9.65
1881875,CORRETIVA,SISTEMA DE HIPOHIPERTERMIA,BLANKETROL III 233,CSZ,2024-02-29 11:55:00,2024-02-29 15:40:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),3.75
1881795,CORRETIVA,TERMODESINFECTADORA,104 2,CISA,2024-02-29 10:33:00,2024-03-01 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,28.45
1881639,CORRETIVA,CAMA - ELETRICA,HR900,HILL ROM,2024-02-29 08:14:00,2024-02-29 08:45:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO EM TECLADO / MEMBRANA / PAINEL,0.52
1881711,CORRETIVA,MONITOR - HEMODINAMICO,EV1000A,EDWARDS LIFESCIENCES,2024-02-29 09:49:00,2024-02-29 17:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,7.18
1881719,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-02-29 09:26:00,2024-02-29 10:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.07
1881974,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-02-29 13:33:00,2024-02-29 14:15:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.7
1881716,CORRETIVA,ESPIROMETRO,VMAX ENCORE 22,CAREFUSION,2024-02-29 09:23:00,2024-02-29 11:00:00,02 NAO FUNCIONA,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.62
1881321,CORRETIVA,LAPAROSCOPIO,30° 4MM X 30CM,SCHOLLY,2024-02-28 17:04:00,2024-03-28 13:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,691.93
1880873,CORRETIVA,ESTATIVA CIRURGICA,ANESTESISTA,DRAGER HEALTHCARE,2024-03-25 14:00:00,2024-03-25 18:09:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,4.15
1881296,CORRETIVA,MESA CIRURGICA - ELETRICA,HYBASE 6100,MINDRAY,2024-02-28 14:40:00,2024-06-28 10:00:00,03 EQUIPAMENTO DANIFICADO,,ACOMPANHAMENTO DE SERVICO EXTERNO,2899.33
1880899,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF Q150,OLYMPUS,2024-02-28 09:10:00,2024-04-24 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1345.83
1881319,CORRETIVA,LAPAROSCOPIO,30° 5MM X 29CM,KARL STORZ,2024-02-28 17:03:00,2024-03-28 12:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,690.95
1881251,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-02-28 15:38:00,2024-03-27 15:20:00,02 NAO FUNCIONA,CAUSA NATURAL,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,671.7
1881154,CORRETIVA,CAMA - ELETRICA,HR900 ACCELLA,HILL ROM,2024-02-28 13:13:00,2024-07-01 10:05:00,02 NAO FUNCIONA,MAU USO,ATUALIZAÇÃO DE DADOS NO SISTEMA,2972.87
1880819,CORRETIVA,ANGIOGRAFO,ARTIS ZEE FLOOR,SIEMENS HEALTHCARE,2024-02-28 08:21:00,2024-06-05 16:40:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,2360.32
1881211,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,AQUILLA 300 PLUS,VMI,2024-02-28 14:43:00,2024-03-04 17:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,122.28
1881997,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-02-29 14:24:00,2024-02-29 15:03:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.65
1883253,CALIBRACAO,VENTILADOR PULMONAR - NAO INVASIVO,DREAMSTATION BIPAP AVAPS,RESPIRONICS,2024-03-07 07:00:00,2024-03-07 13:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,6.0
1882033,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-02-28 15:12:00,2024-02-29 15:35:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,24.38
1882088,CORRETIVA,MAMOGRAFO,3DIMENSIONS,HOLOGIC,2024-02-29 16:23:00,2024-02-29 17:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.62
1883217,CALIBRACAO,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-03-06 08:00:00,2024-03-06 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,4.0
1883211,CALIBRACAO,VENTILADOR PULMONAR,PURITAN BENNETT 840,COVIDIEN - NELLCOR,2024-03-06 08:00:00,2024-03-06 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,4.0
1883227,CALIBRACAO,VENTILADOR PULMONAR,VG70,AEONMED,2024-03-06 08:00:00,2024-03-06 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,4.0
1883161,CALIBRACAO,SISTEMA DE ANESTESIA,AESPIRE 7100,GE HEALTHCARE,2024-03-07 14:00:00,2024-03-07 15:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1.0
1892188,PREVENTIVA,OXIMETRO DE PULSO,PMB,COVIDIEN - NELLCOR,2024-04-17 16:00:00,2024-04-17 16:10:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.17
1883249,CALIBRACAO,VENTILADOR PULMONAR - NAO INVASIVO,STELLAR 150,RESMED,2024-03-07 07:00:00,2024-03-07 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,3.0
1881823,CORRETIVA,ELETROCARDIOGRAFO,ECG 9620U,NIHON KOHDEN,2024-02-29 11:00:00,2024-02-29 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.0
1881718,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-02-29 09:25:00,2024-02-29 11:20:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.92
1881994,CORRETIVA,ASPIRADOR - CIRURGICO,DIAPUMP COLIBRI DPS,FANEM,2024-02-29 14:15:00,2024-02-29 16:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.92
1881585,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-02-28 07:44:00,2024-04-29 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1466.77
1881745,CORRETIVA,MESA CIRURGICA - ELETRICA,3001E,MERCEDES IMEC,2024-02-29 10:21:00,2024-04-16 12:12:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1129.85
1893884,CORRETIVA,INDICADOR BIOLOGICO,CLEAN TRACE LX25,ARIZANT HEALTHCARE 3M,2024-02-29 14:56:00,2024-03-11 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,259.07
1881670,CORRETIVA,MEDIDOR - SINAIS VITAIS,SPOT VITAL SIGNS LXI,WELCH ALLYN,2024-02-29 08:50:00,2024-02-29 09:10:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),0.33
1882020,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID I,GE HEALTHCARE,2024-02-29 15:00:00,2024-03-01 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,17.0
1881976,CORRETIVA,VIDEOLARINGOSCOPIO,MCGRATH,AIRCRAFT,2024-02-29 13:35:00,2024-02-29 13:35:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,RECEBIMENTO DE MATERIAIS/PECAS,0.0
1881642,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT 50,MEDELA,2024-02-29 08:14:00,2024-03-14 09:20:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,337.1
1881674,CORRETIVA,ULTRASSOM - GERAL,VIVID E9,GE HEALTHCARE,2024-02-29 08:53:00,2024-02-29 08:55:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.03
1881876,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,SOMATOM GO UP 64,SIEMENS HEALTHCARE,2024-02-29 10:43:00,2024-03-18 12:20:00,02 NAO FUNCIONA,INFRAESTRUTURA,SUBSTITUIÇÃO DE PECA(S),433.62
1883163,CALIBRACAO,SISTEMA DE ANESTESIA,CARESTATION 650,GE HEALTHCARE,2022-03-07 15:00:00,2024-03-07 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,17545.0
1883214,CALIBRACAO,VENTILADOR PULMONAR - TRANSPORTE,OXYLOG 3000 PLUS,DRAGER HEALTHCARE,2024-03-08 08:00:00,2024-03-08 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,4.0
1883164,CALIBRACAO,SISTEMA DE ANESTESIA,AESPIRE 7900,GE HEALTHCARE,2024-03-07 16:00:00,2024-03-07 17:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1.0
1881647,CORRETIVA,ARCO CIRURGICO,OEC 9900 ELITE,GE HEALTHCARE,2024-03-27 12:05:00,2024-03-27 13:05:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.0
1881575,PREVENTIVA,ANGIOGRAFO,ARTIS ZEE FLOOR,SIEMENS HEALTHCARE,2024-04-09 09:30:00,2024-04-09 12:39:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,3.15
1945858,CORRETIVA,CAMA - ELETRICA,SV1,STRYKER,2024-02-29 15:56:00,2024-08-22 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),4194.07
1881773,CORRETIVA,MONITOR - MULTIPARAMETROS,INMAX,INSTRAMED,2024-02-29 10:01:00,2024-06-21 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,2715.98
1881672,CORRETIVA,LAPAROSCOPIO,30° 2.9MM X 30CM,KARL STORZ,2024-02-26 08:17:00,2024-05-04 08:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1631.72
1881625,CORRETIVA,INCUBADORA - TRANSPORTE,IT 158 TS,FANEM,2024-02-29 09:20:00,2025-05-15 13:00:00,02 NAO FUNCIONA,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,10587.67
1898404,PREVENTIVA,MICROTOMO,HISTOCORE MULTICUT,LEICA,2024-04-23 16:57:00,2024-04-23 16:57:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,0.0
1883235,CALIBRACAO,VENTILADOR PULMONAR,PURITAN BENNETT 840,COVIDIEN - NELLCOR,2024-03-05 13:00:00,2024-03-05 17:00:00,*SERVICO PROGRAMADO,CAUSA NATURAL,REALIZAÇÃO DE CALIBRAÇÃO,4.0
1883236,CALIBRACAO,VENTILADOR PULMONAR,VG70,AEONMED,2024-03-05 13:00:00,2024-03-05 15:00:00,*SERVICO PROGRAMADO,CAUSA NATURAL,REALIZAÇÃO DE CALIBRAÇÃO,2.0
1883237,CALIBRACAO,VENTILADOR PULMONAR,SERVO I,GETINGE,2024-03-05 13:00:00,2024-03-05 16:00:00,*SERVICO PROGRAMADO,CAUSA NATURAL,REALIZAÇÃO DE CALIBRAÇÃO,3.0
1898428,PREVENTIVA,MICROSCOPIO - ANALITICO,SERIE BX,OLYMPUS,2024-04-23 16:32:00,2024-04-23 16:32:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,0.0
1883238,CALIBRACAO,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-03-05 13:00:00,2024-03-05 17:00:00,*SERVICO PROGRAMADO,CAUSA NATURAL,REALIZAÇÃO DE CALIBRAÇÃO,4.0
1878573,CORRETIVA,MODULO - CAPNOGRAFIA,M ETCO2,COMEN,2024-02-24 13:39:00,2024-02-27 11:55:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,70.27
1878549,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-02-24 09:28:00,2024-02-24 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,2.03
1878579,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIG BEN,RIESTER,2024-02-24 13:50:00,2024-02-24 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1.17
1878623,CORRETIVA,SISTEMA DE HIPOHIPERTERMIA,MEDITHERM III,GAYMAR,2024-02-24 16:00:00,2024-02-24 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.0
1878624,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,OPTIMA CT660 64,GE HEALTHCARE,2024-02-24 13:00:00,2024-02-24 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,2.0
1895276,CORRETIVA,OXIMETRO DE PULSO,PM 60,MINDRAY,2024-03-01 16:49:00,2024-12-26 12:30:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),7195.68
1878559,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-02-24 12:25:00,2024-02-27 15:30:00,01 NAO LIGA,MAU USO,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,75.08
1878553,CORRETIVA,MAPA,DYNA MAPA PLUS,CARDIO SISTEMAS,2024-02-24 15:00:00,2024-04-03 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REALIZAÇÃO DE CALIBRAÇÃO,936.0
1878574,CORRETIVA,CAMA - ELETRICA,GO BED FL28C,STRYKER,2024-02-24 13:30:00,2024-04-09 18:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,SUBSTITUIÇÃO DE PECA(S),1084.5
1878636,CORRETIVA,FOCO CIRURGICO TETO - LED,TRULIGHT 3500,TRUMPF,2024-02-24 10:00:00,2024-02-29 14:00:00,01 NAO LIGA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,124.0
1878550,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-02-24 09:29:00,2024-03-05 17:10:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,247.68
1878557,CORRETIVA,CAMA - ELETRICA,A5,PARAMOUNT,2024-02-24 11:33:00,2024-07-09 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,3268.45
1890287,CALIBRACAO,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIG BEN,RIESTER,2024-03-01 07:03:00,2024-03-20 14:06:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,463.05
2001982,CORRETIVA,BALANCA - ELETRONICA/MESA,BP BABY,FILIZOLA,2024-03-01 14:59:00,2024-09-06 10:15:00,02 NAO FUNCIONA,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),4531.27
1892785,INSPECAO/VERIFICACAO,CASSETE RADIOLOGICO,35 43,CARESTREAM,2024-03-04 07:00:00,2024-03-04 07:15:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,0.25
1892783,PREVENTIVA,CORADOR DE LAMINAS,SLIDEINK II,VYTTRA,2024-04-19 11:20:00,2024-04-19 15:24:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,4.07
1899312,PREVENTIVA,INDICADOR BIOLOGICO,ATTEST 390,ARIZANT HEALTHCARE 3M,2024-03-04 13:30:00,2024-03-04 14:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,1.0
1893425,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-03-01 08:24:00,2024-03-01 09:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.1
1895032,CORRETIVA,CAMA - ELETRICA,MI570 RT,MERCEDES IMEC,2024-03-01 14:15:00,2024-03-01 14:52:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.62
1894740,CORRETIVA,MONITOR - MULTIPARAMETROS,P12,PROLIFE,2024-03-01 10:05:00,2024-03-01 11:30:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,1.42
1895079,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-03-01 15:06:00,2024-04-02 08:20:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,761.23
1893797,CORRETIVA,AUTOCLAVE - HORIZONTAL,HS6,SERCON,2024-03-01 08:46:00,2024-03-01 12:15:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,3.48
1895219,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC30,PHILIPS MEDICAL,2024-03-01 15:27:00,2024-03-01 16:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.55
1894870,CORRETIVA,CAMA - ELETRICA,P1900,HILL ROM,2024-03-01 13:00:00,2024-03-01 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,2.0
1895240,CORRETIVA,MODULO - SINAIS VITAIS,MPM 1 PLATINUM,MINDRAY,2024-03-01 15:48:00,2024-03-01 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.2
1895254,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIG BEN,RIESTER,2024-03-01 16:04:00,2024-03-01 16:10:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.1
1894190,CORRETIVA,SISTEMA DE ANESTESIA,9100C,GE HEALTHCARE,2024-03-01 09:44:00,2024-03-01 11:07:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.38
1898438,PREVENTIVA,MICROSCOPIO - ANALITICO,CX33 RTFS2,OLYMPUS,2024-04-23 16:35:00,2024-04-23 16:35:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,0.0
1899313,PREVENTIVA,INDICADOR BIOLOGICO,ATTEST 490,ARIZANT HEALTHCARE 3M,2024-03-04 14:30:00,2024-03-04 15:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,1.0
1898400,PREVENTIVA,MICROTOMO,RM2245,LEICA,2024-04-23 16:55:00,2024-04-23 16:55:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,0.0
1895269,CORRETIVA,MONITOR - MULTIPARAMETROS,P15,PROLIFE,2024-03-01 16:34:00,2024-03-01 17:10:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.6
1895307,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,MONNAL T60,AIR LIQUIDE,2024-03-01 18:44:00,2024-04-30 16:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),1437.27
1895289,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC30,PHILIPS MEDICAL,2024-03-01 13:00:00,2024-03-01 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),3.5
1894814,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,PREMIUM,PREMIUM,2024-03-01 14:30:00,2024-03-01 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,0.0
1894822,CORRETIVA,ULTRASSOM PORTATIL - OBSTETRICO,VOLUSON SWIFT PLUS,GE HEALTHCARE,2024-03-01 11:37:00,2024-03-01 14:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,2.38
1882221,PREVENTIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-03-21 09:00:00,2024-03-21 09:30:00,13 TESTE FUNCIONAL,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1894871,CORRETIVA,MODULO - CAPNOGRAFIA,MINIC,GE HEALTHCARE,2024-03-01 12:36:00,2024-03-01 14:40:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.07
1893026,CORRETIVA,CAMA - ELETRICA,P1900,HILL ROM,2024-03-01 07:23:00,2024-03-02 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),25.62
1895250,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-03-01 15:57:00,2024-03-01 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.05
1894852,CORRETIVA,MICROPIPETA,"0,5ML A 5ML",EPPENDORF,2024-03-01 13:00:00,2024-03-01 16:00:00,19 FALTA DE PECA OU ACESSORIO,INFRAESTRUTURA,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),3.0
1882195,PREVENTIVA,CENTRAL DE MONITORIZACAO,BENEVISION CMS,MINDRAY,2024-03-25 08:00:00,2024-03-25 08:01:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.02
1882203,CALIBRACAO,MICROPIPETA,100UL A 1000UL,SOCOREX,2024-03-26 14:00:00,2024-04-08 08:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,306.5
1882210,PREVENTIVA,ESTERILIZADORA A PEROXIDO,VPRO MAX 2,STERIS,2024-03-19 08:00:00,2024-03-19 09:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,1.0
1882335,PREVENTIVA,TERMODESINFECTADORA,104 2,CISA,2024-03-12 14:30:00,2024-03-12 18:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,3.5
1882330,PREVENTIVA,SECADORA - TRAQUEIA,CISA,CISA,2024-03-19 11:00:00,2024-03-19 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,1.0
1883143,PREVENTIVA,VENTILADOR PULMONAR - NAO INVASIVO,STELLAR 150,RESMED,2024-03-14 13:00:00,2024-03-14 13:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1894804,CORRETIVA,SISTEMA DE GRAVACAO DE VIDEO,SDC 3,STRYKER,2024-03-01 11:14:00,2024-03-01 11:44:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.5
1894222,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-03-01 09:48:00,2024-03-01 10:30:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.7
1883228,CALIBRACAO,VENTILADOR PULMONAR,SERVO I,GETINGE,2024-03-04 13:00:00,2024-03-04 13:48:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.8
1883230,CALIBRACAO,VENTILADOR PULMONAR,ENGSTROM PRO,GE HEALTHCARE,2024-03-06 15:00:00,2024-03-06 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1.0
1883254,PREVENTIVA,SISTEMA DE ANESTESIA,AVANCE CS2,GE HEALTHCARE,2024-03-12 12:00:00,2024-03-12 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,4.0
1883255,PREVENTIVA,SISTEMA DE ANESTESIA,AESPIRE 7900,GE HEALTHCARE,2024-03-12 12:00:00,2024-03-12 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,4.0
1883258,PREVENTIVA,SISTEMA DE ANESTESIA,AESPIRE 7100,GE HEALTHCARE,2024-03-14 07:30:00,2024-03-14 08:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1885625,CALIBRACAO,CENTRIFUGA,EXCELSA FLEX 3400,FANEM,2024-03-01 06:57:00,2024-03-28 17:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ENTREGA / RECEBIMENTO DE EQUIPAMENTO PARA HOMECARE,658.05
1903173,PREVENTIVA,COLPOSCOPIO,CP M2500,DF VASCONCELOS,2024-03-01 08:00:00,2024-03-08 15:20:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,175.33
1894825,CORRETIVA,MAPA,DYNA MAPA PLUS,CARDIO SISTEMAS,2024-03-01 11:44:00,2024-03-01 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.77
1894739,CORRETIVA,MONITOR - MULTIPARAMETROS,P10,PROLIFE,2024-03-01 10:05:00,2024-03-01 11:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,0.92
1894770,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-03-01 10:34:00,2024-03-01 10:40:00,*INSPECAO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.1
1895288,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF Q180AL,OLYMPUS,2024-03-01 17:17:00,2024-03-11 17:00:00,02 NAO FUNCIONA,MAU USO,AJUSTE ELETRÔNICO,239.72
1894828,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,DIRECTVIEW CR MAX 975,CARESTREAM,2024-03-01 11:44:00,2024-03-08 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,168.27
1882763,INSPECAO/VERIFICACAO,RESSONANCIA MAGNETICA,SIGNA EXPLORER 1.5T,GE HEALTHCARE,2024-03-08 10:00:00,2024-03-08 11:00:00,*INSPECAO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,1.0
1893073,CORRETIVA,CAMA - ELETRICA,CENTURIS P750,HILL ROM,2024-03-01 08:14:00,2024-03-01 10:00:00,01 NAO LIGA,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),1.77
1883156,CALIBRACAO,SISTEMA DE ANESTESIA,AVANCE CS2,GE HEALTHCARE,2024-03-11 12:30:00,2024-03-11 13:15:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.75
1883206,CALIBRACAO,VENTILADOR PULMONAR - TRANSPORTE,OXYLOG 3000,DRAGER HEALTHCARE,2024-03-08 07:00:00,2024-03-08 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,5.0
1892794,INSPECAO/VERIFICACAO,CASSETE RADIOLOGICO,24 30,CARESTREAM,2024-03-04 07:16:00,2024-03-04 07:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,0.23
1892790,INSPECAO/VERIFICACAO,CASSETE RADIOLOGICO,18 24,CARESTREAM,2024-03-04 12:11:00,2024-03-04 12:26:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,0.25
1883159,CALIBRACAO,SISTEMA DE ANESTESIA,FABIUS MRI,DRAGER HEALTHCARE,2024-03-12 13:00:00,2024-03-12 15:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,2.0
1883150,PREVENTIVA,VENTILADOR PULMONAR - NAO INVASIVO,DREAMSTATION BIPAP AVAPS,RESPIRONICS,2024-03-14 15:30:00,2024-03-14 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1895255,CORRETIVA,MONITOR - TRANSPORTE,EFFICIA CM100,PHILIPS MEDICAL,2024-03-01 16:04:00,2024-03-01 16:12:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.13
1893032,CORRETIVA,CISTOSCOPIO,30° 4MM X 18CM,KARL STORZ,2024-02-29 07:30:00,2024-04-03 17:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),825.5
1883263,PREVENTIVA,SISTEMA DE ANESTESIA,CARESTATION 650,GE HEALTHCARE,2024-03-14 09:30:00,2024-03-14 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1883264,PREVENTIVA,SISTEMA DE ANESTESIA,FABIUS MRI,DRAGER HEALTHCARE,2024-03-14 07:00:00,2024-03-14 10:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,3.5
1883152,PREVENTIVA,BOMBA INJETORA DE CONTRASTE,ANGIOMAT ILLUMENA,MALLINCKRODT - LIEBEL - FLARSHEIM,2024-03-01 08:00:00,2024-03-01 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,2.0
1885136,PREVENTIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-06-17 09:00:00,2024-06-26 12:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,AVALIAÇÃO TÉCNICA,219.5
1882334,PREVENTIVA,AUTOCLAVE - HORIZONTAL,6412,CISA,2024-03-19 09:00:00,2024-03-19 11:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,2.0
1910379,PREVENTIVA,MONITOR - MULTIPARAMETROS,UMEC12,MINDRAY,2024-03-20 09:30:00,2024-03-20 10:24:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.9
1882219,PREVENTIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-03-20 14:00:00,2024-03-20 14:30:00,13 TESTE FUNCIONAL,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE DEMONSTRACAO/UTILIZACAO,0.5
1895264,CORRETIVA,ULTRASSOM - GERAL,LOGIQ S8,GE HEALTHCARE,2024-03-01 16:26:00,2024-03-19 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ATIVIDADE PROGRAMADA,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,430.57
