OS,TIPO,TIPO EQUIPAMENTO,EQUIPAMENTO,MARCA,HORARIO INICIO,HORARIO FIM,TIPO DE SERVIÇO,COMPLEMENTO,RESOLUÇÃO,TEMPO
1892815,PREVENTIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-03-22 14:45:00,2024-03-22 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.25
1892268,SEG. ELETRICA,BERCO - AQUECIDO,AMPLA 2085,FANEM,2024-03-18 11:00:00,2024-03-18 13:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,2.0
1892953,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-03-01 07:00:00,2024-03-01 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.0
1898430,PREVENTIVA,MICROSCOPIO - ANALITICO,O500R,OPTICAM,2024-04-23 16:53:00,2024-04-23 16:53:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,0.0
1915403,PREVENTIVA,CARDIOVERSOR,HEARTSTART XL,PHILIPS MEDICAL,2024-03-01 08:00:00,2024-03-28 09:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,649.0
1889207,PREVENTIVA,APARELHO DE RAIOS-X - FIXO,MULTIX B,SIEMENS HEALTHCARE,2024-03-28 08:00:00,2024-03-28 10:45:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,2.75
1891976,CALIBRACAO,MONITOR - MULTIPARAMETROS,BSM 3763,NIHON KOHDEN,2024-03-27 12:00:00,2024-03-27 12:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.5
1883153,PREVENTIVA,TOMOGRAFO COMPUTADORIZADO,SOMATOM EMOTION 16,SIEMENS HEALTHCARE,2024-03-21 08:00:00,2024-03-21 15:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,7.0
1889200,CALIBRACAO,MAPA,DYNA MAPA PLUS,CARDIO SISTEMAS,2024-03-11 15:15:00,2024-04-03 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,552.75
1882765,PREVENTIVA,OXIMETRO DE PULSO,HANDY SAT TCR,R&D MEDIQ,2024-03-28 15:30:00,2024-03-28 17:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,2.0
1862840,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,MONNAL T60,AIR LIQUIDE,2024-03-01 15:40:00,2024-04-04 08:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),808.33
1894939,CORRETIVA,VENTILADOR PULMONAR,PURITAN BENNETT 840,COVIDIEN - NELLCOR,2024-03-01 14:01:00,2024-03-06 12:00:00,*NOTIFICAÇÃO DE EVENTO ADVERSO/TECNOVIGILÂNCIA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,117.98
1895073,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-03-01 15:01:00,2024-04-01 07:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AJUSTE ELETRÔNICO,736.48
1893177,CORRETIVA,MONITOR - MULTIPARAMETROS,SURESIGNS VM8,PHILIPS MEDICAL,2024-03-01 08:16:00,2024-10-07 10:50:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ABERTURA DE OS DE INATIVACAO,5282.57
1895261,CORRETIVA,ULTRASSOM - GERAL,LOGIQ S8,GE HEALTHCARE,2024-03-01 16:24:00,2024-04-11 12:15:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,979.85
1931668,CALIBRACAO,MICROPIPETA,50UL,PEGUEPET,2024-03-01 08:00:00,2024-04-15 16:28:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ATUALIZAÇÃO DE DADOS NO SISTEMA,1088.47
1896535,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-03-02 16:36:00,2024-03-02 17:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.9
1896543,CORRETIVA,DETECTOR FETAL,FD 492,TOITU,2024-03-02 18:32:00,2024-03-04 09:10:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,38.63
1896600,CORRETIVA,CAMA - ELETRICA,P1900,HILL ROM,2024-03-02 10:00:00,2024-03-02 12:15:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),2.25
1896495,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA PIONEER 3T,GE HEALTHCARE,2024-03-02 10:25:00,2024-03-02 11:30:00,02 NAO FUNCIONA,INFRAESTRUTURA,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.08
1896588,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-03-03 11:04:00,2024-03-03 11:30:00,*ACESSORIO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,0.43
1896592,CORRETIVA,INCUBADORA,DUETTO 2386,FANEM,2024-03-03 12:40:00,2024-03-04 09:40:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO EM TECLADO / MEMBRANA / PAINEL,21.0
1896605,CORRETIVA,INCUBADORA,DUETTO 2386,FANEM,2024-03-03 16:52:00,2024-03-19 17:20:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),384.47
1896532,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-03-02 16:30:00,2024-03-19 07:10:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,398.67
1897089,CORRETIVA,MONITOR - MULTIPARAMETROS,VISTA 120,DRAGER HEALTHCARE,2024-03-04 09:00:00,2024-03-04 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.5
1909056,CALIBRACAO,BOMBA INJETORA DE CONTRASTE,ANGIOMAT ILLUMENA,MALLINCKRODT - LIEBEL - FLARSHEIM,2024-03-23 16:30:00,2024-03-23 17:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ATUALIZAÇÃO DE DADOS NO SISTEMA,1.0
1909929,PREVENTIVA,RESSONANCIA MAGNETICA,INGENIA 1.5T,PHILIPS MEDICAL,2024-04-04 07:00:00,2024-04-04 14:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,7.0
1911762,PREVENTIVA,TOMOGRAFO COMPUTADORIZADO,SOMATOM DEFINITION EDGE 128,SIEMENS HEALTHCARE,2024-03-21 09:25:00,2024-03-21 15:45:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,6.33
1898343,GERENCIAL,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-03-04 11:30:00,2024-03-05 09:00:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,RECEBIMENTO DE MATERIAIS/PECAS,21.5
1898663,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-03-04 16:55:00,2024-03-06 10:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,41.08
1898599,CORRETIVA,MONITOR - MULTIPARAMETROS,P10,PROLIFE,2024-03-04 15:52:00,2024-03-04 17:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.13
1897250,CORRETIVA,ELETROCARDIOGRAFO,MAC 2000,GE HEALTHCARE,2024-03-04 08:23:00,2024-03-04 09:45:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.37
1898610,CORRETIVA,MONITOR - MULTIPARAMETROS,MEC 1000,MINDRAY,2024-03-04 15:20:00,2024-03-04 16:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.67
1898597,CORRETIVA,BISTURI - ELETRICO,BP 100 D,EMAI,2024-03-05 10:30:00,2024-03-05 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,2.0
1897237,CORRETIVA,BALANCA - ANTROPOMETRICA,BK200 FAN,BALMAK,2024-03-04 08:19:00,2024-03-04 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.68
1897266,CORRETIVA,CARDIOVERSOR,R SERIES,ZOLL,2024-03-04 08:35:00,2024-03-04 09:10:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.58
1898279,CORRETIVA,INCUBADORA - TRANSPORTE,IT 158 TS,FANEM,2024-03-04 17:00:00,2024-03-04 17:09:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.15
1898609,CORRETIVA,BALANCA - ELETRONICA/MESA,BP BABY,FILIZOLA,2024-03-04 15:57:00,2024-03-04 16:55:00,01 NAO LIGA,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.97
1896240,CORRETIVA,LAPAROSCOPIO,70° 4MM X 18CM,KARL STORZ,2024-03-01 17:00:00,2024-05-23 16:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1991.0
1898464,CORRETIVA,MESA CIRURGICA - ELETRICA,3001E,MERCEDES IMEC,2024-03-04 08:00:00,2024-03-04 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,2.5
1898476,CORRETIVA,AUTOCLAVE - HORIZONTAL,HS6,SERCON,2024-03-04 10:30:00,2024-03-04 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,2.5
1898037,CORRETIVA,TRANSFORMADOR DE PAREDE,GS 777,WELCH ALLYN,2024-03-04 10:36:00,2024-03-04 15:15:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),4.65
1897719,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-03-04 09:52:00,2024-03-04 14:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,4.13
1897054,PREVENTIVA,SISTEMA DE GRAVACAO DE VIDEO,USB300,MEDICAPTURE,2024-03-05 09:58:00,2024-03-05 10:17:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.32
1898542,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 5000,GE HEALTHCARE,2024-03-04 15:10:00,2024-03-04 15:35:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.42
1898258,CORRETIVA,RESSONANCIA MAGNETICA,MAGNETOM SEMPRA 1.5T,SIEMENS HEALTHCARE,2024-03-04 08:00:00,2024-03-04 18:00:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,10.0
1897047,PREVENTIVA,ASPIRADOR - CIRURGICO,DOMINANT FLEX,MEDELA,2024-03-05 07:00:00,2024-03-05 07:19:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.32
1897053,PREVENTIVA,PROCESSADORA DE VIDEO - CIRURGICA,FLEXIVISION 10,SCHOLLY,2024-03-05 09:38:00,2024-03-05 09:57:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.32
1897051,PREVENTIVA,FONTE DE LUZ - XENON,LS7700,CONMED,2024-03-05 10:38:00,2024-03-05 10:57:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.32
1897058,PREVENTIVA,PROCESSADORA DE VIDEO - CIRURGICA,IM4000,CONMED,2024-03-05 11:18:00,2024-03-05 11:37:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.32
1897061,PREVENTIVA,FONTE DE LUZ - LED,FLEXILUX 200 LED,SCHOLLY,2024-03-05 11:58:00,2024-03-05 12:18:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.33
1897060,PREVENTIVA,FONTE DE LUZ - LED,LS4000 PLUS,OPTALED,2024-03-11 07:00:00,2024-03-11 07:29:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.48
1897057,PREVENTIVA,PROCESSADORA DE VIDEO - CIRURGICA,1188,STRYKER,2024-03-11 07:30:00,2024-03-11 07:59:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.48
1897050,PREVENTIVA,ASPIRADOR - CIRURGICO,NEW HOSPIVAC 350,CA MI,2024-03-11 16:01:00,2024-03-11 16:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.48
1897065,CALIBRACAO,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-03-14 08:00:00,2024-03-14 08:20:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.33
1897072,CALIBRACAO,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-03-14 14:01:00,2024-03-14 14:10:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,0.15
1899275,CORRETIVA,CENTRAL DE MONITORIZACAO,DX20CT,DIXTAL BIOMEDICA,2024-03-04 15:53:00,2024-03-04 16:15:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.37
1897107,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-03-03 07:06:00,2024-03-04 07:47:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,24.68
1897109,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-03-02 07:06:00,2024-03-04 08:30:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,AJUSTE ELETRÔNICO,49.4
1899811,CORRETIVA,BOMBA INFUSORA - SERINGA,INJECTOMAT MC AGILIA,FRESENIUS,2024-03-05 12:40:00,2024-06-21 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2596.33
1898531,CORRETIVA,MONITOR - MULTIPARAMETROS,MX 700,PHILIPS MEDICAL,2024-03-04 14:59:00,2024-03-04 15:30:00,01 NAO LIGA,ATIVIDADE PROGRAMADA,AJUSTE ELETRÔNICO,0.52
1898533,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-03-04 15:01:00,2024-03-04 15:16:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),0.25
1897108,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS GS PREMIUM,DRAGER HEALTHCARE,2024-03-04 07:06:00,2024-03-04 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.4
1897110,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2023,DIXTAL BIOMEDICA,2024-03-03 07:06:00,2024-03-04 09:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,26.07
1897213,CORRETIVA,ELETROCARDIOGRAFO,EP 12,DIXTAL BIOMEDICA,2024-03-03 09:00:00,2024-03-04 10:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,25.0
1898564,CORRETIVA,COLPOSCOPIO,CP DECIUS 2500,DF VASCONCELOS,2024-03-04 15:30:00,2024-03-04 16:10:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.67
1897125,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-03-04 07:26:00,2024-03-04 08:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM PEÇAS,1.07
1897138,CORRETIVA,ESTERILIZADORA A PEROXIDO,STERRAD 100NX,ASP,2024-03-04 07:25:00,2024-03-04 08:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,0.58
1897146,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS,DRAGER HEALTHCARE,2024-03-03 10:59:00,2024-03-04 09:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,22.02
1898646,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-03-04 16:45:00,2024-03-04 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,0.25
1897158,CORRETIVA,MESA CIRURGICA - ELETRICA,DIAMOND 60BLK,SCHMITZ,2024-03-02 18:45:00,2024-03-04 09:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),38.25
1897160,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-03-02 16:52:00,2024-03-05 09:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,64.13
1897177,CORRETIVA,OXIMETRO DE PULSO,PM10N,COVIDIEN - NELLCOR,2024-03-03 05:53:00,2024-03-04 09:10:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,27.28
1897092,CORRETIVA,SISTEMA DE ALTO FLUXO,PRECISION FLOW,VAPOTHERM,2024-03-04 06:37:00,2024-03-06 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,56.38
1897992,CORRETIVA,MESA CIRURGICA - ELETRICA,MEERA,GETINGE,2024-03-04 10:31:00,2024-05-07 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1541.98
1898669,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-03-04 17:02:00,2024-03-04 17:40:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,REVISÃO / REPARO EM ACESSÓRIO(S),0.63
1898540,CORRETIVA,MONITOR - COAGULACAO ATIVA,MCA 2000,FUNDACAO ADIB JATENE,2024-03-04 15:06:00,2024-03-21 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),402.9
1897178,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-03-02 16:12:00,2024-03-06 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,96.3
1897264,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-03-04 08:34:00,2024-03-04 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.43
1897960,CORRETIVA,ANGIOGRAFO,DISCOVERY IGS7,GE HEALTHCARE,2024-03-04 09:30:00,2024-03-04 10:00:00,02 NAO FUNCIONA,INFRAESTRUTURA,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.5
1897973,CORRETIVA,ELETROCARDIOGRAFO,ELI150,MORTARA,2024-03-06 12:05:00,2024-03-08 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,48.92
1897787,CORRETIVA,SECADORA - TRAQUEIA,CISA,CISA,2024-03-04 10:00:00,2024-03-21 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),412.0
1897105,CORRETIVA,RESSONANCIA MAGNETICA,BRIVO MR355 1.5T,GE HEALTHCARE,2024-03-04 07:05:00,2024-03-04 16:50:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,INFRAESTRUTURA,TESTE FUNCIONAL,9.75
1898210,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE 7900,GE HEALTHCARE,2024-03-04 10:54:00,2024-03-04 12:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,1.6
1898304,CORRETIVA,ESTEIRA ERGOMETRICA,MASTER I,INBRAMED,2024-03-05 15:00:00,2024-03-19 13:15:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,334.25
1898372,CORRETIVA,RESSONANCIA MAGNETICA,OPTIMA MR450W 1.5T,GE HEALTHCARE,2024-03-04 14:00:00,2024-03-07 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),70.0
1898588,CORRETIVA,HEMODIALISADOR - CONTINUO,PRISMAFLEX,GAMBRO,2024-03-04 15:43:00,2024-03-08 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),97.28
1897418,CORRETIVA,CAMA - ELETRICA,VLT 932C,VALLITECH,2024-03-04 09:07:00,2024-03-04 10:42:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.58
1898581,CORRETIVA,BERCO - ELETRICO,VTE05,VALLITECH,2024-03-04 16:00:00,2024-05-15 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1728.0
1898529,CORRETIVA,HEMODIALISADOR,4008 S,FRESENIUS,2024-03-04 14:57:00,2024-03-05 08:00:00,*INSTALACAO,INSTALAÇÃO,TROCA / INSTALAÇÃO DE BATERIA,17.05
1897113,CORRETIVA,BANHO MARIA,ABL 65,EME,2024-03-04 08:00:00,2024-03-11 13:45:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,173.75
1897413,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-03-04 09:10:00,2024-03-15 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,266.33
1898687,GERENCIAL,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-03-04 17:24:00,2024-03-04 17:35:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,0.18
1899963,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-03-05 15:04:00,2024-03-05 16:20:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.27
1900732,CORRETIVA,CABO DE FIBRA OTICA,GENERICO,GENERICO,2024-03-05 16:50:00,2024-04-25 12:40:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1219.83
1900124,CORRETIVA,LAPAROSCOPIO,30° 5MM X 29CM,KARL STORZ,2024-03-05 16:42:00,2024-03-06 07:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,14.3
1900829,CORRETIVA,OXIMETRO DE PULSO,N600X,COVIDIEN - NELLCOR,2024-03-05 11:00:00,2024-03-06 12:00:00,04 NAO FUNCIONA NA BATERIA,MAU USO,AVALIAÇÃO TÉCNICA,25.0
1899930,CORRETIVA,LAPAROSCOPIO,30° 10MM X 31CM,KARL STORZ,2024-03-05 14:35:00,2024-03-05 14:39:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,0.07
1900182,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY VISTA XL,DRAGER HEALTHCARE,2024-03-05 17:20:00,2024-03-05 17:21:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.02
1898278,CORRETIVA,TERMOSELADORA MICROPROCESSADA,RSR 2000,RON,2024-03-04 11:40:00,2024-05-13 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1685.33
1897090,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-03-01 06:37:00,2024-03-28 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,656.38
1898242,CORRETIVA,URETEROSCOPIO,27001L,KARL STORZ,2024-03-04 11:00:00,2024-05-27 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,2016.0
1898227,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC10,PHILIPS MEDICAL,2024-03-04 10:16:00,2024-03-04 12:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.73
1900176,CORRETIVA,INDICADOR BIOLOGICO,CELERITY HP,STERIS,2024-03-05 15:15:00,2024-03-05 18:15:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,3.0
1899971,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 5000,GE HEALTHCARE,2024-03-05 15:09:00,2024-03-05 15:13:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.07
1900171,CORRETIVA,CABO DE PRESSAO NAO INVASIVA,GENERICO,GENERICO,2024-03-05 17:12:00,2024-03-05 18:41:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.48
1899814,CORRETIVA,FOTOTERAPIA - SUPERLED,5006 BILITRON SKY,FANEM,2024-03-05 12:42:00,2024-03-05 13:50:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,AJUSTE ELETRÔNICO,1.13
1897407,CORRETIVA,AUTOCLAVE - HORIZONTAL,EXPERT,PRISMATEC,2024-03-04 09:02:00,2024-03-04 09:11:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.15
1897387,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,PREMIUM,PREMIUM,2024-03-04 09:00:00,2024-03-04 09:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.33
1899833,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,FLEXIVISION 10,SCHOLLY,2024-03-05 13:05:00,2024-03-05 14:38:00,13 TESTE FUNCIONAL,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.55
1898039,CORRETIVA,SERRA DE GESSO,940 CAST ROOM,STRYKER,2024-03-04 10:37:00,2024-03-20 15:10:00,01 NAO LIGA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,388.55
1897231,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-03-01 16:10:00,2024-03-01 16:15:00,*ACESSORIO DANIFICADO,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),0.08
1898725,CORRETIVA,ESTIMULADOR - MUSCULAR TERAPEUTICO,NEURODYN II N53,IBRAMED,2024-03-04 18:40:00,2024-04-01 10:00:00,*ACESSORIO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,663.33
1899857,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TDP,BARRFAB,2024-03-05 13:26:00,2024-03-05 13:27:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.02
1898763,PREVENTIVA,VIDEOENDOSCOPIO - BAIXA,EC 3830LK,PENTAX,2024-03-05 07:00:00,2024-04-29 11:10:00,*ATIVIDADE GERENCIAL,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1324.17
1899559,CORRETIVA,MACA - TRANSPORTE,DURASTAR P8005,HILL ROM,2024-03-05 10:32:00,2024-03-05 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,NÃO FOI POSSÍVEL REALIZAR,1.97
1899867,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-03-05 13:36:00,2024-03-08 11:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,69.4
1899448,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TDP,BARRFAB,2024-03-05 10:33:00,2024-03-05 10:43:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),0.17
1899517,CORRETIVA,MONITOR - HEMODINAMICO,VIGILEO,EDWARDS LIFESCIENCES,2024-03-05 10:40:00,2024-03-05 14:15:00,01 NAO LIGA,EXTRAVIO,SUBSTITUIÇÃO DE PECA(S),3.58
1900193,CORRETIVA,MACA - TRANSPORTE,TRANSTAR P8005,HILL ROM,2024-03-05 17:52:00,2024-05-02 12:05:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM PEÇAS,1386.22
1900075,CORRETIVA,APARELHO DE RAIOS-X - FIXO,MULTIX SELECT DR,SIEMENS HEALTHCARE,2024-03-05 17:00:00,2024-03-25 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),476.0
1899416,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM120,PHILIPS MEDICAL,2024-03-05 10:11:00,2024-03-05 11:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.82
1899418,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS2,PHILIPS MEDICAL,2024-03-05 10:10:00,2024-03-05 11:15:00,02 NAO FUNCIONA,CAUSA NATURAL,TREINAMENTO/ACOMPANHAMENTO DE CORPO CLÍNICO,1.08
1900202,CORRETIVA,SISTEMA DE ANESTESIA,ATLAN A300,DRAGER HEALTHCARE,2024-03-05 12:00:00,2024-03-05 13:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,SUBSTITUIÇÃO DE PECA(S),1.0
1899358,CORRETIVA,MOTOR - ELETRICO/BATERIA,COLIBRI,SYNTHES,2024-03-05 09:56:00,2024-04-19 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1085.07
1900123,CORRETIVA,LAPAROSCOPIO,0° 4MM X 18CM,KARL STORZ,2024-03-05 16:41:00,2024-03-14 06:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,205.32
1899242,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-03-05 08:28:00,2024-03-05 10:20:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.87
1899730,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS 600,MINDRAY,2024-03-05 11:35:00,2024-03-18 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),310.42
1899781,GERENCIAL,SISTEMA DE INTEGRACAO DE IMAGENS,BUZZ,BRAINLAB,2024-03-05 12:17:00,2024-03-05 12:25:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.13
1899980,CORRETIVA,MONITOR - TRANSPORTE,B105,GE HEALTHCARE,2024-03-05 15:18:00,2024-03-05 15:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.2
1900211,CORRETIVA,FOCO CIRURGICO TETO - LED,VOLISTA 400 400,GETINGE,2024-03-05 19:13:00,2024-03-05 19:20:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.12
1900005,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TDO,BARRFAB,2024-03-05 15:00:00,2024-03-05 16:20:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.33
1898782,PREVENTIVA,ULTRASSOM - ECOCARDIO,VIVID S70,GE HEALTHCARE,2024-03-18 11:00:00,2024-03-18 13:10:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,2.17
1907256,PREVENTIVA,MONITOR - OXIDO NITRICO,G SERIES,R&D MEDIQ,2024-03-15 11:00:00,2024-03-15 13:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,2.0
1900723,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TDP,BARRFAB,2024-03-06 11:36:00,2024-04-12 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,891.4
1900421,CORRETIVA,MONITOR - MULTIPARAMETROS,BSM 3763,NIHON KOHDEN,2024-03-06 07:23:00,2024-03-06 07:30:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.12
1898602,CORRETIVA,MACA - TRANSPORTE,TRANSTAR P8005,HILL ROM,2024-03-04 15:54:00,2024-08-19 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,4031.1
1899756,CORRETIVA,COLPOSCOPIO,PE7000,MEDPEJ,2024-03-05 11:54:00,2024-03-24 19:58:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,464.07
1899794,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-03-05 12:26:00,2024-03-05 15:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,SUBSTITUIÇÃO DE PECA(S),3.07
1898785,CALIBRACAO,BOMBA INFUSORA,COLLEAGUE (MONO),BAXTER,2024-06-03 08:00:00,2024-06-05 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,50.0
1993454,CORRETIVA,MACA - TRANSPORTE,TRANSTAR P8000,HILL ROM,2024-03-05 14:01:00,2024-06-06 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,2228.98
1899256,CORRETIVA,BALANCA - ELETRONICA/MESA,9094 PLUS,TOLEDO,2024-03-04 08:51:00,2024-03-05 09:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,24.15
1899904,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-03-05 14:18:00,2024-04-18 09:27:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,1051.15
1899438,CORRETIVA,FONTE DE LUZ - XENON,EXERA III CLV190,OLYMPUS,2024-03-05 10:26:00,2024-03-06 10:45:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,24.32
1900147,CORRETIVA,ARCO CIRURGICO,OEC FLUOROSTAR 7900,GE HEALTHCARE,2024-03-05 16:56:00,2024-03-08 13:21:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,LUBRIFICAÇÃO,68.42
1900132,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID S60,GE HEALTHCARE,2024-03-05 18:30:00,2024-03-05 19:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,0.5
1900116,CORRETIVA,URETEROSCOPIO,6° 8MM X 43CM,KARL STORZ,2024-03-05 16:39:00,2024-04-19 18:10:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1081.52
1900112,CORRETIVA,LAPAROSCOPIO,30° 5MM X 29CM,KARL STORZ,2024-03-05 16:35:00,2024-03-20 14:15:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,357.67
1899648,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-03-05 11:17:00,2024-03-07 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,53.72
1903014,CORRETIVA,AUTOCLAVE - HORIZONTAL,4212,CISA,2024-03-05 15:00:00,2024-03-18 18:05:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),315.08
1899326,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-03-05 09:30:00,2024-03-11 10:30:00,02 NAO FUNCIONA,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,145.0
1899201,CORRETIVA,BALANCA - CADEIRANTE,677R,SECA,2024-03-05 09:00:00,2024-03-05 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.5
1903183,PREVENTIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-04-05 14:44:00,2024-04-05 17:14:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,2.5
1899882,CORRETIVA,OXIMETRO DE PULSO,PM 60,MINDRAY,2024-03-05 13:51:00,2024-03-05 14:30:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,0.65
1899209,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-03-04 08:11:00,2024-03-04 08:49:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),0.63
1900254,PREVENTIVA,MARCAPASSO - BICAMERAL,5392,MEDTRONIC,2024-03-10 12:30:00,2024-03-10 13:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1900265,PREVENTIVA,ESTUFA,2503,FANEM,2024-03-26 10:00:00,2024-03-26 11:10:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.17
1900261,PREVENTIVA,MARCAPASSO - UNICAMERAL,3077,ST JUDE,2024-03-10 14:30:00,2024-03-10 15:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1900258,PREVENTIVA,MARCAPASSO - BICAMERAL,REOCOR D,BIOTRONIK,2024-03-10 10:30:00,2024-03-10 11:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1899210,CORRETIVA,MONITOR - MULTIPARAMETROS,VISTA 120S,DRAGER HEALTHCARE,2024-03-04 09:00:00,2024-03-05 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,24.5
1899227,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-03-04 08:22:00,2024-03-05 09:45:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,25.38
1899229,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-03-04 08:23:00,2024-03-05 08:45:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,24.37
1900968,CORRETIVA,MEDIDOR - SINAIS VITAIS,SPOT VITAL SIGNS LXI,WELCH ALLYN,2024-03-06 15:07:00,2024-10-04 14:40:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,5087.55
1900644,CORRETIVA,INCUBADORA,GIRAFFE OMNIBED,GE HEALTHCARE,2024-03-06 10:23:00,2024-03-06 11:45:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,1.37
1900734,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,PEDESTAL MISSOURI,MIKATOS,2024-03-06 11:45:00,2024-04-23 12:40:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1152.92
1900894,CORRETIVA,MONITOR - MULTIPARAMETROS - MRI,EXPRESSION MR400,PHILIPS MEDICAL,2024-03-06 13:49:00,2024-03-06 15:23:00,01 NAO LIGA,ERRO DE PROCEDIMENTO,AJUSTE ELETRÔNICO,1.57
1900633,CORRETIVA,INCUBADORA - TRANSPORTE,IT 158 TS,FANEM,2024-03-06 10:19:00,2024-03-25 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,458.68
1902277,PREVENTIVA,HEMODIALISADOR - CONTINUO,MULTIFILTRATE PRO,FRESENIUS,2024-03-07 08:00:00,2024-03-07 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,2.0
1900403,PREVENTIVA,RESSONANCIA MAGNETICA,OPTIMA MR360 1.5T,GE HEALTHCARE,2024-03-06 10:00:00,2024-03-06 16:05:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,6.08
1900663,CORRETIVA,WORKSTATION,ADVANTAGE WORKSTATION SERVER,GE HEALTHCARE,2024-03-06 10:41:00,2024-03-06 13:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,2.32
1900461,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2020,DIXTAL BIOMEDICA,2024-03-06 08:21:00,2024-03-06 08:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.15
1900240,CALIBRACAO,ESTUFA,502,FANEM,2024-03-22 12:00:00,2024-03-22 13:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1.0
1901315,CORRETIVA,MAPA,90207,SPACELABS,2024-03-06 17:28:00,2024-03-18 10:50:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,281.37
1900414,CORRETIVA,FOCO CIRURGICO TETO - HALOGENO,PRISMALIX,ALM,2024-03-06 07:01:00,2024-03-06 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.98
1901321,CORRETIVA,MONITOR - MULTIPARAMETROS - MRI,EXPRESSION MR400,PHILIPS MEDICAL,2024-03-06 16:17:00,2024-03-06 17:17:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.0
1901331,CORRETIVA,SISTEMA DE ANESTESIA,AVANCE CS2,GE HEALTHCARE,2024-03-06 18:00:00,2024-03-06 18:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,0.5
1901209,CORRETIVA,CAMA - ELETRICA,GO BED FL28C,STRYKER,2024-03-06 16:32:00,2024-03-06 19:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,2.97
1900818,CORRETIVA,OXIMETRO DE PULSO,N595,COVIDIEN - NELLCOR,2024-03-05 11:00:00,2024-03-06 11:00:00,04 NAO FUNCIONA NA BATERIA,MAU USO,AVALIAÇÃO TÉCNICA,24.0
1901285,CORRETIVA,HOLTER,H3+,MORTARA,2024-03-06 16:58:00,2024-04-05 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),715.03
1900662,CORRETIVA,AUTOCLAVE - VERTICAL,AV 50,PHOENIX LUFERCO,2024-03-06 10:39:00,2024-03-06 13:58:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,3.32
1901872,CORRETIVA,FOCO CIRURGICO TETO - LED,VOLISTA ACCESS 400 400,GETINGE,2024-03-07 09:09:00,2024-03-07 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.85
1902069,CORRETIVA,BISTURI - SELADOR DE VASOS,FT10,COVIDIEN - VALLEYLAB,2024-03-07 12:00:00,2024-07-12 13:25:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,3049.42
1900267,PREVENTIVA,ESTUFA,502,FANEM,2024-03-25 14:00:00,2024-03-25 16:10:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,2.17
1900238,CALIBRACAO,ESTUFA,2503,FANEM,2024-03-22 10:00:00,2024-03-22 11:10:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1.17
1900969,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-03-06 15:07:00,2024-03-06 16:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.88
1901898,CORRETIVA,CAMA - ELETRICA,HR900,HILL ROM,2024-03-07 17:00:00,2024-03-07 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,1.0
1900498,CORRETIVA,INCUBADORA,DUETTO 2386,FANEM,2024-03-06 08:52:00,2024-03-29 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,552.13
1900647,CORRETIVA,HOLTER,H3+,MORTARA,2024-03-06 10:26:00,2024-03-06 10:50:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,0.4
1900956,CORRETIVA,UMIDIFICADOR,AIRVO 2,FISHER & PAYKEL,2024-03-06 14:56:00,2024-03-06 15:10:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.23
1901821,CORRETIVA,ESTERILIZADORA A PEROXIDO,STERRAD NX,ASP,2024-03-07 08:10:00,2024-03-07 08:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.33
1900751,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-03-06 12:13:00,2024-04-05 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),722.78
1915681,CORRETIVA,BALANCA - ANTROPOMETRICA,W 110H,WELMY,2024-03-06 15:15:00,2024-05-31 17:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2066.25
1901130,CORRETIVA,RESSONANCIA MAGNETICA,BRIVO MR355 1.5T,GE HEALTHCARE,2024-03-06 15:23:00,2024-03-06 17:00:00,01 NAO LIGA,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,1.62
1900528,CORRETIVA,MONITOR - MULTIPARAMETROS,C86,COMEN,2024-03-06 09:28:00,2024-03-06 09:35:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.12
1900673,CORRETIVA,MACA - TRANSPORTE,747,STRYKER,2024-03-06 10:46:00,2024-03-27 19:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),512.23
1901857,CORRETIVA,MONITOR - MULTIPARAMETROS,BSM 3562,NIHON KOHDEN,2024-03-07 08:00:00,2024-03-08 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,25.0
1900680,CORRETIVA,BISTURI - ELETRICO,FORCE 2,COVIDIEN - VALLEYLAB,2024-03-06 10:49:00,2024-05-08 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1512.18
1901826,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-03-07 08:14:00,2024-03-07 08:35:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.35
1901147,CORRETIVA,OXIMETRO DE PULSO,MD300M,CHOICEMMED,2024-03-06 15:42:00,2024-03-06 18:00:00,01 NAO LIGA,CAUSA NATURAL,AJUSTE ELETRÔNICO,2.3
1900665,CORRETIVA,CENTRAL DE MONITORIZACAO,DX20CT,DIXTAL BIOMEDICA,2024-03-06 10:33:00,2024-03-06 10:43:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.17
1902190,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-03-07 12:30:00,2024-03-08 15:45:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,27.25
1901943,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS 900,MINDRAY,2024-03-07 10:25:00,2024-03-07 10:35:00,20 DISPLAY DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.17
1900502,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,MISSOURI,MIKATOS,2024-03-06 08:55:00,2024-03-08 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,51.58
1902059,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,AD 1,UNITEC,2024-03-07 11:41:00,2024-03-07 12:15:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.57
1902404,CORRETIVA,ULTRASSOM - OBSTETRICO,VOLUSON E10,GE HEALTHCARE,2024-03-08 09:00:00,2024-03-08 11:10:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),2.17
1902023,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-03-07 11:19:00,2024-03-07 11:45:00,01 NAO LIGA,ATIVIDADE PROGRAMADA,SUBSTITUIÇÃO DE PECA(S),0.43
1902249,CORRETIVA,LAVADORA ULTRASSONICA,USC8000A,UNIQUE,2024-03-07 14:00:00,2024-03-07 15:00:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.0
1901286,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,SOMATOM DEFINITION FLASH 256,SIEMENS HEALTHCARE,2024-03-06 16:20:00,2024-03-06 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.67
1902078,CORRETIVA,HEMODIALISADOR,4008 S,FRESENIUS,2024-03-07 12:05:00,2024-03-12 13:10:00,*INSTALACAO,INSTALAÇÃO,TESTE FUNCIONAL,121.08
1900262,PREVENTIVA,MARCAPASSO - UNICAMERAL,MP 20B,BIOSENSOR,2024-03-10 14:00:00,2024-03-10 14:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1902239,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,PREMIUM,PREMIUM,2024-03-07 10:52:00,2024-03-07 11:15:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.38
1902365,CORRETIVA,CASSETE RADIOLOGICO,35 35,AGFA HEALTHCARE,2024-03-07 16:00:00,2024-03-07 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.0
1900976,CORRETIVA,MESA CIRURGICA - ELETRICA,3001E,MERCEDES IMEC,2024-03-06 15:12:00,2024-04-02 16:46:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),649.57
1902259,CORRETIVA,OXIMETRO DE PULSO,TUFFSAT,GE HEALTHCARE,2024-03-07 14:00:00,2024-03-07 14:21:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.35
1900747,CORRETIVA,VENTILADOR PULMONAR,EVITA XL,DRAGER HEALTHCARE,2024-03-06 12:00:00,2024-08-31 17:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,4277.0
1902176,CORRETIVA,OXIMETRO DE PULSO,PMB,COVIDIEN - NELLCOR,2024-03-07 12:55:00,2024-03-07 14:50:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.92
1901919,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-03-07 10:02:00,2024-03-07 10:50:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,0.8
1902349,CORRETIVA,MONITOR - MULTIPARAMETROS,G3D,GENERAL MEDITECH,2024-03-07 15:35:00,2024-03-07 16:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.42
1902247,CORRETIVA,MESA CIRURGICA - ELETRICA,ALPHACLASSIC PRO 1118,GETINGE,2024-03-07 13:52:00,2024-03-12 14:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),120.13
1902352,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-03-07 15:38:00,2024-03-08 11:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,19.37
1936160,CORRETIVA,ACELERADOR LINEAR,TRUEBEAM STX,VARIAN MEDICAL SYSTEMS,2024-03-08 12:00:00,2024-03-08 19:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),7.0
1902805,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7400,WELCH ALLYN,2024-03-08 09:05:00,2024-07-30 11:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),3457.92
1902959,CORRETIVA,ULTRASSOM - OBSTETRICO,WS80A ELITE,SAMSUNG,2024-03-08 10:49:00,2024-03-15 08:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),165.68
1903092,CORRETIVA,FOTOTERAPIA - SUPERLED,5006 BILITRON SKY,FANEM,2024-03-08 13:26:00,2024-04-26 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1179.57
1903184,CORRETIVA,CENTRAL DE MONITORIZACAO,DX20CT,DIXTAL BIOMEDICA,2024-03-08 15:33:00,2024-04-30 15:10:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1271.62
1902728,CORRETIVA,SISTEMA DE URODINAMICA,URANUS II,ALACER BIOMEDICA,2024-03-07 17:00:00,2024-03-08 08:30:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,15.5
1903095,CORRETIVA,FONTE DE LUZ - XENON,EXERA III CLV190,OLYMPUS,2024-03-08 13:48:00,2024-05-08 15:45:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1465.95
1903104,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS 900,MINDRAY,2024-03-08 13:43:00,2024-03-08 13:50:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,0.12
1903110,CORRETIVA,UMIDIFICADOR,MR850,FISHER & PAYKEL,2024-03-08 13:31:00,2024-03-08 15:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.48
1902866,CORRETIVA,BALANCA - ELETRONICA/MESA,109E,WELMY,2024-03-08 10:13:00,2024-03-08 11:30:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,1.28
1903140,CORRETIVA,ULTRASSOM PORTATIL - GERAL,LOGIQ E,GE HEALTHCARE,2024-03-08 14:27:00,2024-03-08 15:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.55
1903130,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-03-08 14:21:00,2024-03-08 16:50:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),2.48
1903133,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-03-08 14:22:00,2024-03-08 16:59:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,2.62
1903157,CORRETIVA,CAMA - ELETRICA,CENTURIS P750,HILL ROM,2024-03-08 14:42:00,2024-03-08 16:55:00,01 NAO LIGA,ATIVIDADE PROGRAMADA,SUBSTITUIÇÃO DE PECA(S),2.22
1903163,CORRETIVA,ESTERILIZADORA A PEROXIDO,STERRAD 100NX ALLCLEAR 2DR,ASP,2024-03-08 14:59:00,2024-03-08 17:40:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,2.68
1903046,CORRETIVA,COLPOSCOPIO,CP M2500,DF VASCONCELOS,2024-03-08 12:55:00,2024-04-01 07:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,570.08
1903215,CORRETIVA,DETECTOR FETAL,FD 390,TOITU,2024-03-08 16:05:00,2024-03-08 17:15:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.17
1903229,GERENCIAL,MONITOR - HEMODINAMICO,EV1000A,EDWARDS LIFESCIENCES,2024-03-08 15:51:00,2024-03-08 17:00:00,*ATIVIDADE GERENCIAL,ATIVIDADE PROGRAMADA,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),1.15
1901851,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA PRIME 1.5T,GE HEALTHCARE,2024-03-07 08:40:00,2024-03-07 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),6.83
1901916,CORRETIVA,MONITOR - TRANSPORTE,B125,GE HEALTHCARE,2024-03-07 10:00:00,2024-03-07 16:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),6.5
1902180,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,OXYMAG,MAGNAMED,2024-03-08 13:10:00,2024-03-08 14:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.83
1902406,CORRETIVA,HOLTER,CARDIO LIGHT,CARDIO SISTEMAS,2024-03-07 16:45:00,2024-03-08 09:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,MAU USO,SUBSTITUIÇÃO DE PECA(S),16.25
1902501,CORRETIVA,CARDIOVERSOR,R SERIES,ZOLL,2024-03-07 22:30:00,2024-05-10 15:12:00,26 REPROVADO NA SEGURANCA ELETRICA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1528.7
1904018,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-03-07 09:10:00,2024-03-07 09:30:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.33
1904972,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-03-07 16:50:00,2024-04-18 09:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1000.5
1902293,CORRETIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-03-07 14:30:00,2024-04-16 08:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TESTE FUNCIONAL,953.5
1902707,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,OPTIMA XR220 AMX,GE HEALTHCARE,2024-03-07 18:37:00,2024-03-13 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,140.38
1901978,CORRETIVA,MICROSCOPIO - CIRURGICO,OPMI PENTERO UNIQUE,CARL ZEISS,2024-03-07 11:01:00,2024-03-19 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),292.98
1901983,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE 7900,GE HEALTHCARE,2024-03-07 11:04:00,2024-03-07 11:15:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.18
1901914,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ANGIOMAT ILLUMENA,MALLINCKRODT - LIEBEL - FLARSHEIM,2024-03-07 10:00:00,2024-03-27 16:40:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),486.67
1902373,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-03-07 16:05:00,2024-03-07 16:35:00,*INSPECAO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.5
1901977,CORRETIVA,CISTOSCOPIO,30° 4MM X 14CM,KARL STORZ,2024-03-07 11:01:00,2024-03-18 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,263.98
1902372,CORRETIVA,MONITOR - MULTIPARAMETROS,G3D,GENERAL MEDITECH,2024-03-07 16:05:00,2024-03-08 14:40:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),22.58
1902377,CORRETIVA,VENTILADOR PULMONAR,VG70,AEONMED,2024-03-07 16:17:00,2024-03-11 15:35:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,95.3
1901934,CORRETIVA,AUTOCLAVE - VERTICAL,AV 50,PHOENIX LUFERCO,2024-03-07 08:00:00,2024-03-08 15:00:00,18 MOLHANDO MATERIAL,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,31.0
1901780,CORRETIVA,APARELHO DE RAIOS-X - TELECOMANDADO,LUMINOS DRF MAX,SIEMENS HEALTHCARE,2024-03-07 07:05:00,2024-03-22 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),364.42
1902376,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-03-07 16:05:00,2024-03-11 14:17:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,COLOCADO EM TESTE TÉCNICO,94.2
1901785,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-03-06 04:51:00,2024-03-26 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),490.15
1902263,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,PREMIUM,PREMIUM,2024-03-07 14:03:00,2024-03-07 16:15:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,2.2
1902387,CORRETIVA,HOLTER,CARDIO LIGHT,CARDIO SISTEMAS,2024-03-07 16:15:00,2024-03-08 08:00:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),15.75
1901770,PREVENTIVA,ULTRASSOM - GERAL,LOGIQ P9,GE HEALTHCARE,2024-04-04 10:02:00,2024-04-04 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,1.97
1902489,CORRETIVA,INCUBADORA,VISION 2186,FANEM,2024-03-07 19:37:00,2024-05-17 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),1700.38
1901803,CORRETIVA,OXIMETRO DE PULSO,RADICAL 7,MASIMO,2024-03-07 07:50:00,2024-06-10 09:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,2281.17
1901784,CORRETIVA,RESSONANCIA MAGNETICA,OPTIMA MR360 1.5T,GE HEALTHCARE,2024-03-20 14:00:00,2024-03-20 17:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),3.0
1900623,CORRETIVA,MACA - TRANSPORTE,1155,STRYKER,2024-03-06 10:13:00,2024-05-05 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1444.78
1902508,CORRETIVA,URETEROSCOPIO,6° 8MM X 43CM,KARL STORZ,2024-03-08 00:40:00,2024-03-28 17:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,496.83
1902509,CORRETIVA,URETEROSCOPIO,27001L,KARL STORZ,2024-03-08 00:40:00,2024-03-28 17:25:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,496.75
1902531,PREVENTIVA,TERMODESINFECTADORA,TW E200 400P,BAUMER,2024-03-08 08:00:00,2024-03-08 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,2.0
1902686,PREVENTIVA,RESSONANCIA MAGNETICA,PANORAMA 0.23T,PHILIPS MEDICAL,2024-04-24 13:00:00,2024-04-24 17:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,4.0
1902706,CORRETIVA,CAMA - ELETRICA,IB 565 EL,IDEAL BEQUEM,2024-03-08 07:51:00,2024-03-08 08:10:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.32
1902750,CORRETIVA,ESTATIVA CIRURGICA,ANESTESISTA,DRAGER HEALTHCARE,2024-03-08 08:36:00,2024-03-11 08:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,71.9
1902757,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-03-08 08:40:00,2024-03-08 09:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.33
1902795,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM150,PHILIPS MEDICAL,2024-03-08 09:01:00,2024-03-08 09:06:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.08
1902804,CORRETIVA,TERMODESINFECTADORA,DS 610/2,STEELCO,2024-03-08 09:05:00,2024-03-08 09:10:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.08
1902809,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-03-08 09:06:00,2024-03-19 15:00:00,02 NAO FUNCIONA,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,269.9
1902814,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,IMAGE1 HUB 22201020,KARL STORZ,2024-03-08 09:07:00,2024-06-04 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,2110.88
1902913,CORRETIVA,AUTOCLAVE - HORIZONTAL,AC 365,ORTOSINTESE,2024-03-08 10:45:00,2024-03-08 14:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE MECÂNICO,3.25
1902708,CORRETIVA,MEDIDOR - SINAIS VITAIS,CARESCAPE V100,GE HEALTHCARE,2024-03-08 07:53:00,2024-03-08 08:15:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.37
1902985,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-03-08 11:28:00,2024-03-08 16:22:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,4.9
1902990,CORRETIVA,ANALISADOR BIOQUIMICO,VITROS 5600,ORTHO CLINICAL DIAGNOSTICS,2024-03-08 11:35:00,2024-03-08 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,0.42
