OS,TIPO,TIPO EQUIPAMENTO,EQUIPAMENTO,MARCA,HORARIO INICIO,HORARIO FIM,TIPO DE SERVIÇO,COMPLEMENTO,RESOLUÇÃO,TEMPO
1903005,CORRETIVA,LAPAROSCOPIO,30° 5MM X 29CM,KARL STORZ,2024-03-08 08:30:00,2024-04-11 08:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,815.5
1903009,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-03-08 12:09:00,2024-03-08 12:39:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.5
1903010,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-03-08 13:04:00,2024-03-08 13:37:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.55
1903268,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION ACT 16,GE HEALTHCARE,2024-03-08 17:23:00,2024-03-08 18:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.12
1902711,CORRETIVA,FOCO CIRURGICO PEDESTAL - HALOGENO,HANAULUX BLUE 30,GETINGE,2024-03-07 11:00:00,2024-03-08 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,25.0
1903266,CORRETIVA,CAMA - ELETRICA,VERSACARE,HILL ROM,2024-03-08 17:19:00,2024-03-08 18:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,0.68
1903003,CORRETIVA,CAMA - ELETRICA,P1900,HILL ROM,2024-03-08 11:51:00,2024-03-08 12:40:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.82
1903260,CORRETIVA,CAMA - ELETRICA,VERSACARE,HILL ROM,2024-03-08 16:57:00,2024-03-11 11:55:00,01 NAO LIGA,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,66.97
1902992,CORRETIVA,ANALISADOR IMUNOBIOQUIMICO,VITROS ECI,ORTHO CLINICAL DIAGNOSTICS,2024-03-08 09:00:00,2024-03-08 12:10:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),3.17
1902838,CORRETIVA,CARDIOVERSOR,HEARTSTART XL,PHILIPS MEDICAL,2024-03-08 09:33:00,2024-03-08 09:36:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.05
1903105,CORRETIVA,TERMODESINFECTADORA,AMSCO 2532,STERIS,2024-03-08 13:40:00,2024-03-08 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,2.33
1901985,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC10,PHILIPS MEDICAL,2024-03-07 11:08:00,2024-05-15 12:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),1656.87
1903412,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,OXYMAG,MAGNAMED,2024-03-09 09:41:00,2024-03-21 19:18:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,297.62
1903524,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-03-10 14:01:00,2024-03-10 15:40:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,1.65
1903517,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-03-10 12:58:00,2024-03-10 16:10:00,*ACESSORIO DANIFICADO,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,3.2
1903526,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-03-10 14:16:00,2024-03-13 09:55:00,01 NAO LIGA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,67.65
1903487,CORRETIVA,RESSONANCIA MAGNETICA,MAGNETOM AERA 1.5T,SIEMENS HEALTHCARE,2024-03-10 07:31:00,2024-03-10 08:31:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.0
1915429,CORRETIVA,ULTRASSOM PORTATIL - ECOCARDIO,VIVID IQ,GE HEALTHCARE,2024-03-11 11:36:00,2024-03-15 12:21:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),96.75
1904109,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,STELLAR 150,RESMED,2024-03-11 11:28:00,2024-10-04 15:15:00,01 NAO LIGA,ATIVIDADE PROGRAMADA,SUBSTITUIÇÃO DE PECA(S),4971.78
1903810,CORRETIVA,CAMA - ELETRICA,SV2,STRYKER,2024-03-10 11:00:00,2024-04-15 16:00:00,02 NAO FUNCIONA,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,869.0
1903723,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7500,WELCH ALLYN,2024-03-10 16:16:00,2024-07-31 07:10:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,3422.9
1903723,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7500,WELCH ALLYN,2024-03-10 16:16:00,2024-07-31 07:10:00,01 NAO LIGA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,3422.9
1903213,CORRETIVA,CABO EXTENSOR DE OXIMETRIA,GENERICO,GENERICO,2024-03-08 16:05:00,2024-03-08 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.92
1903389,CORRETIVA,BISTURI - ELETRICO,VIO 300 S,ERBE,2024-03-08 07:29:00,2024-06-04 14:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,2118.52
1903690,CORRETIVA,MACA - TRANSPORTE,TRANSTAR P8005,HILL ROM,2024-03-11 07:01:00,2024-03-11 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,0.98
1903827,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-03-09 08:36:00,2024-03-09 08:38:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.03
1903826,CORRETIVA,CABO DE PRESSAO NAO INVASIVA,GENERICO,GENERICO,2024-03-11 08:36:00,2024-03-11 08:42:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.1
1903830,CORRETIVA,MONITOR - MULTIPARAMETROS,P15,PROLIFE,2024-03-11 08:40:00,2024-03-11 09:50:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.17
1903840,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412 AQUAZERO,CISA,2024-03-10 08:45:00,2024-03-20 21:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,252.25
1903832,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-03-11 08:42:00,2024-03-26 16:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),367.3
1902800,CORRETIVA,TERMOSELADORA MICROPROCESSADA,HS1000,JOHNSON & JOHNSON,2024-03-08 09:04:00,2024-05-15 11:05:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1634.02
1902831,CORRETIVA,MONITOR - MULTIPARAMETROS,SURESIGNS VM8,PHILIPS MEDICAL,2024-03-08 09:28:00,2024-04-25 08:15:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1150.78
1903952,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,GAMMA XXL LF,HEINE,2024-03-11 09:48:00,2024-03-11 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,6.2
1903866,CORRETIVA,ESTETOSCOPIO,PEDIÁTRICO,GENERICO,2024-03-11 08:52:00,2024-03-20 11:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,218.13
1903901,CORRETIVA,ANALISADOR BIOQUIMICO,VITROS 5600,ORTHO CLINICAL DIAGNOSTICS,2024-03-11 09:07:00,2024-03-11 15:10:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,6.05
1902893,CORRETIVA,DENSITOMETRO OSSEO,LUNAR PRODIGY ADVANCE,GE HEALTHCARE,2024-03-28 09:30:00,2024-03-28 11:30:00,22 NAO RECONHECE CONFIGURACAO,ATIVIDADE PROGRAMADA,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,2.0
1903959,CORRETIVA,CENTRAL DE MONITORIZACAO,MAS 700 16LT,GE HEALTHCARE,2024-03-11 09:50:00,2024-03-11 11:00:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.17
1903970,CORRETIVA,ARCO CIRURGICO,OEC 9900 ELITE,GE HEALTHCARE,2024-03-11 10:01:00,2024-03-18 16:39:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,174.63
1903804,CORRETIVA,CAMA - ELETRICA,MI570 JADE,MERCEDES IMEC,2024-03-11 09:00:00,2024-03-11 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.0
1903797,CORRETIVA,CAMA - ELETRICA,MI570 RT,MERCEDES IMEC,2024-03-11 11:00:00,2024-03-12 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),25.0
1903916,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-03-11 09:13:00,2024-03-11 15:50:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,6.62
1903917,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS,DRAGER HEALTHCARE,2024-03-11 09:16:00,2024-03-11 10:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.07
1903980,CORRETIVA,UMIDIFICADOR,AIRVO 2,FISHER & PAYKEL,2024-03-11 10:00:00,2024-03-11 10:15:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.25
1903983,CORRETIVA,ULTRASSOM - ECOCARDIO,XARIO SSA 660A,CANON,2024-03-11 10:10:00,2024-03-11 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.33
1903295,CORRETIVA,CAMA - ELETRICA,P1900,HILL ROM,2024-03-08 21:12:00,2024-04-09 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,761.3
1903933,CORRETIVA,ULTRASSOM PORTATIL - GERAL,ACUSON P300,SIEMENS HEALTHCARE,2024-03-11 09:30:00,2024-03-11 10:00:00,01 NAO LIGA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.5
1903935,CORRETIVA,SISTEMA DE DESINFECCAO - ENDOSCOPIA,SCOPE CLEANER S20,WG ENDOTECHNIK,2024-03-11 10:00:00,2024-03-11 19:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,9.0
1903936,CORRETIVA,SISTEMA DE ANESTESIA,PRIMUS,DRAGER HEALTHCARE,2024-03-11 09:32:00,2024-03-13 15:17:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,53.75
1903936,CORRETIVA,SISTEMA DE ANESTESIA,PRIMUS,DRAGER HEALTHCARE,2024-03-11 09:32:00,2024-03-13 15:17:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,REVISÃO / REPARO EM PEÇAS,53.75
1904007,CORRETIVA,APARELHO DE RAIOS-X - FIXO,DRX ASCEND,CARESTREAM,2024-03-11 10:36:00,2024-03-11 10:49:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.22
1904106,CORRETIVA,HOLTER,H3+,MORTARA,2024-03-11 12:18:00,2024-03-14 15:05:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,74.78
1903153,INSPECAO/VERIFICACAO,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-03-08 15:00:00,2024-03-25 10:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REFORMA E PINTURA,403.0
1903255,CORRETIVA,VENTILADOR PULMONAR,EVITA INFINITY V500,DRAGER HEALTHCARE,2024-03-08 14:00:00,2024-05-23 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1825.0
1904156,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VIEW,COVIDIEN - BIS,2024-03-11 13:12:00,2024-03-21 15:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,242.3
1904036,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-03-11 10:59:00,2024-03-11 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,5.02
1903710,CORRETIVA,MONITOR - MULTIPARAMETROS,MU 631RK,NIHON KOHDEN,2024-03-10 11:53:00,2024-03-11 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,25.12
1904169,CORRETIVA,INCUBADORA - TRANSPORTE,IT 158 TS,FANEM,2024-03-11 14:00:00,2024-03-11 14:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.5
1904168,CORRETIVA,INCUBADORA,VISION 2286,FANEM,2024-03-11 14:30:00,2024-03-11 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.5
1904223,CORRETIVA,LAPAROSCOPIO,30° 4MM X 30CM,SOPRO COMEG,2024-03-11 14:48:00,2024-03-12 15:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,24.7
1904225,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,SOMATOM GO ALL SYNGO 128,SIEMENS HEALTHCARE,2024-03-18 10:00:00,2024-03-18 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,2.5
1904226,CORRETIVA,RESSONANCIA MAGNETICA,MAGNETOM SEMPRA 1.5T,SIEMENS HEALTHCARE,2024-03-26 08:00:00,2024-03-26 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,2.5
1904262,CORRETIVA,AUTOCLAVE - VERTICAL,AV 50,PHOENIX LUFERCO,2024-03-11 15:30:00,2024-03-11 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE HIDRÁULICO,1.0
1904266,CORRETIVA,ULTRASSOM PORTATIL - GERAL,LOGIQ E,GE HEALTHCARE,2024-03-11 15:35:00,2024-03-19 17:10:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),193.58
1904263,CORRETIVA,BALANCA - ACAMADO,VIKING XL,HILL ROM - LIKO,2024-03-11 15:31:00,2024-03-11 17:15:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.73
1904278,CORRETIVA,MACA - TRANSPORTE,PRIME 1105,STRYKER,2024-03-11 15:43:00,2024-03-11 16:10:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.45
1904293,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-03-11 16:10:00,2024-03-11 17:15:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,1.08
1904302,CORRETIVA,LAPAROSCOPIO,30° 5MM X 29CM,KARL STORZ,2024-03-11 16:00:00,2024-03-28 17:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,409.33
1904774,CORRETIVA,OXIMETRO DE PULSO,PMB,COVIDIEN - NELLCOR,2024-03-12 08:45:00,2024-04-05 16:48:00,01 NAO LIGA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,584.05
1904890,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-03-12 10:27:00,2024-03-12 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE HIDRÁULICO,5.55
1904899,CORRETIVA,IMPRESSORA - P&B,UP21 MD,SONY ELECTRONICS INC,2024-03-12 10:35:00,2024-03-12 13:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.92
1904908,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-03-12 10:44:00,2024-03-12 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,0.27
1904873,CORRETIVA,VENTILADOR PULMONAR,BABYLOG 8000 PLUS HFV,DRAGER HEALTHCARE,2024-03-12 10:12:00,2024-05-21 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1681.8
1904807,CORRETIVA,CAMA - ELETRICA,QUALITAS GAMA,PARAMOUNT,2024-03-12 09:20:00,2024-03-12 10:10:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),0.83
1904944,CORRETIVA,CAMA - ELETRICA,HR900,HILL ROM,2024-03-12 08:20:00,2024-03-12 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,2.17
1904840,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-03-12 09:50:00,2024-03-12 11:14:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.4
1904959,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,STELLAR 150,RESMED,2024-03-12 10:42:00,2024-03-15 10:10:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,71.47
1904969,CORRETIVA,SECADORA - TRAQUEIA,CISA,CISA,2024-03-12 11:35:00,2024-03-13 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,23.42
1904988,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,GAMMA XXL LF,HEINE,2024-03-12 11:48:00,2024-03-18 13:35:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,145.78
1904767,CORRETIVA,LAPAROSCOPIO,30° 4MM X 30CM,KARL STORZ,2024-03-12 07:00:00,2024-05-02 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,1225.0
1904707,CORRETIVA,MAPA,90207,SPACELABS,2024-03-12 07:24:00,2024-04-05 10:50:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,579.43
1904791,CORRETIVA,MONITOR - TRANSPORTE,B105,GE HEALTHCARE,2024-03-12 09:06:00,2024-03-12 09:15:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.15
1904794,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS 900,MINDRAY,2024-03-12 09:07:00,2024-03-12 09:15:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.13
1904796,CORRETIVA,BERCO - AQUECIDO,AMPLA 2085 BABYPUFF,FANEM,2024-03-12 09:00:00,2024-03-12 10:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.0
1904811,CORRETIVA,BALANCA - ELETRONICA/MESA,ELP 10,BALMAK,2024-03-12 09:22:00,2024-03-12 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.63
1904850,CORRETIVA,MONITOR - TRANSPORTE,DX2021,DIXTAL BIOMEDICA,2024-03-12 09:57:00,2024-03-28 12:50:00,02 NAO FUNCIONA,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,386.88
1904856,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-03-12 10:01:00,2024-03-12 10:20:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.32
1904860,CORRETIVA,CENTRAL DE MONITORIZACAO,DX20CT,DIXTAL BIOMEDICA,2024-03-12 15:03:00,2024-03-12 15:40:00,01 NAO LIGA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.62
1904875,CORRETIVA,CENTRAL DE MONITORIZACAO,CIC PRO 16LT,GE HEALTHCARE,2024-03-12 10:15:00,2024-03-12 10:45:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.5
1905166,CORRETIVA,MONITOR - MULTIPARAMETROS,CARDIOCAP 5,GE HEALTHCARE,2024-03-12 15:40:00,2024-04-16 14:41:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,839.02
1905178,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-03-12 15:58:00,2024-03-12 15:58:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,0.0
1905170,CORRETIVA,MEDIDOR - SINAIS VITAIS,SPOT VITAL SIGNS LXI,WELCH ALLYN,2024-03-12 15:47:00,2024-03-12 16:40:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.88
1904705,CORRETIVA,MOTOR - CONSOLE,CORE,STRYKER,2024-03-11 07:23:00,2024-03-11 07:25:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM PEÇAS,0.03
1904703,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2020,DIXTAL BIOMEDICA,2024-03-12 07:23:00,2024-03-12 07:40:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.28
1904716,CORRETIVA,CARDIOVERSOR,TEC 5631,NIHON KOHDEN,2024-03-12 07:39:00,2024-03-12 08:40:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,1.02
1904999,CORRETIVA,MACA - TRANSPORTE,TRANSTAR P8005,HILL ROM,2024-03-12 12:12:00,2024-03-12 12:23:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.18
1905035,CORRETIVA,CAMA - ELETRICA,IB 545 045,IDEAL BEQUEM,2024-03-12 13:02:00,2024-03-15 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,71.47
1905091,CORRETIVA,MACA - TRANSPORTE,TRANSTAR P8005,HILL ROM,2024-03-12 14:29:00,2024-04-18 16:19:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),889.83
1905099,CORRETIVA,MESA CIRURGICA - ELETRICA,ASC2000,STERIS,2024-03-12 14:41:00,2024-03-12 15:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.32
1905257,CORRETIVA,LAPAROSCOPIO,30° 2.9MM X 30CM,KARL STORZ,2024-03-12 17:48:00,2024-04-20 09:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AJUSTE MECÂNICO,927.2
1905263,CORRETIVA,CAMA - ELETRICA,HR900 ACCELLA,HILL ROM,2024-03-12 16:55:00,2024-03-12 19:00:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,2.08
1904734,CORRETIVA,SISTEMA DE DESINFECCAO - CANULAS,AUTOSTEAM,FAMI,2024-03-12 08:00:00,2024-03-12 09:00:00,03 EQUIPAMENTO DANIFICADO,INFRAESTRUTURA,COLOCADO EM TESTE TÉCNICO,1.0
1905245,CORRETIVA,MESA DE TILT TEST,CARDIO DOUBLE 1575G,J PROCOPIO,2024-03-12 17:27:00,2024-03-12 18:20:00,02 NAO FUNCIONA,CAUSA NATURAL,LUBRIFICAÇÃO,0.88
1904328,CORRETIVA,TERMODESINFECTADORA,104 2,CISA,2024-03-11 16:59:00,2024-03-11 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.02
1904330,CORRETIVA,BERCO - ELETRICO,VLT 220A ESP,VALLITECH,2024-03-11 16:30:00,2024-05-16 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,1584.5
1904337,CORRETIVA,BALANCA - ACAMADO,JACK 250,C2 SOLUCOES,2024-03-12 07:00:00,2024-03-12 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,9.5
1904346,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-03-11 17:13:00,2024-03-11 17:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.12
1904353,CORRETIVA,VENTILADOR PULMONAR,IX5,INTERMED,2024-03-11 17:25:00,2024-03-14 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,72.58
1904354,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-03-11 17:26:00,2024-03-11 17:58:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.53
1904369,CORRETIVA,ANGIOGRAFO,ARTIS ZEE FLOOR,SIEMENS HEALTHCARE,2024-03-11 12:30:00,2024-03-12 16:07:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,27.62
1904133,CORRETIVA,MAPA,CARDIOMAPA,CARDIO SISTEMAS,2024-03-11 12:48:00,2024-04-16 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,862.2
1904148,CORRETIVA,CRIOSTATO,CM1860,LEICA,2024-03-11 13:02:00,2024-03-19 12:10:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,191.13
1903711,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-03-20 18:00:00,2024-04-01 12:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,282.5
1907419,CORRETIVA,ANGIOGRAFO,ALLURA XPER FD10 (TETO),PHILIPS MEDICAL,2024-03-11 14:00:00,2024-03-11 16:00:00,01 NAO LIGA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,2.0
1907422,CORRETIVA,ANGIOGRAFO,ALLURA XPER FD10 (TETO),PHILIPS MEDICAL,2024-03-11 16:00:00,2024-03-11 17:00:00,*NOTIFICAÇÃO DE EVENTO ADVERSO/TECNOVIGILÂNCIA,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,1.0
1903734,CORRETIVA,MESA CIRURGICA - ELETRICA,MEERA,GETINGE,2024-03-10 17:16:00,2024-03-11 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,RECEBIMENTO DE MATERIAIS/PECAS,16.73
1904144,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF HQ190,OLYMPUS,2024-03-11 12:55:00,2024-05-06 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),1339.08
1905153,CORRETIVA,LAMPADA DE FENDA,SL 1E,TOPCON,2024-03-11 15:18:00,2024-03-13 08:00:00,01 NAO LIGA,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,40.7
1905262,CORRETIVA,MONITOR - HEMODINAMICO,EV1000A,EDWARDS LIFESCIENCES,2024-03-12 16:56:00,2024-03-12 18:30:00,*INSPECAO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,1.57
1905244,CORRETIVA,CAMA - ELETRICA,VLT 900,VALLITECH,2024-03-12 17:38:00,2024-03-12 17:59:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),0.35
1905919,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,SOMATOM DEFINITION EDGE 128,SIEMENS HEALTHCARE,2024-03-13 10:40:00,2024-03-13 12:00:00,02 NAO FUNCIONA,INFRAESTRUTURA,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,1.33
1904702,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC10,PHILIPS MEDICAL,2024-03-11 16:00:00,2024-05-17 07:30:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1599.5
1905435,CORRETIVA,BALANCA - ANTROPOMETRICA,BK200 FAN,BALMAK,2024-03-13 07:09:00,2024-03-13 07:45:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.6
1905443,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-03-13 07:13:00,2024-03-13 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,2.28
1905440,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY VISTA XL,DRAGER HEALTHCARE,2024-03-13 07:10:00,2024-03-13 08:45:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.58
1905457,CORRETIVA,MONITOR - GASES ANESTESICOS,VAMOS,DRAGER HEALTHCARE,2024-03-13 07:17:00,2024-03-13 12:00:00,01 NAO LIGA,MAU USO,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,4.72
1905481,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-03-13 07:56:00,2024-03-14 11:20:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,27.4
1905509,CORRETIVA,MONITOR - MULTIPARAMETROS,P15,PROLIFE,2024-03-13 08:29:00,2024-03-14 14:40:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,30.18
1904802,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-03-12 15:00:00,2024-03-12 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.5
1905498,CORRETIVA,INCUBADORA - TRANSPORTE,IT 158 TS BABYPUFF,FANEM,2024-03-12 17:00:00,2024-03-13 10:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,17.0
1904001,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-03-11 10:29:00,2024-05-07 15:00:00,02 NAO FUNCIONA,MAU USO,TESTE FUNCIONAL,1372.52
1908302,PREVENTIVA,APARELHO DE RAIOS-X - FIXO,RT 500 150,RAY TEC,2024-03-11 13:00:00,2024-03-11 14:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,1.0
1908303,PREVENTIVA,APARELHO DE RAIOS-X - MOVEL,POLYMOBIL III,SIEMENS HEALTHCARE,2024-03-11 14:01:00,2024-03-11 14:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,0.48
1904288,CORRETIVA,HISTEROSCOPIO,30° 2.9MM X 30CM,KARL STORZ,2024-03-11 15:50:00,2024-08-06 08:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,3544.5
1904135,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-03-11 12:51:00,2024-03-27 12:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,383.15
1905028,CORRETIVA,APARELHO DE RAIOS-X - FIXO,RT 500 150,RAY TEC,2024-03-11 11:14:00,2024-03-11 13:36:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,2.37
1903758,CORRETIVA,CARDIOVERSOR,R SERIES,ZOLL,2024-03-11 07:54:00,2024-05-10 15:13:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1447.32
1942227,CORRETIVA,BOMBA - CIRCULACAO EXTRACORPOREA PORTATIL,ROTAFLOW RF32,GETINGE,2024-04-13 11:00:00,2024-05-08 14:50:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),603.83
1904309,CORRETIVA,HISTEROSCOPIO,12° 2.9MM X 30CM,KARL STORZ,2024-03-11 16:13:00,2024-05-09 15:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),1414.78
1905727,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-03-13 10:00:00,2024-03-13 10:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,0.5
1905757,CORRETIVA,MONITOR - HEMODINAMICO,VIGILEO,EDWARDS LIFESCIENCES,2024-03-13 10:19:00,2024-04-18 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,864.68
1905877,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,GAMMA G LF,HEINE,2024-03-13 10:28:00,2024-03-13 10:38:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.17
1905763,CORRETIVA,INDICADOR BIOLOGICO,CELERITY HP,STERIS,2024-03-13 10:23:00,2024-03-13 11:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,0.62
1905937,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-03-11 11:00:00,2024-03-15 11:00:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),96.0
1905966,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2022,DIXTAL BIOMEDICA,2024-03-13 11:23:00,2024-03-13 11:32:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.15
1906098,CORRETIVA,MEDIDOR - SINAIS VITAIS,CARESCAPE V100,GE HEALTHCARE,2024-03-13 14:25:00,2024-03-13 16:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO EM TECLADO / MEMBRANA / PAINEL,1.58
1906104,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 6000,SAMTRONIC,2024-03-13 14:29:00,2024-03-14 15:40:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,25.18
1906150,CORRETIVA,CABO DE PRESSAO NAO INVASIVA,GENERICO,GENERICO,2024-03-13 15:10:00,2024-03-14 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,19.83
1906155,CORRETIVA,ELETROCARDIOGRAFO,MAC 400,GE HEALTHCARE,2024-03-13 15:15:00,2024-03-13 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),2.75
1906154,CORRETIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-03-13 15:15:00,2024-03-13 17:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,COLOCADO EM TESTE TÉCNICO,1.75
1906183,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683,BARRFAB,2024-03-13 15:09:00,2024-04-30 09:50:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1146.68
1906189,CORRETIVA,ULTRASSOM - GERAL,AFFINITI 70 G,PHILIPS MEDICAL,2024-03-13 15:43:00,2024-03-14 08:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,16.78
1906022,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,IMAGE1 SPIES XLINK TC301,KARL STORZ,2024-03-13 12:29:00,2024-03-13 14:18:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.82
1906023,CORRETIVA,MOTOR - ELETRICO/BATERIA,COLIBRI II,SYNTHES,2024-03-13 12:33:00,2024-03-13 19:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,6.45
1905764,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-03-13 10:20:00,2024-03-25 11:58:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,289.63
1905765,CORRETIVA,MEDIDOR - SINAIS VITAIS,CARESCAPE V100,GE HEALTHCARE,2024-03-13 10:25:00,2024-03-13 11:10:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.75
1906043,CORRETIVA,ULTRASSOM PORTATIL - ECOCARDIO,VIVID IQ,GE HEALTHCARE,2024-03-13 13:16:00,2024-03-13 13:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.07
1906045,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-03-13 13:25:00,2024-03-14 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,24.58
1906662,CORRETIVA,RESSUSCITADOR NEONATAL,BABYPUFF 1020,FANEM,2024-03-14 12:00:00,2024-03-25 17:05:00,01 NAO LIGA,CAUSA NATURAL,AJUSTE MECÂNICO,269.08
1904918,CORRETIVA,MACA - TRANSPORTE,DURASTAR P8005,HILL ROM,2024-03-11 16:50:00,2024-06-07 15:40:00,02 NAO FUNCIONA,CAUSA NATURAL,REFORMA E PINTURA,2110.83
1905904,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA PIONEER 3T,GE HEALTHCARE,2024-03-13 10:30:00,2024-03-13 16:30:00,02 NAO FUNCIONA,INFRAESTRUTURA,TESTE FUNCIONAL,6.0
1906859,CORRETIVA,CABO DE FIBRA OTICA,GENERICO,GENERICO,2024-03-13 17:45:00,2024-04-25 13:10:00,03 EQUIPAMENTO DANIFICADO,MAU USO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1027.42
1906296,CORRETIVA,CABO DE FIBRA OTICA,GENERICO,GENERICO,2024-03-13 17:45:00,2024-04-25 12:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1026.58
1906293,CORRETIVA,CABO DE FIBRA OTICA,GENERICO,GENERICO,2024-03-13 17:45:00,2024-04-25 13:40:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1027.92
1905762,CORRETIVA,CARDIOVERSOR,TEC 5631,NIHON KOHDEN,2024-03-13 10:23:00,2024-03-13 12:00:00,04 NAO FUNCIONA NA BATERIA,ATIVIDADE PROGRAMADA,SUBSTITUIÇÃO DE PECA(S),1.62
1906249,CORRETIVA,SENSOR DE TEMPERATURA,MONITORIZACAO,GENERICO,2024-03-13 16:51:00,2024-04-30 08:15:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,1143.4
1906282,CORRETIVA,ESTIMULADOR - NEUROLOGICO,STIMUPLEX HNS12,B BRAUN,2024-03-13 17:26:00,2024-04-12 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),715.07
1906284,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-03-13 17:29:00,2024-03-14 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),16.52
1906283,CORRETIVA,ESTETOSCOPIO,ADULTO,GENERICO,2024-03-13 17:26:00,2024-03-13 18:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.57
1906286,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-03-12 12:00:00,2024-04-17 14:13:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,866.22
1906589,PREVENTIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-07-23 09:00:00,2024-07-23 09:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,PROCESSOS ADMINISTRATIVOS,0.5
1906626,CORRETIVA,BOMBA INFUSORA,CADD LEGACY PCA 6300,SMITHS MEDICAL,2024-03-14 07:44:00,2024-05-28 11:40:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1803.93
1906650,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-03-13 08:20:00,2024-03-14 08:30:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,24.17
1906968,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,DIRECTVIEW CR ELITE,CARESTREAM,2024-03-14 11:38:00,2024-03-14 12:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,0.7
1906969,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-03-14 09:03:00,2024-04-17 09:22:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),816.32
1906663,CORRETIVA,FOCO AMBULATORIAL - HALOGENO,FL 4000HRL,MEDPEJ,2024-03-14 08:29:00,2024-03-14 08:35:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.1
1906992,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-03-14 14:36:00,2024-03-14 15:10:00,02 NAO FUNCIONA,MAU USO,AJUSTE ELETRÔNICO,0.57
1906817,CORRETIVA,SISTEMA DE ANESTESIA,ATLAN A300,DRAGER HEALTHCARE,2024-03-14 10:50:00,2024-03-14 13:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,2.67
1906990,CORRETIVA,ARCO CIRURGICO,VERADIUS,PHILIPS MEDICAL,2024-03-14 14:34:00,2024-03-14 16:03:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.48
1906995,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412,CISA,2024-03-14 14:38:00,2024-03-18 16:45:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,98.12
1907012,CORRETIVA,HOLTER,H3+,MORTARA,2024-03-14 14:54:00,2024-03-14 15:18:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.4
1906913,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,POLYMOBIL PLUS,SIEMENS HEALTHCARE,2024-03-14 12:49:00,2024-03-14 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.18
1906821,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-03-14 10:50:00,2024-03-14 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,5.17
1907460,CORRETIVA,CENTRAL DE MONITORIZACAO,CARESCAPE 16LT,GE HEALTHCARE,2024-03-15 07:00:00,2024-04-02 14:00:00,02 NAO FUNCIONA,INSTALAÇÃO,AJUSTE ELETRÔNICO,439.0
1907464,CORRETIVA,MACA - TRANSPORTE,747,STRYKER,2024-03-15 12:13:00,2024-03-15 13:43:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,LUBRIFICAÇÃO,1.5
1907471,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2023,DIXTAL BIOMEDICA,2024-03-15 08:45:00,2024-03-15 08:50:00,*ACESSORIO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.08
1907478,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS GS,DRAGER HEALTHCARE,2024-03-15 08:59:00,2024-03-15 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.02
1907483,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2020,DIXTAL BIOMEDICA,2024-03-15 13:44:00,2024-03-15 15:15:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.52
1907520,CORRETIVA,AUTOCLAVE - HORIZONTAL,NURSE II,BAUMER,2024-03-15 09:40:00,2024-03-15 14:30:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,4.83
1907632,CORRETIVA,OXIMETRO DE PULSO,PM 60,MINDRAY,2024-03-15 11:06:00,2024-03-15 11:15:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.15
1907636,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-03-15 11:08:00,2024-03-26 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,268.87
1905518,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-03-13 08:40:00,2024-03-13 09:00:00,01 NAO LIGA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,0.33
1906287,CORRETIVA,CAMA - ELETRICA,HR900,HILL ROM,2024-03-13 17:35:00,2024-03-21 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,189.42
1906140,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-03-13 14:58:00,2024-04-25 08:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1025.03
1906761,CORRETIVA,ANALISADOR BIOQUIMICO,VITROS 5600,ORTHO CLINICAL DIAGNOSTICS,2024-03-13 09:00:00,2024-03-24 12:05:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),267.08
1906308,CORRETIVA,ESTETOSCOPIO,ADULTO,GENERICO,2024-03-13 18:32:00,2024-03-14 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,15.47
1906966,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-03-13 14:00:00,2024-03-13 17:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),3.5
1959060,CORRETIVA,MONITOR - COAGULACAO ATIVA,MCA PLUS,FUNDACAO ADIB JATENE,2024-03-13 15:00:00,2024-05-10 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),1387.0
1905425,CORRETIVA,CAMA - ELETRICA,TOTALCARE,HILL ROM,2024-03-13 05:15:00,2024-04-01 16:44:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,467.48
1906097,CORRETIVA,ANALISADOR HEMATOLOGICO,ABX PENTRA 80,HORIBA,2024-03-13 14:25:00,2024-04-10 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),673.58
1905492,CORRETIVA,CARDIOVERSOR,TEC 5531B,NIHON KOHDEN,2024-03-13 08:14:00,2024-06-10 10:52:00,03 EQUIPAMENTO DANIFICADO,,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,2138.63
1906316,CORRETIVA,CAMA - ELETRICA,GO BED FL28C,STRYKER,2024-03-13 14:40:00,2024-04-05 12:20:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,549.67
1905968,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-03-12 11:25:00,2024-05-15 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1539.58
1905743,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-03-13 10:12:00,2024-11-01 13:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,5594.8
1907710,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-03-15 12:11:00,2024-03-15 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,4.82
1907742,CORRETIVA,CARDIOVERSOR,CODEMASTER M1722B M1723B,HEWLETT PACKARD,2024-03-15 13:04:00,2024-03-15 14:20:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.27
1906763,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-03-14 10:32:00,2024-03-14 10:52:00,21 LAMPADA RUIM/QUEIMADA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.33
1906675,CORRETIVA,TERMODESINFECTADORA,MAT LD2314,MATACHANA,2024-03-14 08:39:00,2024-03-25 14:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,269.35
1906714,CORRETIVA,ELETROCARDIOGRAFO,ELI280,MORTARA,2024-03-14 09:18:00,2024-03-14 10:20:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,1.03
1906718,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-03-14 09:22:00,2024-03-14 09:32:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.17
1906757,CORRETIVA,OXIMETRO DE PULSO,PM10N,COVIDIEN - NELLCOR,2024-03-14 09:40:00,2024-03-14 10:06:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.43
1906731,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-03-14 09:35:00,2024-03-20 18:00:00,01 NAO LIGA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,152.42
1906746,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-03-14 09:52:00,2024-03-14 10:31:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.65
1906813,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-03-14 13:00:00,2024-03-31 20:20:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AJUSTE ELETRÔNICO,415.33
1907543,CORRETIVA,LAPAROSCOPIO,30° 5MM X 30CM,KARL STORZ,2024-03-15 10:02:00,2024-04-19 18:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,848.47
1907827,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF Q150L,OLYMPUS,2024-03-15 15:10:00,2024-04-24 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,955.83
1907437,CORRETIVA,OXIMETRO DE PULSO,N600X,COVIDIEN - NELLCOR,2024-03-15 07:35:00,2024-08-02 11:20:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,3363.75
1907880,CORRETIVA,CAMA - ELETRICA,A5,PARAMOUNT,2024-03-15 11:30:00,2024-03-15 12:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,0.5
1907415,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-03-15 07:30:00,2024-03-15 08:30:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.0
1906715,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC30,PHILIPS MEDICAL,2024-03-14 09:20:00,2024-03-14 10:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.17
1906864,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683,BARRFAB,2024-03-13 15:26:00,2024-03-14 13:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,21.57
1906887,CORRETIVA,ANGIOGRAFO,INNOVA IGS530,GE HEALTHCARE,2024-03-14 10:08:00,2024-03-14 10:25:00,01 NAO LIGA,MAU USO,AJUSTE ELETRÔNICO,0.28
1906915,CORRETIVA,CENTRAL DE MONITORIZACAO,2800,GENERAL MEDITECH,2024-03-14 13:00:00,2024-03-14 13:10:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.17
1907111,CORRETIVA,CARDIOVERSOR,BENEHEART D3,MINDRAY,2024-03-14 16:32:00,2024-03-15 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,16.47
1907120,CORRETIVA,LAPAROSCOPIO,30° 5MM X 29CM,KARL STORZ,2024-03-14 16:00:00,2024-04-24 09:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,977.0
1907062,CORRETIVA,MONITOR - MULTIPARAMETROS,MEC 1000,MINDRAY,2024-03-14 15:40:00,2024-03-15 16:10:00,03 EQUIPAMENTO DANIFICADO,ATIVIDADE PROGRAMADA,TROCA / INSTALAÇÃO DE BATERIA,24.5
1907171,CORRETIVA,HOLTER,H3+,MORTARA,2024-03-14 17:17:00,2024-04-02 11:10:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,449.88
1907172,CORRETIVA,MONITOR - MULTIPARAMETROS,CARDIOCAP 5,GE HEALTHCARE,2024-03-14 17:17:00,2024-03-14 17:20:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.05
1906716,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC30,PHILIPS MEDICAL,2024-03-14 09:20:00,2024-03-14 17:24:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,ENTREGA / RECEBIMENTO DE EQUIPAMENTO PARA HOMECARE,8.07
1907140,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR COMPACT,B BRAUN,2024-03-14 16:53:00,2024-03-14 18:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,1.12
1907200,CORRETIVA,BISTURI - SELADOR DE VASOS,FT10,COVIDIEN - VALLEYLAB,2024-03-14 18:25:00,2024-03-14 19:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.08
1907117,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-03-14 16:40:00,2024-03-15 08:00:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,15.33
1907661,CORRETIVA,ESTIMULADOR - NEUROLOGICO,STIMUPLEX HNS12,B BRAUN,2024-03-15 11:21:00,2024-03-15 11:33:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.2
1907654,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA EXPLORER 1.5T,GE HEALTHCARE,2024-03-15 11:18:00,2024-03-15 11:35:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.28
1907713,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-03-15 12:12:00,2024-04-05 08:45:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),500.55
1907400,CORRETIVA,AUTOCLAVE - HORIZONTAL,AC 365,ORTOSINTESE,2024-03-15 06:17:00,2024-03-15 14:40:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,8.38
1907398,CORRETIVA,FOCO CIRURGICO TETO - HALOGENO,PRISMALIX,ALM,2024-03-14 16:57:00,2024-03-15 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),21.05
1907633,CORRETIVA,CENTRAL DE MONITORIZACAO,DX20CT P,DIXTAL BIOMEDICA,2024-03-15 08:53:00,2024-03-15 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,5.12
1907634,CORRETIVA,TORNIQUETE - PNEUMATICO,SMARTPUMP DUAL CHANNEL,STRYKER,2024-03-15 10:33:00,2024-03-15 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,3.45
1907871,CORRETIVA,ULTRASSOM - GERAL,LOGIQ S8,GE HEALTHCARE,2024-03-15 15:40:00,2024-03-15 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.33
1908119,CORRETIVA,DETECTOR FETAL,FD 390,TOITU,2024-03-16 08:38:00,2024-03-17 09:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,AJUSTE ELETRÔNICO,24.37
1907746,CORRETIVA,VENTILADOR PULMONAR,CARESCAPE R860,GE HEALTHCARE,2024-03-15 13:15:00,2024-03-15 18:40:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,5.42
1907767,CORRETIVA,ULTRASSOM - GERAL,LOGIQ P7,GE HEALTHCARE,2024-03-15 13:31:00,2024-03-15 17:40:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,4.15
1907774,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-03-15 13:34:00,2024-03-15 16:37:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,3.05
1907788,CORRETIVA,OTOSCOPIO,GENERICO,GENERICO,2024-03-15 14:04:00,2024-03-15 14:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.43
1907937,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,BD,BECTON DICKINSON,2024-03-15 18:08:00,2024-03-18 15:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,69.2
1907849,CORRETIVA,LAPAROSCOPIO,30° 4MM X 30CM,KARL STORZ,2024-03-15 15:27:00,2024-03-28 16:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,312.55
1907720,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 RX,BARRFAB,2024-03-13 12:25:00,2024-03-16 20:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,79.58
1907615,CORRETIVA,CABECOTE DE CAMERA,IMAGE1 HD H3 Z,KARL STORZ,2024-03-15 10:00:00,2024-03-26 18:54:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,272.9
1908001,CORRETIVA,CENTRAL DE MONITORIZACAO,CIC PRO 14LT,GE HEALTHCARE,2024-03-15 08:10:00,2024-03-16 08:35:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,24.42
1908037,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,SOMATOM EMOTION 16,SIEMENS HEALTHCARE,2024-03-16 11:23:00,2024-03-16 14:30:00,01 NAO LIGA,INFRAESTRUTURA,CONFIGURAÇÃO/REINICIALIZAÇÃO,3.12
1908038,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA PIONEER 3T,GE HEALTHCARE,2024-03-16 11:30:00,2024-03-16 12:30:00,01 NAO LIGA,INFRAESTRUTURA,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.0
1908055,CORRETIVA,RESSONANCIA MAGNETICA,INGENIA 1.5T,PHILIPS MEDICAL,2024-03-16 13:00:00,2024-03-16 14:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.0
1907998,CORRETIVA,FOTOTERAPIA - SUPERLED,5006 BILITRON SKY,FANEM,2024-03-16 07:46:00,2024-03-18 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,49.23
1908004,CORRETIVA,SISTEMA DE ANESTESIA,ATLAN A350,DRAGER HEALTHCARE,2024-03-16 08:14:00,2024-04-21 18:20:00,02 NAO FUNCIONA,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,874.1
1908139,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-03-16 16:00:00,2024-03-25 12:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,212.5
1907997,CORRETIVA,INCUBADORA,DUETTO 2386,FANEM,2024-03-16 07:45:00,2024-03-26 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ROTINA DE INSPEÇÃO,243.75
1908041,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,SOMATOM DEFINITION EDGE 128,SIEMENS HEALTHCARE,2024-03-16 11:27:00,2024-03-19 15:30:00,01 NAO LIGA,INFRAESTRUTURA,TESTE FUNCIONAL,76.05
1908039,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA EXCITE HDXT 1.5T,GE HEALTHCARE,2024-03-16 13:00:00,2024-03-16 13:30:00,01 NAO LIGA,INFRAESTRUTURA,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.5
1908028,CORRETIVA,ASPIRADOR - CIRURGICO,TWISTA SP 1070,GETINGE,2024-03-16 09:54:00,2024-03-16 10:04:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.17
1907996,CORRETIVA,AUTOCLAVE - HORIZONTAL,HI VAC II,BAUMER,2024-03-15 18:21:00,2024-03-16 15:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE HIDRÁULICO,20.98
1906962,CORRETIVA,CAMA - ELETRICA,A5,PARAMOUNT,2024-03-14 08:00:00,2024-03-14 08:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),0.5
1907182,CORRETIVA,TERMOSELADORA MICROPROCESSADA,STESEAL PRO,HAWO,2024-03-15 08:00:00,2024-03-15 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,2.0
1906778,CORRETIVA,APARELHO DE RAIOS-X - FIXO,ALTUS ST543 HF,KONICA MINOLTA,2024-03-14 10:16:00,2024-03-19 12:55:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),122.65
1907084,CORRETIVA,ELETROCARDIOGRAFO,MAC 800,GE HEALTHCARE,2024-03-14 18:30:00,2024-03-14 19:00:00,22 NAO RECONHECE CONFIGURACAO,INSTALAÇÃO,AJUSTE ELETRÔNICO,0.5
1906600,PREVENTIVA,AUTOCLAVE - HORIZONTAL,6412 AQUAZERO,CISA,2024-03-19 00:00:00,2024-03-19 14:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,14.5
1907210,CORRETIVA,MODULO - SINAIS VITAIS,PDM MASIMO,GE HEALTHCARE,2024-03-14 18:47:00,2024-03-22 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),187.22
1907013,CORRETIVA,SENSOR DE OXIMETRIA,PEDIATRICO,GENERICO,2024-03-14 14:58:00,2024-03-15 07:05:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,16.12
1911627,GERENCIAL,ANGIOGRAFO,ARTIS ZEE FLOOR,SIEMENS HEALTHCARE,2024-03-14 09:30:00,2024-03-14 14:11:00,*SERVICO PROGRAMADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,4.68
1907010,CORRETIVA,TERMOSELADORA MICROPROCESSADA,SRN01,LOOK,2024-03-14 10:30:00,2024-03-21 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,172.5
1936354,CORRETIVA,ACELERADOR LINEAR,TRUEBEAM STX,VARIAN MEDICAL SYSTEMS,2024-03-18 07:45:00,2024-03-18 15:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,7.75
1908301,PREVENTIVA,ASPIRADOR - CIRURGICO,14014 PO,NEVONI,2024-03-18 15:18:00,2024-03-18 16:17:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.98
1908304,INSPECAO/VERIFICACAO,CAMA - ELETRICA,BASIC CARE P1440A,HILL ROM,2024-03-18 09:10:00,2024-03-18 09:25:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,0.25
1907431,CORRETIVA,HEMODIALISADOR,4008 S,FRESENIUS,2024-03-14 07:55:00,2024-03-15 10:00:00,*INSTALACAO,INSTALAÇÃO,COLOCADO EM TESTE TÉCNICO,26.08
1908002,CORRETIVA,ESTEIRA ERGOMETRICA,CENTURION 300,MICROMED,2024-03-16 08:13:00,2024-05-25 08:30:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,1680.28
1908345,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-03-18 07:15:00,2024-03-18 08:00:00,04 NAO FUNCIONA NA BATERIA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.75
1908401,CORRETIVA,INCUBADORA,VISION 2286,FANEM,2024-03-18 08:16:00,2024-03-18 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,2.73
1908397,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-03-18 08:15:00,2024-03-18 08:17:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,0.03
1906804,CORRETIVA,VENTILADOR PULMONAR,PURITAN BENNETT 980,COVIDIEN - NELLCOR,2024-03-14 10:42:00,2024-03-25 11:52:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,265.17
1906720,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-03-14 09:27:00,2024-04-01 08:40:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,431.22
1906713,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-03-14 09:18:00,2024-05-21 10:20:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,1633.03
1906900,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-03-14 12:18:00,2024-03-22 14:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,194.2
1907739,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-03-15 11:10:00,2024-03-19 15:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,99.83
1907405,CORRETIVA,ASPIRADOR - CIRURGICO,ASPIRAMAX MA 520,NS,2024-03-15 06:58:00,2024-06-28 11:07:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,2524.15
