OS,TIPO,TIPO EQUIPAMENTO,EQUIPAMENTO,MARCA,HORARIO INICIO,HORARIO FIM,TIPO DE SERVIÇO,COMPLEMENTO,RESOLUÇÃO,TEMPO
1908448,CORRETIVA,CAMA - ELETRICA,IB 535 HS,IDEAL BEQUEM,2024-03-18 08:42:00,2024-04-03 15:38:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),390.93
1908451,CORRETIVA,BOMBA INJETORA DE CONTRASTE,OPTISTAR ELITE,MALLINCKRODT - LIEBEL - FLARSHEIM,2024-03-18 08:44:00,2024-03-19 08:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,23.6
1908456,CORRETIVA,CAMA - PARTO,MP7097,FANEM,2024-03-18 08:45:00,2024-03-18 10:15:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.5
1908470,CORRETIVA,CORADOR DE LAMINAS,SLIDEINK II,VYTTRA,2024-03-18 08:51:00,2024-03-18 17:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),8.15
1908472,CORRETIVA,MONITOR - TRANSPORTE,X2,PHILIPS MEDICAL,2024-03-18 08:53:00,2024-03-18 10:00:00,01 NAO LIGA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.12
1906871,CORRETIVA,TERMODESINFECTADORA,88 TURBO,GETINGE,2024-03-14 11:58:00,2024-03-14 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,3.03
1907070,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION EVO 64,GE HEALTHCARE,2024-03-14 16:03:00,2024-03-14 17:15:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.2
1906854,CORRETIVA,APARELHO DE RAIOS-X - FIXO,XR 6000,GE HEALTHCARE,2024-03-14 10:50:00,2024-04-05 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,533.17
1908335,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION EVO 64,GE HEALTHCARE,2024-03-18 07:10:00,2024-03-18 09:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AJUSTE MECÂNICO,1.83
1907938,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF Q180,OLYMPUS,2024-03-15 18:08:00,2024-03-28 13:00:00,02 NAO FUNCIONA,MAU USO,TESTE FUNCIONAL,306.87
1908516,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS GS,DRAGER HEALTHCARE,2024-03-18 09:30:00,2024-03-18 10:20:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.83
1907206,CORRETIVA,VENTILADOR PULMONAR,EVITA 4,DRAGER HEALTHCARE,2024-03-14 18:42:00,2024-04-19 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,858.3
1906788,CORRETIVA,CAMA - ELETRICA,IB 545 045,IDEAL BEQUEM,2024-03-14 10:17:00,2024-04-01 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,433.22
1907026,CORRETIVA,MACA - TRANSPORTE,DURASTAR P8005,HILL ROM,2024-03-14 11:00:00,2024-06-06 11:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,2016.0
1908589,CORRETIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-03-18 10:28:00,2024-03-19 09:00:00,*ACESSORIO DANIFICADO,ATIVIDADE PROGRAMADA,COLOCADO EM TESTE TÉCNICO,22.53
1908522,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-03-15 09:35:00,2024-03-18 15:00:00,*ACESSORIO DANIFICADO,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),77.42
1908461,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-03-18 08:48:00,2024-03-18 09:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,LUBRIFICAÇÃO,0.7
1908525,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-03-18 17:00:00,2024-03-18 18:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.0
1933770,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683,BARRFAB,2024-03-15 10:00:00,2024-07-19 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),3023.0
1909117,CORRETIVA,RESSONANCIA MAGNETICA,OPTIMA MR450W 1.5T,GE HEALTHCARE,2024-03-18 15:56:00,2024-03-18 16:50:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.9
1909189,CORRETIVA,CABO DE ECG,3 VIAS,GENERICO,2024-03-18 16:47:00,2024-03-18 16:47:00,*ACESSORIO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.0
1909201,CORRETIVA,RESSONANCIA MAGNETICA,MAGNETOM AERA 1.5T,SIEMENS HEALTHCARE,2024-03-18 17:02:00,2024-03-20 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,41.97
1908905,CORRETIVA,LAVADORA ULTRASSONICA,PROSONIC JET 6510,LABNEWS,2024-03-18 12:10:00,2024-03-22 16:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,100.33
1909543,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIC,BIC,2024-03-19 10:10:00,2024-03-19 10:20:00,13 TESTE FUNCIONAL,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.17
1909544,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-03-19 10:10:00,2024-03-19 11:00:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM CONEXÕES,0.83
1908535,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-03-18 09:41:00,2024-03-18 11:20:00,01 NAO LIGA,MAU USO,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.65
1908678,CORRETIVA,INSUFLADOR - CO2,THERMOFLATOR 26432020,KARL STORZ,2024-03-18 11:04:00,2024-03-18 11:15:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.18
1908349,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-03-18 07:08:00,2024-03-18 07:18:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),0.17
1908759,CORRETIVA,MONITOR - MULTIPARAMETROS,TRANSPORT PRO,GE HEALTHCARE,2024-03-18 11:36:00,2024-03-19 10:00:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,22.4
1908766,CORRETIVA,CAMA - ELETRICA,ENTERPRISE 8000,ARJOHUNTLEIGH,2024-03-18 11:37:00,2024-03-18 12:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.55
1908762,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-03-18 11:37:00,2024-03-18 12:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.72
1908786,CORRETIVA,SISTEMA DE HIPOHIPERTERMIA,BLANKETROL III 233,CSZ,2024-03-18 11:42:00,2024-03-19 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,24.8
1908803,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-03-18 11:42:00,2024-03-18 12:20:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.63
1908848,CORRETIVA,CENTRAL DE MONITORIZACAO,VISTA 120 CMS 16LT,DRAGER HEALTHCARE,2024-03-18 12:15:00,2024-03-18 12:15:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.0
1908885,CORRETIVA,SISTEMA DE ANESTESIA,AVANCE CS2,GE HEALTHCARE,2024-03-18 12:36:00,2024-03-19 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,21.4
1909991,CORRETIVA,MAPA,90207,SPACELABS,2024-03-19 16:48:00,2024-04-15 10:26:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,641.63
1909637,CORRETIVA,SENSOR DE TEMPERATURA,MONITORIZACAO,GENERICO,2024-03-19 11:00:00,2024-03-19 16:10:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,5.17
1908147,GERENCIAL,VENTILADOR PULMONAR,SERVO AIR,GETINGE,2024-03-14 11:00:00,2024-07-25 15:33:00,*ACESSORIO DANIFICADO,ERRO DE PROCEDIMENTO,ACOMPANHAMENTO DE SERVICO EXTERNO,3196.55
1907170,CORRETIVA,ELETROCARDIOGRAFO,EP 12,DIXTAL BIOMEDICA,2024-03-14 17:00:00,2024-07-25 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),3185.0
1906819,CORRETIVA,MANOVACUOMETRO,MRN,MURENAS,2024-03-14 10:52:00,2024-09-25 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,4687.13
1907014,CORRETIVA,VENTILADOR PULMONAR,CARESCAPE R860,GE HEALTHCARE,2024-03-14 14:59:00,2024-09-11 12:10:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),4341.18
1907042,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-03-14 15:24:00,2025-03-13 10:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,8730.6
1908342,CORRETIVA,CENTRAL DE MONITORIZACAO,INFINITY,DRAGER HEALTHCARE,2024-03-16 17:32:00,2024-03-18 07:50:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,38.3
1909077,CORRETIVA,CAMA - ELETRICA,A5,PARAMOUNT,2024-03-18 15:31:00,2024-03-18 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.48
1908942,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-03-18 13:39:00,2024-03-18 15:32:00,01 NAO LIGA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.88
1909102,CORRETIVA,HEMODIALISADOR - CONTINUO,PRISMAFLEX,GAMBRO,2024-03-19 16:00:00,2024-03-19 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.0
1909100,CORRETIVA,MONITOR - MULTIPARAMETROS,SVM 7523,NIHON KOHDEN,2024-03-18 13:00:00,2024-03-18 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.0
1909106,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-03-18 15:00:00,2024-05-07 18:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1203.5
1909410,CORRETIVA,SISTEMA DE IMAGEM SPECT CT,SYMBIA EVO EXCEL,SIEMENS HEALTHCARE,2024-03-19 08:10:00,2024-03-19 09:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.33
1909429,CORRETIVA,VENTILADOR PULMONAR,SERVO AIR,GETINGE,2024-03-19 09:29:00,2024-05-07 17:00:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,1183.52
1909431,CORRETIVA,INSUFLADOR - CO2,THERMOFLATOR 26432020,KARL STORZ,2024-03-19 08:30:00,2024-03-19 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,3.5
1909448,CORRETIVA,APARELHO DE RAIOS-X - FIXO,DRX ASCEND,CARESTREAM,2024-03-19 08:45:00,2024-06-05 11:45:00,*SERVICO PROGRAMADO,CAUSA NATURAL,TESTE FUNCIONAL,1875.0
1909430,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-03-19 08:30:00,2024-03-19 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,1.5
1909510,CORRETIVA,MONITOR - TRANSPORTE,DX2021,DIXTAL BIOMEDICA,2024-03-19 09:40:00,2024-03-19 09:45:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.08
1909512,CORRETIVA,CAMA - ELETRICA,HR900,HILL ROM,2024-03-19 09:41:00,2024-03-19 18:00:00,01 NAO LIGA,MAU USO,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,8.32
1909835,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,ADC CR85X,AGFA HEALTHCARE,2024-03-19 14:45:00,2024-03-22 13:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,70.25
1908623,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS GS,DRAGER HEALTHCARE,2024-03-18 10:44:00,2024-03-18 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.27
1908645,CORRETIVA,OXIMETRO DE PULSO,PM 60,MINDRAY,2024-03-18 10:49:00,2024-03-18 11:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.18
1908607,PREVENTIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR PCF,MEDISAFE,2024-03-18 06:32:00,2024-03-18 09:20:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,2.8
1908910,CORRETIVA,MONITOR - MULTIPARAMETROS,CARDIOCAP 5,GE HEALTHCARE,2024-03-18 11:26:00,2024-03-18 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.57
1908939,CORRETIVA,CARDIOVERSOR,TEC 5631,NIHON KOHDEN,2024-03-18 13:25:00,2024-04-02 08:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,354.58
1908953,CORRETIVA,ELETROCARDIOGRAFO,MAC 800,GE HEALTHCARE,2024-03-18 13:50:00,2024-03-18 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.67
1908952,CORRETIVA,MONITOR - MULTIPARAMETROS,B105,GE HEALTHCARE,2024-03-18 13:50:00,2024-03-18 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,4.17
1908954,CORRETIVA,CENTRAL DE MONITORIZACAO,CARESCAPE 16LT,GE HEALTHCARE,2024-03-18 13:50:00,2024-03-20 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,49.17
1908435,CORRETIVA,MONITOR - MULTIPARAMETROS,B650,GE HEALTHCARE,2024-03-18 08:34:00,2024-03-18 08:45:00,*ACESSORIO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.18
1908987,CORRETIVA,URETEROSCOPIO,6° 8MM X 43CM,KARL STORZ,2024-03-18 14:32:00,2024-04-19 18:25:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,771.88
1908432,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-03-18 08:22:00,2024-03-25 17:35:00,18 MOLHANDO MATERIAL,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,177.22
1909233,CORRETIVA,VENTILADOR PULMONAR,SERVO AIR,GETINGE,2024-03-18 15:00:00,2024-03-28 18:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),243.5
1909237,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-03-18 18:22:00,2024-04-03 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,381.63
1909246,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-03-18 19:52:00,2024-03-21 09:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,61.47
1909384,CORRETIVA,MONITOR - MULTIPARAMETROS,B40,GE HEALTHCARE,2024-03-18 07:00:00,2024-03-18 08:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.0
1909432,CORRETIVA,VIDEOENDOSCOPIO - ALTA,EG 530FP,FUJIFILM MEDICAL,2024-03-18 08:00:00,2024-03-18 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,2.5
1909572,CORRETIVA,VENTILADOR PULMONAR,PURITAN BENNETT 840,COVIDIEN - NELLCOR,2024-03-19 10:28:00,2024-03-19 12:12:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1.73
1909753,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,PREMIUM,PREMIUM,2024-03-19 13:17:00,2024-03-19 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,2.22
1909762,CORRETIVA,HEMODIALISADOR,4008 S,FRESENIUS,2024-03-19 13:23:00,2024-03-24 20:11:00,02 NAO FUNCIONA,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),126.8
1909776,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID S70,GE HEALTHCARE,2024-03-20 16:30:00,2024-03-20 18:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.5
1909794,CORRETIVA,CAMA - ELETRICA,ELEGANZA SMART,LINET,2024-03-19 13:50:00,2024-03-19 14:15:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.42
1909805,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD EXPRESS,COVIDIEN - KENDALL,2024-03-19 14:03:00,2024-03-19 14:40:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.62
1909815,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-03-19 14:14:00,2024-03-19 14:50:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.6
1909824,CORRETIVA,INCUBADORA - TRANSPORTE,IT 158 TS,FANEM,2024-03-19 14:34:00,2024-03-19 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,2.43
1936390,CORRETIVA,ACELERADOR LINEAR,CYBERKNIFE,ACCURAY,2024-03-20 20:00:00,2024-03-23 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),66.0
1936445,CORRETIVA,ACELERADOR LINEAR,TOMOTHERAPY H,ACCURAY,2024-03-20 16:00:00,2024-03-20 18:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,2.5
1936321,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-03-20 15:00:00,2024-04-04 16:00:00,01 NAO LIGA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,361.0
1911037,CORRETIVA,BISTURI - SELADOR DE VASOS,FT10,COVIDIEN - VALLEYLAB,2024-03-20 16:00:00,2024-04-25 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,860.0
1909690,CORRETIVA,FOCO CIRURGICO TETO - LED,SKY LUX 4B 6B,KSS,2024-03-19 12:15:00,2024-03-19 14:09:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,1.9
1909725,CORRETIVA,CAMA - ELETRICA,ELEGANZA SMART,LINET,2024-03-19 12:59:00,2024-03-19 13:37:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.63
1909995,CORRETIVA,ULTRASSOM - GERAL,LOGIQ P9,GE HEALTHCARE,2024-03-19 16:49:00,2024-03-20 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,CONFIGURAÇÃO/REINICIALIZAÇÃO,23.18
1909989,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-03-19 16:46:00,2024-03-20 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,19.23
1909999,CORRETIVA,CAMA - ELETRICA,ENTERPRISE 8000,ARJOHUNTLEIGH,2024-03-19 17:00:00,2024-03-20 14:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),21.0
1910010,CORRETIVA,MONITOR - MULTIPARAMETROS,G3N,GENERAL MEDITECH,2024-03-19 17:00:00,2024-03-19 18:40:00,*INSTALACAO,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),1.67
1910024,CORRETIVA,CAMA - ELETRICA,HR900,HILL ROM,2024-03-19 17:28:00,2024-03-19 18:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AJUSTE ELETRÔNICO,0.53
1910264,CORRETIVA,APARELHO DE RAIOS-X - FIXO,RT 500 150,RAY TEC,2024-03-19 08:09:00,2024-03-20 17:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,32.85
1909692,CORRETIVA,FONTE DE LUZ - LED,POWERLED 175 20161420,KARL STORZ,2024-03-19 15:00:00,2024-05-07 13:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,1174.0
1910039,CORRETIVA,MONITOR - MULTIPARAMETROS,B40,GE HEALTHCARE,2024-03-19 17:42:00,2024-03-19 18:05:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.38
1909893,CORRETIVA,SISTEMA DE GRAVACAO DE VIDEO,HVO550MD,SONY ELECTRONICS INC,2024-03-19 15:36:00,2024-03-20 09:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE ELETRÔNICO,17.4
1909724,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-03-19 12:58:00,2024-04-09 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,507.03
1909852,CORRETIVA,MONITOR - MULTIPARAMETROS,BENEVISION N17,MINDRAY,2024-03-19 15:02:00,2024-03-19 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.97
1909914,CORRETIVA,LAPAROSCOPIO,30° 10MM X 34.5CM,EDLO,2024-03-19 15:53:00,2024-04-22 11:52:00,03 EQUIPAMENTO DANIFICADO,MAU USO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,811.98
1909921,CORRETIVA,BOMBA INFUSORA,COLLEAGUE CXE (TRIPLO),BAXTER,2024-03-19 16:01:00,2024-03-19 16:15:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.23
1910275,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT,B BRAUN,2024-03-20 08:29:00,2024-03-27 10:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,170.02
1910263,CORRETIVA,MONITOR - MULTIPARAMETROS,CSM 1501K,NIHON KOHDEN,2024-03-20 08:00:00,2024-03-20 08:20:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.33
1910273,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-03-19 08:21:00,2024-03-26 15:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),174.82
1910301,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS2 PLUS,PHILIPS MEDICAL,2024-03-20 08:50:00,2024-03-20 09:10:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.33
1910305,CORRETIVA,FONTE DE LUZ - XENON,EXERA II CLV180,OLYMPUS,2024-03-21 09:30:00,2024-03-21 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,3.0
1910315,CORRETIVA,IMPRESSORA DE FILME RADIOLOGICO,DRYSTAR 5302,AGFA HEALTHCARE,2024-03-20 08:59:00,2024-03-20 16:05:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REALIZAÇÃO DE CALIBRAÇÃO,7.1
1910318,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,HEIDJI,HEIDJI,2024-03-20 09:03:00,2024-03-20 09:13:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.17
1910362,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-03-20 09:33:00,2024-03-20 17:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,7.95
1910340,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-03-20 09:20:00,2024-03-20 12:05:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,MAU USO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,2.75
1910380,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,DRX REVOLUTION,CARESTREAM,2024-03-20 09:40:00,2024-03-20 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.33
1910393,CORRETIVA,ESTERILIZADORA A PEROXIDO,VPRO S2,STERIS,2024-03-20 09:48:00,2024-03-20 13:45:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,3.95
1910402,CORRETIVA,CENTRAL DE MONITORIZACAO,VISTA 120 CMS 16LT,DRAGER HEALTHCARE,2024-03-20 09:59:00,2024-03-20 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,0.52
1910413,CORRETIVA,MONITOR - MULTIPARAMETROS,G3L,GENERAL MEDITECH,2024-03-20 10:08:00,2024-05-10 16:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,1229.87
1910283,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-03-20 08:29:00,2024-03-30 20:10:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,251.68
1910964,CORRETIVA,ELETROCARDIOGRAFO - ERGOMETRIA,ERGOPC ELITE AIR,MICROMED,2024-03-20 16:55:00,2024-04-15 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),620.08
1910227,CORRETIVA,MESA CIRURGICA - ELETRICA,ALPHASTAR 1132,GETINGE,2024-03-20 07:03:00,2024-03-20 08:15:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.2
1910231,CORRETIVA,FOCO CIRURGICO TETO - LED,LUCEA 100 100,GETINGE,2024-03-20 07:15:00,2024-03-20 09:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.75
1910543,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT 50,MEDELA,2024-03-20 12:00:00,2024-03-20 18:00:00,01 NAO LIGA,MAU USO,REVISÃO / REPARO EM PLACA(S),6.0
1909375,CORRETIVA,BOMBA INFUSORA,COLLEAGUE (TRIPLO),BAXTER,2024-03-19 07:14:00,2024-05-02 08:30:00,20 DISPLAY DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1057.27
1909969,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-03-19 16:35:00,2024-03-20 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),17.42
1909918,CORRETIVA,CISTOSCOPIO,30° 4MM X 30CM,KARL STORZ,2024-03-19 15:57:00,2024-05-27 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),1655.05
1909747,CORRETIVA,BLOCO TERMICO,FIBRINOTHERM,BAXTER,2024-03-19 13:13:00,2024-03-31 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,290.78
1910040,CORRETIVA,LAPAROSCOPIO,30° 4MM X 17.5CM,KARL STORZ,2024-03-19 17:45:00,2024-05-02 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,1047.25
1910445,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-03-20 10:23:00,2024-03-21 08:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM PEÇAS,21.62
1910461,CORRETIVA,OXIMETRO DE PULSO,HANDY SAT TCR,R&D MEDIQ,2024-03-20 10:37:00,2024-04-01 17:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,LIMPEZA,294.38
1910613,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-03-20 15:00:00,2024-03-20 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.0
1910299,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS 900,MINDRAY,2024-03-20 08:42:00,2024-03-20 08:50:00,*ACESSORIO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.13
1910668,CORRETIVA,MACA - TRANSPORTE,PRIME 1105,STRYKER,2024-03-20 13:02:00,2024-04-05 08:48:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,379.77
1910676,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,GAMMA XXL LF,HEINE,2024-03-20 13:07:00,2024-03-20 13:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.38
1910707,CORRETIVA,ULTRASSOM PORTATIL - ECOCARDIO,VIVID IQ,GE HEALTHCARE,2024-03-20 13:42:00,2024-03-20 13:50:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.13
1910722,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-03-20 13:51:00,2024-03-21 09:30:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,19.65
1908787,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-03-18 11:42:00,2024-04-02 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE OS DE INATIVACAO,363.3
1908561,CORRETIVA,MONITOR - MULTIPARAMETROS,G3D,GENERAL MEDITECH,2024-03-18 10:06:00,2024-03-19 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,23.9
1916289,CORRETIVA,ANGIOGRAFO,ALLURA XPER FD20 (CHAO),PHILIPS MEDICAL,2024-03-18 08:00:00,2024-03-21 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,75.0
1815158,CORRETIVA,BALANCA - ELETRONICA/MESA,JUNIOR,TOLEDO,2024-03-18 12:29:00,2024-03-30 08:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),283.52
1908983,CORRETIVA,ARTROSCOPIO,0° 4MM X 18CM,KARL STORZ,2024-03-18 14:28:00,2024-04-19 19:35:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,773.12
1910835,CORRETIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-03-20 15:15:00,2024-03-20 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,COLOCADO EM TESTE TÉCNICO,1.75
1910756,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-03-20 14:12:00,2024-03-20 15:05:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,0.88
1910868,CORRETIVA,UMIDIFICADOR,MISTY 3,INTERMED,2024-03-20 15:44:00,2024-03-20 16:40:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.93
1910847,CORRETIVA,CABO DE ECG,3 VIAS,GENERICO,2024-03-20 15:30:00,2024-03-20 16:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.0
1910848,CORRETIVA,MONITOR - MULTIPARAMETROS,G3D,GENERAL MEDITECH,2024-03-20 15:30:00,2024-03-20 18:30:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,3.0
1910845,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-03-20 15:28:00,2024-03-26 12:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),140.53
1910879,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-03-20 15:56:00,2024-04-22 18:04:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,794.13
1909444,CORRETIVA,FOCO CIRURGICO TETO - LED,POLARIS 100 200,DRAGER HEALTHCARE,2024-03-19 08:44:00,2024-03-19 08:45:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.02
1909869,CORRETIVA,HISTEROSCOPIO,30° 2.9MM X 30CM,KARL STORZ,2024-03-19 14:49:00,2024-05-13 08:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1313.52
1909447,CORRETIVA,FOCO CIRURGICO TETO - LED,POLARIS 100 200,DRAGER HEALTHCARE,2024-06-18 11:00:00,2024-06-18 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.0
1910946,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,OXYLOG 3000 PLUS,DRAGER HEALTHCARE,2024-03-20 10:00:00,2024-03-22 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,48.0
1910950,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA HDX ECHOSPEED 1.5T,GE HEALTHCARE,2024-03-20 16:40:00,2024-03-21 10:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,17.33
1911219,CORRETIVA,HEMODIALISADOR,4008 B,FRESENIUS,2024-03-21 08:00:00,2024-06-03 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,1783.0
1911283,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-03-21 09:14:00,2024-06-25 17:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,2311.77
1911370,CORRETIVA,ULTRASSOM PORTATIL - ECOCARDIO,LOGIQ E,GE HEALTHCARE,2024-03-21 10:10:00,2024-04-12 16:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),533.83
1909868,CORRETIVA,CABO DE FIBRA OTICA,GENERICO,GENERICO,2024-03-19 15:18:00,2025-02-11 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,7891.7
1911167,CORRETIVA,CENTRAL DE MONITORIZACAO,2800,GENERAL MEDITECH,2024-03-21 06:50:00,2024-03-21 07:50:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.0
1910941,CORRETIVA,TORNIQUETE - PNEUMATICO,SMARTPUMP DUAL CHANNEL,STRYKER,2024-03-20 16:28:00,2024-03-20 18:45:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,2.28
1910942,CORRETIVA,BOMBA INFUSORA,CADD LEGACY PCA 6300,SMITHS MEDICAL,2024-03-20 16:28:00,2024-03-21 13:30:00,*ACESSORIO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),21.03
1910966,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION EVO 128,GE HEALTHCARE,2024-03-20 17:02:00,2024-03-20 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.97
1911503,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-03-21 12:08:00,2024-03-21 16:00:00,19 FALTA DE PECA OU ACESSORIO,INSTALAÇÃO,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,3.87
1911502,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-03-21 14:00:00,2024-03-21 14:30:00,*ACESSORIO DANIFICADO,INSTALAÇÃO,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.5
1911504,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM150,PHILIPS MEDICAL,2024-03-21 12:08:00,2024-03-21 14:40:00,19 FALTA DE PECA OU ACESSORIO,INSTALAÇÃO,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,2.53
1911277,CORRETIVA,VENTILADOR PULMONAR,PURITAN BENNETT 980,COVIDIEN - NELLCOR,2024-03-21 09:10:00,2024-04-25 18:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),848.83
1911246,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-03-21 08:43:00,2024-03-21 09:40:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.95
1911241,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412 AQUAZERO,CISA,2024-03-20 19:11:00,2024-03-21 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,14.32
1911223,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-03-21 08:22:00,2024-05-16 14:05:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,1349.72
1910972,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,OPTIMA CT660 64,GE HEALTHCARE,2024-03-20 17:15:00,2024-03-20 18:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.75
1910977,CORRETIVA,MEDIDOR - SINAIS VITAIS,CARESCAPE V100,GE HEALTHCARE,2024-03-20 17:22:00,2024-03-20 18:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.63
1911461,CORRETIVA,CAMA - ELETRICA,P1900,HILL ROM,2024-03-21 11:25:00,2024-05-14 15:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1299.58
1911796,CORRETIVA,CAMA - ELETRICA,ENTERPRISE 8000,ARJOHUNTLEIGH,2024-03-21 18:10:00,2024-03-22 10:30:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),16.33
1911278,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-03-21 09:10:00,2024-03-21 09:40:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.5
1911274,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-03-21 09:07:00,2024-03-21 10:10:00,01 NAO LIGA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.05
1911006,CORRETIVA,MISTURADOR DE GASES MEDICINAIS,AIR O2,INTERMED,2024-03-20 17:54:00,2024-03-21 08:45:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),14.85
1899970,CORRETIVA,APARELHO DE RAIOS-X - FIXO,MULTIX B,SIEMENS HEALTHCARE,2024-03-05 15:03:00,2024-03-05 16:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.28
1911317,CORRETIVA,MAPA,DYNA MAPA NG,CARDIO SISTEMAS,2024-03-21 08:00:00,2024-04-12 15:15:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,535.25
1911325,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-03-21 08:00:00,2024-04-10 12:40:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,484.67
1911182,CORRETIVA,SISTEMA DE IMAGEM SPECT CT,SYMBIA EVO EXCEL,SIEMENS HEALTHCARE,2024-03-21 07:29:00,2024-03-21 08:29:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE MECÂNICO,1.0
1911279,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-03-21 09:12:00,2024-03-21 09:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.3
1911340,CORRETIVA,MONITOR - HEMODINAMICO,EV1000A,EDWARDS LIFESCIENCES,2024-03-20 11:37:00,2024-03-20 13:31:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.9
1911198,CORRETIVA,AUTOCLAVE - HORIZONTAL,6420,CISA,2024-03-21 07:59:00,2024-03-22 08:10:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,24.18
1911351,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY VISTA XL,DRAGER HEALTHCARE,2024-03-21 09:58:00,2024-03-21 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.03
1911195,CORRETIVA,SISTEMA DE IMAGEM PET CT,DISCOVERY MI,GE HEALTHCARE,2024-03-21 07:53:00,2024-03-21 17:31:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,9.63
1911209,CORRETIVA,CAMA - ELETRICA,HR900,HILL ROM,2024-03-19 08:15:00,2024-03-21 08:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,48.25
1911367,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-03-21 10:00:00,2024-03-22 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,24.0
1911523,CORRETIVA,ESTERILIZADORA A PEROXIDO,VPRO S2,STERIS,2024-03-21 12:15:00,2024-03-21 12:50:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,0.58
1911381,CORRETIVA,SISTEMA DE ANESTESIA,AESTIVA 5 MRI,GE HEALTHCARE,2024-03-21 10:21:00,2024-03-21 10:25:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.07
1911537,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-03-21 12:37:00,2024-04-23 11:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),790.88
1911263,CORRETIVA,CISTOSCOPIO,30° 4MM X 30CM,KARL STORZ,2024-03-21 09:00:00,2024-05-16 17:00:00,02 NAO FUNCIONA,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,1352.0
1911683,CORRETIVA,INCUBADORA,1186C,FANEM,2024-03-21 14:04:00,2024-03-21 16:15:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,2.18
1911696,CORRETIVA,IMPRESSORA - COLOR,UP25 MD,SONY ELECTRONICS INC,2024-03-21 16:03:00,2024-03-21 16:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.45
1911716,CORRETIVA,SISTEMA DE URODINAMICA,URANUS II,ALACER BIOMEDICA,2024-03-21 16:22:00,2024-03-21 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.63
1911596,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,MONNAL T60,AIR LIQUIDE,2024-03-21 14:07:00,2024-04-25 13:45:00,02 NAO FUNCIONA,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,839.63
1911795,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS2,PHILIPS MEDICAL,2024-03-21 16:33:00,2024-03-27 08:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),135.95
1911251,CORRETIVA,SENSOR DE TEMPERATURA,MONITORIZACAO,GENERICO,2024-03-21 07:16:00,2024-03-21 16:58:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),9.7
1911339,CORRETIVA,ESTETOSCOPIO,PEDIÁTRICO,GENERICO,2024-03-21 09:53:00,2024-03-22 08:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM CONEXÕES,22.12
1911434,CORRETIVA,UMIDIFICADOR,MR850,FISHER & PAYKEL,2024-03-21 11:02:00,2024-03-21 11:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,0.47
1911447,CORRETIVA,OXIMETRO DE PULSO,SENSE 10,ALFAMED,2024-03-21 11:13:00,2024-03-21 12:30:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.28
1912601,CORRETIVA,MESA CIRURGICA - ELETRICA,MEERA,GETINGE,2024-03-22 15:00:00,2024-05-02 12:05:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,981.08
1912244,CORRETIVA,FOCO CIRURGICO TETO - LED,VOLISTA 400,GETINGE,2024-03-21 10:51:00,2024-03-22 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,25.15
1912014,CORRETIVA,ULTRASSOM - ECOCARDIO,XARIO 100,CANON,2024-03-22 08:00:00,2024-07-10 10:00:00,01 NAO LIGA,INFRAESTRUTURA,ATUALIZAÇÃO DE DADOS NO SISTEMA,2642.0
1912176,CORRETIVA,ULTRASSOM - GERAL,LOGIQ S8 R3,GE HEALTHCARE,2024-03-22 09:44:00,2024-03-22 13:59:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),4.25
1910980,CORRETIVA,ARCO CIRURGICO,BRIVO OEC 785,GE HEALTHCARE,2024-03-20 17:27:00,2024-03-20 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.55
1912921,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-03-20 08:45:00,2024-03-26 11:45:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,147.0
1910472,CORRETIVA,ANALISADOR COAGULACAO ATIVA,ACL ELITE PRO,INSTRUMENTATION LABORATORY,2024-03-20 10:42:00,2024-03-21 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,25.3
1910786,CORRETIVA,OXIMETRO DE PULSO,PM 50,MINDRAY,2024-03-20 14:40:00,2024-04-01 06:05:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,279.42
1915452,CORRETIVA,TERMOSELADORA MICROPROCESSADA,RS10,CISA,2024-03-20 15:00:00,2024-03-27 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,164.0
1915758,CORRETIVA,SISTEMA DE HIPOHIPERTERMIA,CRITICOOL,MTRE,2024-03-20 17:00:00,2024-04-29 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,959.0
1910475,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-03-20 10:43:00,2024-03-28 11:12:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,192.48
1910422,CORRETIVA,CABO DE ECG,ELETROCARDIOGRAFO,GENERICO,2024-03-20 10:10:00,2024-03-21 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),27.83
1910844,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-03-20 15:28:00,2024-03-26 11:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),139.53
1910759,CORRETIVA,COLPOSCOPIO,PE7000V,MEDPEJ,2024-03-20 14:13:00,2024-04-01 17:00:00,02 NAO FUNCIONA,MAU USO,TESTE FUNCIONAL,290.78
1910468,CORRETIVA,MAPA,DYNA MAPA NG,CARDIO SISTEMAS,2024-03-20 10:39:00,2024-05-06 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1133.35
1910524,CORRETIVA,ELETROCARDIOGRAFO,EP 12,DIXTAL BIOMEDICA,2024-03-20 11:00:00,2024-06-10 11:35:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,1968.58
1910949,CORRETIVA,BOMBA INJETORA DE CONTRASTE,OPTISTAR ELITE,MALLINCKRODT - LIEBEL - FLARSHEIM,2024-03-20 16:32:00,2024-06-04 11:50:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1819.3
1910963,CORRETIVA,SISTEMA DE IMAGEM PET CT,BIOGRAPH 16 TRUEPOINT,SIEMENS HEALTHCARE,2024-03-20 16:51:00,2024-03-21 08:20:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,15.48
1910123,PREVENTIVA,VENTILADOR PULMONAR,SERVO AIR,GETINGE,2024-03-20 01:13:00,2024-08-29 09:28:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,3896.25
1911619,CORRETIVA,BOMBA INFUSORA,COLLEAGUE (MONO),BAXTER,2024-03-21 14:38:00,2024-04-22 13:00:00,02 NAO FUNCIONA,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,766.37
1911828,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-03-21 23:45:00,2024-05-14 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,1290.25
1911625,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TDO,BARRFAB,2024-03-21 14:41:00,2024-03-22 10:00:00,01 NAO LIGA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,19.32
1911255,CORRETIVA,WORKSTATION,ADVANTAGE WORKSTATION SERVER,GE HEALTHCARE,2024-03-21 08:30:00,2024-03-21 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,7.5
1911710,CORRETIVA,LAPAROSCOPIO,30° 10MM X 31CM,KARL STORZ,2024-03-21 16:17:00,2024-05-23 18:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),1513.72
1912036,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE 7900,GE HEALTHCARE,2024-03-22 08:18:00,2024-03-22 08:25:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.12
1912044,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-03-22 08:20:00,2024-04-04 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,318.67
1912061,CORRETIVA,OXIMETRO DE PULSO,MD300M,CHOICEMMED,2024-03-21 08:33:00,2024-03-22 09:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,24.45
1912079,CORRETIVA,VENTILADOR PULMONAR,SERVO I,GETINGE,2024-03-22 08:45:00,2024-04-29 11:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,CONFIGURAÇÃO/REINICIALIZAÇÃO,914.25
1912095,CORRETIVA,BOMBA INFUSORA,COLLEAGUE (MONO),BAXTER,2024-03-22 08:00:00,2024-04-22 13:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,749.0
1912108,CORRETIVA,PROJETOR DE OPTOTIPOS,CP30,SHIN NIPPON,2024-03-21 08:58:00,2024-03-22 10:30:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,25.53
1912119,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-03-22 09:10:00,2024-03-22 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,2.83
1912179,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-03-22 09:45:00,2024-04-29 15:40:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,917.92
1912187,CORRETIVA,MONITOR - TRANSPORTE,EFFICIA CM100,PHILIPS MEDICAL,2024-03-22 09:56:00,2024-03-22 10:20:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.4
1912194,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS CE,DRAGER HEALTHCARE,2024-03-22 10:04:00,2024-03-22 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,1.93
1912159,CORRETIVA,RESSONANCIA MAGNETICA,OPTIMA MR360 1.5T,GE HEALTHCARE,2024-04-09 12:00:00,2024-04-09 15:01:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,3.02
1912217,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412 AQUAZERO,CISA,2024-03-22 08:33:00,2024-03-22 10:32:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.98
1912222,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-03-22 10:38:00,2024-03-22 10:38:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,0.0
1912227,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-03-22 10:42:00,2024-03-22 11:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,0.63
1912410,CORRETIVA,AUTOCLAVE - HORIZONTAL,HS6613 ER2,GETINGE,2024-03-22 14:01:00,2024-03-22 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE HIDRÁULICO,3.98
1912487,CORRETIVA,CENTRAL DE MONITORIZACAO,CIC PRO 10LT,GE HEALTHCARE,2024-03-22 14:25:00,2024-03-22 15:45:00,02 NAO FUNCIONA,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,1.33
1912059,CORRETIVA,PROTECAO ELETROMAGNETICA PARA BOMBA,SPACE STATION MRI,B BRAUN,2024-03-22 08:32:00,2024-03-22 09:40:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.13
1912567,CORRETIVA,VENTILADOR PULMONAR,CARESCAPE R860,GE HEALTHCARE,2024-03-22 14:49:00,2024-03-25 14:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TESTE FUNCIONAL,71.18
1912109,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-03-22 08:58:00,2024-03-22 09:20:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.37
1912296,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,AQUILION LIGHTNING 80 TSX036A,CANON,2024-03-22 12:00:00,2024-04-15 10:20:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),574.33
1912302,CORRETIVA,AUTOCLAVE - HORIZONTAL,AC 365,ORTOSINTESE,2024-03-22 12:02:00,2024-03-22 12:55:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.88
1912326,CORRETIVA,CABO DE PRESSAO NAO INVASIVA,GENERICO,GENERICO,2024-03-22 12:32:00,2024-03-22 13:40:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,1.13
1912327,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-03-22 12:32:00,2024-03-27 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,122.47
1912385,CORRETIVA,VENTILADOR PULMONAR,CARESCAPE R860,GE HEALTHCARE,2024-03-22 13:30:00,2024-03-24 08:27:00,*ACESSORIO DANIFICADO,MAU USO,PROCESSOS ADMINISTRATIVOS,42.95
1912094,CORRETIVA,ULTRASSOM - GERAL,LOGIQ P6,GE HEALTHCARE,2024-03-21 10:00:00,2024-04-17 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),648.0
1911315,CORRETIVA,CENTRIFUGA,ELEKTRA,LABORLINE,2024-03-21 09:35:00,2024-04-01 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,269.42
1911753,CORRETIVA,OTOSCOPIO,GENERICO,GENERICO,2024-03-21 16:57:00,2024-06-07 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1867.05
1912626,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR 946 M02,SALVAPE,2024-03-22 15:45:00,2024-04-08 11:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),403.25
1912859,CORRETIVA,TERMOSELADORA MICROPROCESSADA,SS101,PMS MEDICAL,2024-03-22 07:16:00,2024-09-01 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,3912.73
1912862,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-03-23 07:28:00,2024-03-23 14:10:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),6.7
1912860,CORRETIVA,BALANCA - ACAMADO,MAXI MOVE,ARJOHUNTLEIGH,2024-03-22 11:49:00,2024-04-02 15:45:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,AVALIAÇÃO TÉCNICA,267.93
1912595,CORRETIVA,SENSOR DE TEMPERATURA,MONITORIZACAO,GENERICO,2024-03-22 15:11:00,2024-03-26 08:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,89.32
1912743,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-03-22 09:00:00,2024-03-22 10:00:00,02 NAO FUNCIONA,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.0
1912573,CORRETIVA,ANALISADOR SANGUINEO PORTATIL,ISTAT 0,ABBOTT,2024-03-22 14:52:00,2024-03-22 15:35:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.72
1912161,CORRETIVA,AUTOCLAVE - HORIZONTAL,6420,CISA,2024-03-22 09:33:00,2024-03-22 09:40:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.12
1936407,CORRETIVA,ACELERADOR LINEAR,CYBERKNIFE,ACCURAY,2024-03-25 07:15:00,2024-03-25 10:15:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,3.0
1913473,CORRETIVA,VENTILADOR PULMONAR,EVITA XL,DRAGER HEALTHCARE,2024-03-24 09:20:00,2024-08-21 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,3602.67
1911593,CORRETIVA,ASPIRADOR - CIRURGICO,BASIC 30,MEDELA,2024-03-21 14:02:00,2024-06-14 11:20:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2037.3
1912909,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-03-23 12:32:00,2024-03-25 08:00:00,13 TESTE FUNCIONAL,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,43.47
1912936,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT 50,MEDELA,2024-03-23 14:00:00,2024-03-23 20:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,6.0
1914460,CORRETIVA,HEMODIALISADOR - CONTINUO,PRISMAFLEX,GAMBRO,2024-03-22 15:30:00,2024-05-29 08:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,1624.5
1912023,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,PREMIUM,PREMIUM,2024-03-21 08:08:00,2024-03-22 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,24.87
1912021,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-03-22 08:08:00,2024-03-22 08:20:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.2
1914031,CORRETIVA,ULTRASSOM PORTATIL - OBSTETRICO,VOLUSON SWIFT PLUS,GE HEALTHCARE,2024-03-25 19:11:00,2024-04-29 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,838.82
1911672,CORRETIVA,FOCO CIRURGICO TETO - LED,VOLISTA ACCESS 400 400,GETINGE,2024-03-21 15:44:00,2024-03-21 15:44:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),0.0
1912883,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,SOMATOM DEFINITION EDGE 128,SIEMENS HEALTHCARE,2024-03-23 08:40:00,2024-03-26 11:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,ACOMPANHAMENTO DE SERVICO EXTERNO,74.33
1912914,CORRETIVA,ARCO CIRURGICO,BV PULSERA,PHILIPS MEDICAL,2024-03-23 12:48:00,2024-03-23 13:30:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),0.7
1912913,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID E95,GE HEALTHCARE,2024-03-23 12:48:00,2024-03-23 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.2
1912880,CORRETIVA,CARDIOTOCOGRAFO,AVALON FM20,PHILIPS MEDICAL,2024-03-23 10:10:00,2024-04-11 19:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AJUSTE ELETRÔNICO,464.83
1912911,CORRETIVA,SISTEMA DIPRIFUSOR,TE SS830T SS3TCI,TERUMO,2024-03-23 12:47:00,2024-03-27 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),101.22
1913793,CORRETIVA,CAMA - PARTO,LD304,STRYKER,2024-03-25 13:03:00,2024-03-29 08:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),91.45
1915779,CORRETIVA,INCUBADORA - TRANSPORTE,IT 158 TS,FANEM,2024-03-25 13:00:00,2024-04-30 17:00:00,03 EQUIPAMENTO DANIFICADO,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,868.0
1913279,CORRETIVA,ESTERILIZADORA A PEROXIDO,STERRAD 100NX ALLCLEAR 2DR,ASP,2024-03-24 15:50:00,2024-03-25 09:35:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,17.75
1913291,CORRETIVA,PADRAO - TERMOHIGROMETRO,THOR 3620,FANEM,2024-03-25 08:32:00,2024-03-25 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,1.47
1913333,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,OXYMAG,MAGNAMED,2024-03-25 09:03:00,2024-03-25 10:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.45
1913349,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS2 PLUS,PHILIPS MEDICAL,2024-03-25 09:12:00,2024-03-25 09:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,INSTALAÇÃO DE CABOS DE / E COMUNICAÇÃO,0.3
1913409,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA PIONEER 3T,GE HEALTHCARE,2024-03-25 08:00:00,2024-03-25 08:15:00,01 NAO LIGA,INFRAESTRUTURA,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,0.25
1913428,CORRETIVA,MODULO - SINAIS VITAIS,PDM NELLCOR,GE HEALTHCARE,2024-03-25 09:55:00,2024-05-06 08:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),1006.08
1913644,PREVENTIVA,ULTRASSOM - GERAL,AFFINITI 70 G,PHILIPS MEDICAL,2024-03-25 09:01:00,2024-03-25 10:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.48
1913643,CORRETIVA,SISTEMA DE HIPOHIPERTERMIA,ARCTIC SUN 5000,MEDIVANCE,2024-03-25 08:08:00,2024-05-27 13:07:00,*ACESSORIO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1516.98
1914637,CORRETIVA,HOLTER,CW10,CARDIOWEB,2024-03-26 14:18:00,2024-04-12 16:15:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,409.95
