OS,TIPO,TIPO EQUIPAMENTO,EQUIPAMENTO,MARCA,HORARIO INICIO,HORARIO FIM,TIPO DE SERVIÇO,COMPLEMENTO,RESOLUÇÃO,TEMPO
1914944,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-03-26 21:27:00,2024-04-04 10:50:00,01 NAO LIGA,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,205.38
1914912,CORRETIVA,ULTRASSOM PORTATIL - OBSTETRICO,VOLUSON SWIFT PLUS,GE HEALTHCARE,2024-03-26 18:05:00,2024-04-18 12:00:00,02 NAO FUNCIONA,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,545.92
1914179,CORRETIVA,MESA CIRURGICA - ELETRICA,ALPHACLASSIC 1118,GETINGE,2024-03-26 07:00:00,2024-04-19 12:45:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),581.75
1914236,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,DRX REVOLUTION,CARESTREAM,2024-03-26 09:09:00,2024-04-19 12:00:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),578.85
1912995,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-03-24 08:30:00,2024-03-24 09:40:00,*ACESSORIO DANIFICADO,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),1.17
1913481,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE VIEW,GE HEALTHCARE,2024-03-25 10:15:00,2024-04-05 19:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,272.75
1913502,CORRETIVA,ANGIOGRAFO,ARTIS ZEE FLOOR,SIEMENS HEALTHCARE,2024-03-25 10:27:00,2024-03-25 10:29:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.03
1913767,CORRETIVA,CAMA - ELETRICA,ADVANTA,HILL ROM,2024-03-25 13:20:00,2024-03-25 13:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,0.17
1913794,CORRETIVA,CAMA - PARTO,AFFINITY 2,HILL ROM,2024-03-25 12:58:00,2024-03-29 09:20:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,92.37
1913787,CORRETIVA,ARCO CIRURGICO,OEC 9900 ELITE,GE HEALTHCARE,2024-03-25 13:28:00,2024-03-25 13:40:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.2
1913800,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA EXCITE HDXT 1.5T,GE HEALTHCARE,2024-03-25 14:01:00,2024-03-26 08:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,INFRAESTRUTURA,ACOMPANHAMENTO DE SERVICO EXTERNO,17.98
1913803,CORRETIVA,CORADOR DE LAMINAS,SLIDEINK II,VYTTRA,2024-03-25 14:07:00,2024-03-27 13:36:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,47.48
1913824,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TDP,BARRFAB,2024-03-25 14:28:00,2024-03-25 15:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,0.53
1913283,CORRETIVA,FOTOTERAPIA - SUPERLED,5006 BILITRON SKY,FANEM,2024-03-25 08:31:00,2024-03-25 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,2.48
1914037,CORRETIVA,VENTILADOR PULMONAR,SERVO I,GETINGE,2024-03-25 20:01:00,2024-03-25 20:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.48
1914036,CORRETIVA,CENTRIFUGA,Q222TM1,QUIMIS,2024-03-25 19:37:00,2024-03-26 13:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,17.88
1914025,CORRETIVA,CAMA - ELETRICA,TOTALCARE,HILL ROM,2024-03-25 18:17:00,2024-03-25 18:45:00,13 TESTE FUNCIONAL,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,0.47
1914004,CORRETIVA,CAMA - ELETRICA,CENTURIS P750,HILL ROM,2024-03-25 17:22:00,2024-03-28 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,66.63
1913247,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 670,SAMTRONIC,2024-03-23 13:27:00,2024-04-12 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,480.55
1913401,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-03-25 09:42:00,2024-03-25 14:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,4.8
1912398,CORRETIVA,AUTOCLAVE - HORIZONTAL,HS6613 ER2,GETINGE,2024-03-22 13:42:00,2024-04-01 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),243.3
1912283,CORRETIVA,MONITOR - MULTIPARAMETROS,G3D,GENERAL MEDITECH,2024-03-22 11:45:00,2024-03-22 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,2.25
1912625,CORRETIVA,CABO DE PRESSAO NAO INVASIVA,GENERICO,GENERICO,2024-03-22 15:45:00,2024-03-25 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),66.25
1912413,CORRETIVA,CORADOR DE LAMINAS,CS100,DAKO DENMARK,2024-03-22 18:00:00,2024-03-25 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,70.0
1912246,CORRETIVA,OFTALMOSCOPIO,GENERICO,GENERICO,2024-03-22 10:55:00,2024-08-16 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,3531.58
1913143,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,BRILLIANCE CT 16 SLICES,PHILIPS MEDICAL,2024-03-22 16:45:00,2024-03-25 16:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,71.58
1913147,CORRETIVA,FOCO CIRURGICO TETO - HALOGENO,PRISMALIX,ALM,2024-03-24 11:15:00,2024-03-25 16:00:00,01 NAO LIGA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,28.75
1913140,PREVENTIVA,AGITADOR DE ALTA VELOCIDADE,251,FANEM,2024-03-25 12:06:00,2024-03-25 12:38:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.53
1913139,PREVENTIVA,HOMOGENEIZADOR,ALB 260 H,INBRAS,2024-03-25 12:39:00,2024-03-25 13:19:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.67
1913138,PREVENTIVA,CONTADOR DE CELULAS,ALB 300CC,INBRAS,2024-03-25 13:20:00,2024-03-25 13:57:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.62
1913157,CORRETIVA,SISTEMA DE HIPOHIPERTERMIA,CRITICOOL,MTRE,2024-03-25 01:34:00,2024-03-25 08:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,NÃO FOI POSSÍVEL REALIZAR,6.93
1913159,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-03-24 12:21:00,2024-03-25 08:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,19.82
1913173,CORRETIVA,SENSOR DE OXIMETRIA,NEONATAL,GENERICO,2024-03-22 08:00:00,2024-03-25 09:50:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,73.83
1913203,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM150,PHILIPS MEDICAL,2024-03-25 07:47:00,2024-03-25 08:04:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.28
1913223,CORRETIVA,CABO EXTENSOR DE OXIMETRIA,GENERICO,GENERICO,2024-03-24 08:00:00,2024-03-25 09:20:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,25.33
1913455,CORRETIVA,CAMA - ELETRICA,CENTURIS P750,HILL ROM,2024-03-11 16:00:00,2024-03-26 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,354.5
1913146,CORRETIVA,MONITOR - TRANSPORTE,DX2022,DIXTAL BIOMEDICA,2024-03-23 06:11:00,2024-03-25 07:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,48.82
1913441,CORRETIVA,ELETROCARDIOGRAFO - ERGOMETRIA,ERGOPC 13 AIR,MICROMED,2024-03-25 08:52:00,2024-03-25 10:50:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.97
1913620,PREVENTIVA,ULTRASSOM - ECOCARDIO,AFFINITI 70 G,PHILIPS MEDICAL,2024-03-25 08:30:00,2024-03-25 09:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
1913880,CORRETIVA,MONITOR - MULTIPARAMETROS,G3D,GENERAL MEDITECH,2024-03-25 13:25:00,2024-03-25 16:50:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),3.42
1913893,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS 600,MINDRAY,2024-03-25 15:31:00,2024-03-25 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.48
1913904,CORRETIVA,CENTRAL DE MONITORIZACAO,ELITE DESK 800,HEWLETT PACKARD,2024-03-25 15:41:00,2024-03-25 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.32
1913916,CORRETIVA,MONITOR - MULTIPARAMETROS,VISTA 120,DRAGER HEALTHCARE,2024-03-25 14:00:00,2024-03-25 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,3.0
1913918,CORRETIVA,FONTE DE LUZ - LED,L9000,STRYKER,2024-03-28 08:00:00,2024-03-28 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,3.0
1913959,CORRETIVA,BALANCA - ACAMADO,VIKING M,HILL ROM - LIKO,2024-03-25 16:20:00,2024-03-26 10:00:00,01 NAO LIGA,ERRO DE PROCEDIMENTO,COLOCADO EM TESTE TÉCNICO,17.67
1913722,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-03-25 12:23:00,2024-03-25 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,3.62
1914153,CORRETIVA,VENTILADOR PULMONAR,SERVO AIR ALTO FLUXO,GETINGE,2024-03-25 06:55:00,2024-06-28 15:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2288.08
1850705,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID S70 N,GE HEALTHCARE,2024-03-26 08:00:00,2024-04-05 08:30:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),240.5
1915100,CORRETIVA,MONITOR - MULTIPARAMETROS,G3L,GENERAL MEDITECH,2024-03-26 17:06:00,2024-03-26 17:46:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.67
1914150,INSPECAO/VERIFICACAO,ASPIRADOR - CIRURGICO,DIAPUMP COLIBRI DPS,FANEM,2024-03-26 16:28:00,2024-03-26 17:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,0.53
1914823,CORRETIVA,URETEROSCOPIO,6° 8MM X 43CM,KARL STORZ,2024-03-26 16:04:00,2024-05-16 11:41:00,*ACESSORIO DANIFICADO,MAU USO,RECEBIMENTO DE EQUIPAMENTO(S),1219.62
1914181,CORRETIVA,CAMA - ELETRICA,SV2,STRYKER,2024-03-26 08:30:00,2024-03-26 16:10:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,7.67
1914238,CORRETIVA,APARELHO DE RAIOS-X - FIXO,MULTIX B,SIEMENS HEALTHCARE,2024-03-26 09:09:00,2024-03-26 09:11:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.03
1914244,CORRETIVA,CAMA - ELETRICA,QUALITAS GAMA,PARAMOUNT,2024-03-26 09:10:00,2024-03-26 11:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,TREINAMENTO/ACOMPANHAMENTO DE CORPO CLÍNICO,1.83
1914256,CORRETIVA,MONITOR - GASES ANESTESICOS,VAMOS,DRAGER HEALTHCARE,2024-03-26 09:19:00,2024-03-26 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.68
1914177,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-03-26 07:20:00,2024-03-26 10:00:00,18 MOLHANDO MATERIAL,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2.67
1914518,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,R1 SHOCK PROOF,RIESTER,2024-03-26 10:59:00,2024-03-26 12:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.52
1913218,CORRETIVA,CADEIRA - GINECOLOGICA,CG7000N,MEDPEJ,2024-03-25 08:05:00,2024-03-25 12:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,4.25
1913219,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412 AQUAZERO,CISA,2024-03-25 08:05:00,2024-03-27 12:40:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,52.58
1913253,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,OXYMAG,MAGNAMED,2024-03-24 08:16:00,2024-03-25 18:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,34.23
1913667,CORRETIVA,APARELHO DE RAIOS-X - FIXO,RADSPEED DR,SHIMADZU,2024-04-10 14:00:00,2024-04-10 14:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.5
1929720,PREVENTIVA,FONTE DE LUZ - XENON,XENON 300 20133120,KARL STORZ,2024-03-25 17:00:00,2024-03-25 18:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,1.0
1914351,CORRETIVA,ELETROCARDIOGRAFO,MAC 800,GE HEALTHCARE,2024-03-26 10:34:00,2024-03-26 10:55:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.35
1914409,CORRETIVA,DETECTOR FETAL,FD 491,TOITU,2024-03-26 10:56:00,2024-03-26 11:27:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.52
1914476,CORRETIVA,CENTRIFUGA,Q222TM1,QUIMIS,2024-03-26 11:23:00,2024-03-26 12:30:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,1.12
1914478,CORRETIVA,FOCO CIRURGICO TETO - LED,SKY LUX 4B 6B,KSS,2024-04-30 15:23:00,2024-04-30 17:00:00,21 LAMPADA RUIM/QUEIMADA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.62
1914749,CORRETIVA,RESSONANCIA MAGNETICA,MAGNETOM SEMPRA 1.5T,SIEMENS HEALTHCARE,2024-03-26 14:30:00,2024-03-26 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.5
1914002,CORRETIVA,MODULO - SINAIS VITAIS,MMX INTELLIVUE,PHILIPS MEDICAL,2024-03-25 16:00:00,2024-06-03 15:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),1679.5
1914020,CORRETIVA,RESSUSCITADOR NEONATAL,BABYPUFF 1020,FANEM,2024-03-25 17:50:00,2024-03-25 18:20:00,13 TESTE FUNCIONAL,MAU USO,AJUSTE MECÂNICO,0.5
1913285,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,BABYPAP 1150S,FANEM,2024-03-25 08:31:00,2024-03-25 20:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,11.98
1914616,CORRETIVA,FONTE DE LUZ - XENON,EXERA III CLV190,OLYMPUS,2024-03-26 13:55:00,2024-03-30 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,100.08
1914654,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON MR,GUERBET,2024-03-26 14:31:00,2024-03-29 08:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,65.98
1914670,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-03-26 14:39:00,2024-03-27 14:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,MAU USO,TESTE FUNCIONAL,23.35
1914697,CORRETIVA,FOCO AMBULATORIAL - HALOGENO,PARABOLICA,SISMATEC,2024-03-26 15:01:00,2024-03-27 07:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,16.48
1914528,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY DELTA,DRAGER HEALTHCARE,2024-03-26 11:42:00,2024-03-26 13:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.3
1914173,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-03-26 07:53:00,2024-03-26 09:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.45
1914174,CORRETIVA,MONITOR - MULTIPARAMETROS,VISTA 120S,DRAGER HEALTHCARE,2024-03-26 07:53:00,2024-03-26 08:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.45
1914545,CORRETIVA,ULTRASSOM PORTATIL - GERAL,CX50,PHILIPS MEDICAL,2024-03-26 12:08:00,2024-03-26 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.87
1914563,CORRETIVA,VENTILADOR PULMONAR,VG70,AEONMED,2024-03-26 12:30:00,2024-03-26 14:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.5
1914564,CORRETIVA,CENTRAL DE MONITORIZACAO,BENEVISION CMS,MINDRAY,2024-03-26 12:30:00,2024-03-26 14:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.5
1914593,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,PREMIUM,PREMIUM,2024-03-26 12:47:00,2024-03-27 14:15:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,25.47
1913762,CORRETIVA,ANGIOGRAFO,INNOVA IGS530,GE HEALTHCARE,2024-03-25 13:15:00,2024-04-01 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),171.75
1931392,CORRETIVA,SISTEMA DE ANESTESIA,CARESTATION 620,GE HEALTHCARE,2024-03-25 07:40:00,2024-05-20 10:49:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1347.15
1913479,INSPECAO/VERIFICACAO,VENTILADOR PULMONAR,PURITAN BENNETT 840,COVIDIEN - NELLCOR,2024-03-25 10:14:00,2024-04-11 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,412.77
1913777,CORRETIVA,MONITOR - MULTIPARAMETROS,MX 550,PHILIPS MEDICAL,2024-03-25 13:35:00,2024-06-03 16:00:00,20 DISPLAY DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,1682.42
1913777,CORRETIVA,MONITOR - MULTIPARAMETROS,MX 550,PHILIPS MEDICAL,2024-03-25 13:35:00,2024-06-03 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1682.42
1913763,CORRETIVA,HEMODIALISADOR,4008 S,FRESENIUS,2024-03-25 13:16:00,2024-04-17 12:55:00,02 NAO FUNCIONA,MAU USO,AJUSTE MECÂNICO,551.65
1913856,CORRETIVA,MONITOR - MULTIPARAMETROS,C86,COMEN,2024-03-25 14:00:00,2024-08-08 10:40:00,01 NAO LIGA,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,3260.67
1914762,CORRETIVA,CAMA - PARTO,MP7097,FANEM,2024-03-26 15:35:00,2024-03-27 09:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,17.75
1914799,CORRETIVA,SISTEMA DE CIRURGIA ROBOTICA,DAVINCI X IS4200,INTUITIVE SURGICAL,2024-03-26 15:46:00,2024-03-26 15:55:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,0.15
1914707,CORRETIVA,LAVADORA ULTRASSONICA,USC5080A,UNIQUE,2024-03-26 15:09:00,2024-03-26 17:15:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.1
1915719,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-03-27 15:48:00,2024-04-15 07:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,447.7
1915517,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-03-27 12:00:00,2024-04-04 11:00:00,01 NAO LIGA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,191.0
1931481,CORRETIVA,FOTOTERAPIA - SUPERLED,3006 BILITRON,FANEM,2024-04-24 11:05:00,2024-04-24 11:36:00,13 TESTE FUNCIONAL,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,0.52
1931479,CORRETIVA,FOTOTERAPIA - SUPERLED,5006 BILITRON SKY,FANEM,2024-04-24 11:38:00,2024-04-24 12:02:00,13 TESTE FUNCIONAL,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,0.4
1915124,CORRETIVA,BALANCA - ANTROPOMETRICA,2096 PP,TOLEDO,2024-03-27 15:35:00,2024-05-27 17:20:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1465.75
1913226,CORRETIVA,VIDEOLARINGOSCOPIO,MCGRATH,AIRCRAFT,2024-03-25 08:09:00,2024-08-30 12:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,3795.85
1914001,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM100,PHILIPS MEDICAL,2024-03-25 17:18:00,2024-06-20 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),2085.7
1913237,CORRETIVA,BOMBA INFUSORA,COLLEAGUE CXE (MONO),BAXTER,2024-03-25 08:20:00,2024-10-09 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,4761.67
1914888,CORRETIVA,MONITOR - MULTIPARAMETROS,B650,GE HEALTHCARE,2024-03-26 16:59:00,2024-03-26 17:05:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.1
1915150,CORRETIVA,CARDIOVERSOR,TEC 5631,NIHON KOHDEN,2024-03-27 08:24:00,2024-03-27 18:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,9.6
1915157,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS,DRAGER HEALTHCARE,2024-04-30 09:00:00,2024-04-30 09:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.5
1915076,PREVENTIVA,HOLTER,RZ153 PLUS,ROZINN,2024-05-02 08:00:00,2024-05-02 08:20:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.33
1915405,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TDP,BARRFAB,2024-06-21 16:00:00,2024-07-03 13:20:00,13 TESTE FUNCIONAL,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),285.33
1965849,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,STELLAR 150,RESMED,2024-03-27 07:38:00,2024-05-28 13:25:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1493.78
1915166,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA PIONEER 3T,GE HEALTHCARE,2024-03-27 08:39:00,2024-03-28 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,INFRAESTRUTURA,ACOMPANHAMENTO DE SERVICO EXTERNO,25.35
1916379,INSTALACAO,SISTEMA DE TERAPIA A VACUO,VIVANOTEC PRO,HARTMANN,2024-03-26 16:00:00,2024-03-26 16:15:00,*INSTALACAO,INSTALAÇÃO,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,0.25
1914625,CORRETIVA,VENTILADOR PULMONAR,SERVO I,GETINGE,2024-03-27 08:00:00,2024-03-28 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,33.0
1915181,CORRETIVA,MEDIDOR - SINAIS VITAIS,CARESCAPE V100,GE HEALTHCARE,2024-03-27 07:00:00,2024-03-27 07:40:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.67
1915179,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-03-27 08:47:00,2024-03-27 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.22
1915199,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-03-27 09:03:00,2024-03-27 10:21:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.3
1915204,CORRETIVA,CABO DE ECG,3 VIAS,GENERICO,2024-03-27 09:09:00,2024-03-27 09:55:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.77
1915089,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS TIRO,DRAGER HEALTHCARE,2024-03-27 06:56:00,2024-03-27 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,3.07
1915203,CORRETIVA,TERMODESINFECTADORA,TD 290,ORTOSINTESE,2024-03-27 09:09:00,2024-03-27 09:09:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.0
1899562,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-03-05 09:00:00,2024-03-19 16:52:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO EM TECLADO / MEMBRANA / PAINEL,343.87
1915126,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-03-27 08:01:00,2024-03-27 09:15:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,1.23
1915128,CORRETIVA,INCUBADORA - TRANSPORTE,IT 158 TS,FANEM,2024-03-27 08:02:00,2024-03-28 10:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,26.47
1915137,CORRETIVA,ULTRASSOM - INTRAVASCULAR,ILAB,BOSTON SCIENTIFIC,2024-03-27 08:15:00,2024-04-02 17:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,153.25
1915145,CORRETIVA,ELETROCARDIOGRAFO,MAC 800,GE HEALTHCARE,2024-03-26 08:21:00,2024-04-01 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO DE CABOS DE / E COMUNICAÇÃO,146.65
1915238,CORRETIVA,MICROSCOPIO - ANALITICO,ECLIPSE SERIES,NIKON,2024-04-19 15:00:00,2024-04-19 16:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,1.0
1915314,CORRETIVA,BALANCA - ACAMADO,JACK 250,C2 SOLUCOES,2024-03-27 10:33:00,2024-03-27 11:33:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.0
1915318,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-03-27 10:37:00,2024-04-29 10:40:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,792.05
1915385,CORRETIVA,MONITOR - MULTIPARAMETROS,G3D,GENERAL MEDITECH,2024-03-27 11:10:00,2024-03-27 14:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,2.83
1915388,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS 600,MINDRAY,2024-03-27 11:10:00,2024-03-27 12:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,COLOCADO EM TESTE TÉCNICO,0.83
1915390,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS 600,MINDRAY,2024-03-27 11:20:00,2024-03-27 11:20:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,PROCESSOS ADMINISTRATIVOS,0.0
1915148,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-03-27 08:15:00,2024-05-02 14:20:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,870.08
1915427,CORRETIVA,CARDIOVERSOR,TEC 5631,NIHON KOHDEN,2024-03-27 11:34:00,2024-03-27 13:25:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.85
1915433,CORRETIVA,BOMBA INFUSORA - SERINGA,AGILIA SP MC,FRESENIUS,2024-03-27 09:40:00,2024-03-27 13:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,3.33
1915712,CORRETIVA,MONITOR - TRANSPORTE,B125,GE HEALTHCARE,2024-03-27 15:38:00,2024-03-27 16:40:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.03
1915679,CORRETIVA,ULTRASSOM - GERAL,AFFINITI 70 G,PHILIPS MEDICAL,2024-03-27 15:15:00,2024-03-27 15:40:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.42
1915768,CORRETIVA,MEDIDOR - SINAIS VITAIS,VITA 600,ALFAMED,2024-03-27 16:38:00,2024-03-27 17:30:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,0.87
1915785,CORRETIVA,MONITOR - TRANSPORTE,TRIO,DATASCOPE,2024-03-27 14:36:00,2024-03-27 16:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,1.4
1915842,CORRETIVA,CAMA - ELETRICA,GO BED FL28EX,STRYKER,2024-03-27 14:00:00,2024-03-27 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),4.0
1915855,CORRETIVA,LAPAROSCOPIO,30° 10MM X 30CM,KARL STORZ,2024-03-27 18:40:00,2024-05-09 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1028.33
1916136,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TDP,BARRFAB,2024-03-27 12:30:00,2024-03-27 13:30:00,*SERVICO PROGRAMADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.0
1916197,CORRETIVA,VENTILADOR PULMONAR,PURITAN BENNETT 840,COVIDIEN - NELLCOR,2024-03-27 16:40:00,2024-03-27 17:44:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,1.07
1915684,CORRETIVA,BALANCA - COMPOSICAO CORPORAL,270,INBODY,2024-03-27 15:20:00,2024-03-27 16:20:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.0
1915215,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-03-27 09:20:00,2024-03-27 13:00:00,01 NAO LIGA,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),3.67
1915676,CORRETIVA,CASSETE RADIOLOGICO,24 30,CARESTREAM,2024-03-27 15:14:00,2024-04-15 11:50:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),452.6
1915743,CORRETIVA,CAMA - ELETRICA,SV2,STRYKER,2024-03-27 16:04:00,2024-07-05 08:00:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM PEÇAS,2391.93
1915453,CORRETIVA,CENTRIFUGA,Q222TM1,QUIMIS,2024-03-27 11:59:00,2024-05-15 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1181.02
1915680,CORRETIVA,CAMA - ELETRICA,GO BED FL28C,STRYKER,2024-03-27 15:15:00,2024-03-30 21:20:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,78.08
1914595,CORRETIVA,SISTEMA DE DESINFECCAO - ENDOSCOPIA,ALX1012 DL,ENDOCLEAR,2024-03-25 14:09:00,2025-01-23 15:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM CONEXÕES,7297.35
1915442,CORRETIVA,FONTE DE LUZ - XENON,X8000,STRYKER,2024-03-27 11:47:00,2024-04-29 16:15:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,796.47
1915455,CORRETIVA,CENTRIFUGA,Q222TM1,QUIMIS,2024-03-27 12:00:00,2024-05-15 15:00:00,01 NAO LIGA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1179.0
1915460,CORRETIVA,ULTRASSOM PORTATIL - ECOCARDIO,VIVID IQ,GE HEALTHCARE,2024-03-27 12:04:00,2024-03-27 12:20:00,04 NAO FUNCIONA NA BATERIA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.27
1915308,CORRETIVA,MONITOR - MULTIPARAMETROS,G3N,GENERAL MEDITECH,2024-03-27 10:00:00,2024-03-27 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,4.5
1915467,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON MR,GUERBET,2024-03-27 12:16:00,2024-03-27 12:17:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.02
1915489,CORRETIVA,ULTRASSOM - GERAL,VOLUSON S8,GE HEALTHCARE,2024-03-27 12:34:00,2024-04-02 11:50:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,143.27
1915503,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-03-27 12:30:00,2024-04-04 12:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,191.5
1915525,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM100,PHILIPS MEDICAL,2024-03-27 13:28:00,2024-03-27 14:15:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,0.78
1915541,CORRETIVA,UMIDIFICADOR,AIRVO 2,FISHER & PAYKEL,2024-03-27 13:32:00,2024-04-17 15:15:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,ACOMPANHAMENTO DE SERVICO EXTERNO,505.72
1915555,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-03-27 13:37:00,2024-03-27 14:37:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,1.0
1916062,CORRETIVA,CAMA - PARTO,AVE2,LINET,2024-03-28 08:40:00,2024-04-19 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,532.33
1916069,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS,DRAGER HEALTHCARE,2024-03-28 08:41:00,2024-03-28 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,6.32
1916095,CORRETIVA,FOCO CIRURGICO TETO - LED,VOLISTA 400 400,GETINGE,2024-03-28 09:11:00,2024-03-28 09:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.15
1916097,GERENCIAL,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-03-28 09:18:00,2024-03-30 21:20:00,*ATIVIDADE GERENCIAL,ATIVIDADE PROGRAMADA,ATUALIZAÇÃO DE DADOS NO SISTEMA,60.03
1915213,CORRETIVA,MONITOR - MULTIPARAMETROS,BSM 2351K,NIHON KOHDEN,2024-03-27 06:50:00,2024-03-27 07:20:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.5
1915243,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,SOMATOM EMOTION 16,SIEMENS HEALTHCARE,2024-03-27 09:41:00,2024-03-27 10:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,INFRAESTRUTURA,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.82
1915620,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR 946 M02,SALVAPE,2024-03-27 14:40:00,2024-04-08 09:40:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,283.0
1915615,CORRETIVA,SENSOR DE TEMPERATURA,MONITORIZACAO,GENERICO,2024-03-27 14:36:00,2024-03-27 15:20:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,EQUIPAMENTO NÃO ENCONTRADO,0.73
1915678,CORRETIVA,CASSETE RADIOLOGICO,35 43,CARESTREAM,2024-03-27 15:14:00,2024-04-15 12:20:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),453.1
1939296,CORRETIVA,ANALISADOR HEMATOLOGICO,BC6000,MINDRAY,2024-03-28 10:00:00,2024-03-28 20:40:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,10.67
1939299,CORRETIVA,CORADOR DE LAMINAS,SLIDEINK PLUS,VYTTRA,2024-03-28 08:00:00,2024-03-28 19:56:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,11.93
1916285,CORRETIVA,MAPA,DYNA MAPA PLUS,CARDIO SISTEMAS,2024-03-28 12:13:00,2024-04-25 18:18:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,678.08
1915495,CORRETIVA,MONITOR - VIDEOCIRURGIA,VISION ELECT HDTV 21,STRYKER,2024-03-26 08:00:00,2024-04-10 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,368.0
1914825,CORRETIVA,LAPAROSCOPIO,30° 5MM X 29CM,KARL STORZ,2024-03-26 16:04:00,2024-06-05 09:23:00,*ACESSORIO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),1697.32
1914288,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-03-26 09:42:00,2024-08-12 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REALIZAÇÃO DE CALIBRAÇÃO,3337.3
1914221,CORRETIVA,FONTE DE LUZ - XENON,XENON NOVA 175,KARL STORZ,2024-03-26 08:43:00,2024-09-27 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,4443.28
1914700,CORRETIVA,ANALISADOR BIOLOGIA MOLECULAR,GENEXPERT IVR2,CEPHEID,2024-03-18 15:06:00,2025-04-26 11:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,9691.9
1915734,CORRETIVA,MONITOR - MULTIPARAMETROS,BENEVISION N19,MINDRAY,2024-03-27 16:00:00,2024-03-27 16:28:00,*ACESSORIO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,0.47
2122365,PREVENTIVA,VIDEOENDOSCOPIO - ALTA,GIF Q160,OLYMPUS,2024-03-27 09:00:00,2024-03-27 09:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
2122366,PREVENTIVA,VIDEOENDOSCOPIO - ALTA,GIF 130,OLYMPUS,2024-03-27 09:00:00,2024-03-27 09:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1929772,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID E9,GE HEALTHCARE,2024-03-27 17:00:00,2024-10-04 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),4583.0
1916157,CORRETIVA,ARCO CIRURGICO,MULTIMOBIL 5C,SIEMENS HEALTHCARE,2024-03-27 17:00:00,2024-10-21 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,4988.0
1916161,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID S70 N,GE HEALTHCARE,2024-03-28 10:14:00,2024-03-28 10:25:00,22 NAO RECONHECE CONFIGURACAO,ERRO DE PROCEDIMENTO,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.18
1916183,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,BIC,BIC,2024-03-28 10:33:00,2024-03-28 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,0.45
1916192,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-03-28 10:22:00,2024-03-28 10:50:00,*ATIVIDADE GERENCIAL,ATIVIDADE PROGRAMADA,ORGANIZAÇÃO SETORIAL,0.47
1916292,CORRETIVA,SISTEMA DE DESINFECCAO - CANULAS,AUTOSTEAM,FAMI,2024-03-28 12:22:00,2024-03-28 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.63
1916233,CORRETIVA,MODULO - CAPNOGRAFIA,MINIC,GE HEALTHCARE,2024-03-28 11:12:00,2024-03-28 12:10:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.97
1916232,CORRETIVA,ESTIMULADOR - NEUROLOGICO,STIMUPLEX HNS12,B BRAUN,2024-03-28 11:12:00,2024-03-28 13:20:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),2.13
1916417,CORRETIVA,ASPIRADOR - CIRURGICO,BASIC 30,MEDELA,2024-03-28 14:47:00,2024-04-28 11:45:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),740.97
1916293,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2023,DIXTAL BIOMEDICA,2024-03-28 12:23:00,2024-04-02 10:15:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,117.87
1916039,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-03-28 08:11:00,2024-04-17 10:50:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,482.65
1916309,CORRETIVA,LAPAROSCOPIO,30° 4MM X 30CM,SCHOLLY,2024-03-28 12:49:00,2024-05-09 15:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),1010.18
1916325,CORRETIVA,ULTRASSOM PORTATIL - GERAL,SONOSITE 180,SONOSITE,2024-03-28 13:00:00,2024-04-22 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,599.0
1916344,CORRETIVA,HEMODIALISADOR,4008 S,FRESENIUS,2024-03-28 13:18:00,2024-03-28 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,2.2
1916352,CORRETIVA,MEDIDOR - SINAIS VITAIS,CARESCAPE V100,GE HEALTHCARE,2024-03-28 13:40:00,2024-04-03 15:00:00,21 LAMPADA RUIM/QUEIMADA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),145.33
1916380,CORRETIVA,ESTEIRA ERGOMETRICA,ATL,INBRAMED,2024-03-28 14:02:00,2024-04-12 12:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,357.97
1913255,CORRETIVA,ARCO CIRURGICO,SIREMOBIL COMPACT L,SIEMENS HEALTHCARE,2024-03-28 08:30:00,2024-04-04 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,171.5
1916279,CORRETIVA,ANALISADOR DE GASOMETRIA,GEM PREMIER 3500,INSTRUMENTATION LABORATORY,2024-03-28 12:05:00,2024-04-12 12:20:00,*ACESSORIO DANIFICADO,MAU USO,PROCESSOS ADMINISTRATIVOS,360.25
1915982,INSPECAO/VERIFICACAO,INCUBADORA - TRANSPORTE,IT 158 TS BABYPUFF,FANEM,2024-03-28 12:55:00,2024-03-28 13:27:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,0.53
1915997,CORRETIVA,BERCO - AQUECIDO,MATRIX R,OLIDEF CZ,2024-03-28 07:02:00,2024-04-30 11:50:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),796.8
1915998,CORRETIVA,TERMODESINFECTADORA,88 TURBO,GETINGE,2024-03-28 07:12:00,2024-03-28 11:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,INFRAESTRUTURA,AJUSTE HIDRÁULICO,3.8
1916010,CORRETIVA,CARDIOVERSOR,TEC 5631,NIHON KOHDEN,2024-03-28 09:30:00,2024-03-28 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,1.0
1916011,CORRETIVA,CAMA - ELETRICA,A5,PARAMOUNT,2024-03-27 19:17:00,2024-03-28 09:30:00,01 NAO LIGA,CAUSA NATURAL,AJUSTE ELETRÔNICO,14.22
1916443,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-03-28 15:09:00,2024-03-28 15:20:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.18
1916405,CORRETIVA,CAMA - ELETRICA,IB 545 045,IDEAL BEQUEM,2024-03-28 14:20:00,2024-03-28 14:40:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.33
1916460,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-03-28 15:17:00,2024-03-28 17:00:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,1.72
1916346,CORRETIVA,PADRAO - RADIACAO,MIR 7026,MRA,2024-03-28 09:22:00,2024-03-28 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.63
1916538,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM150,PHILIPS MEDICAL,2024-03-28 15:37:00,2024-03-28 17:17:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,1.67
1916539,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM120,PHILIPS MEDICAL,2024-03-28 15:35:00,2024-03-28 17:30:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,1.92
1916542,CORRETIVA,MACA - TRANSPORTE,PRIME 1125,STRYKER,2024-03-28 15:30:00,2024-03-28 18:30:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,3.0
1916873,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,BRIGHT SPEED 16,GE HEALTHCARE,2024-03-29 07:23:00,2024-04-02 18:50:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),107.45
1916895,CORRETIVA,APARELHO DE RAIOS-X - FIXO,COMPACTO PLUS DR,VMI,2024-05-02 10:00:00,2024-05-02 12:30:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,2.5
1916574,CORRETIVA,FOTOTERAPIA - SUPERLED,5006 BILITRON SKY,FANEM,2024-03-28 17:02:00,2024-03-28 17:32:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.5
1916613,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR PCF,MEDISAFE,2024-03-28 14:00:00,2024-04-11 17:45:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,339.75
1916520,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF H170L,OLYMPUS,2024-03-28 08:00:00,2024-05-20 15:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1279.5
1916326,CORRETIVA,COLPOSCOPIO,PE7000,MEDPEJ,2024-03-28 13:02:00,2024-03-28 14:05:00,02 NAO FUNCIONA,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,1.05
1916304,CORRETIVA,VENTILADOR PULMONAR,SERVO I,GETINGE,2024-03-28 13:00:00,2024-03-28 14:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.5
1916110,CORRETIVA,VIDEOENDOSCOPIO - ALTA,BF 1TH190,OLYMPUS,2024-03-28 09:25:00,2024-05-07 18:00:00,02 NAO FUNCIONA,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,968.58
1917008,CORRETIVA,INCUBADORA,DUETTO 2386,FANEM,2024-03-30 08:09:00,2024-05-13 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1059.85
1916999,CORRETIVA,CAMA - ELETRICA,QUALITAS GAMA,PARAMOUNT,2024-03-29 07:44:00,2024-03-30 07:45:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,24.02
1916998,CORRETIVA,TERMODESINFECTADORA,104 2,CISA,2024-03-29 07:43:00,2024-03-30 07:45:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,24.03
1917003,CORRETIVA,CENTRAL DE MONITORIZACAO,INFINITY,DRAGER HEALTHCARE,2024-03-30 07:45:00,2024-03-30 07:46:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.02
1917001,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-03-30 08:00:00,2024-04-29 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),730.0
1917012,CORRETIVA,TORNIQUETE - PNEUMATICO,SMARTPUMP DUAL CHANNEL,STRYKER,2024-03-30 08:41:00,2024-03-30 09:01:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.33
1917041,CORRETIVA,BALANCA - ANTROPOMETRICA,2096 PP,TOLEDO,2024-03-30 11:42:00,2024-03-30 12:34:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.87
1917057,CORRETIVA,MONITOR - MULTIPARAMETROS,B650,GE HEALTHCARE,2024-03-30 16:19:00,2024-03-30 16:30:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.18
1918268,PREVENTIVA,MONITOR - MULTIPARAMETROS,B40,GE HEALTHCARE,2024-04-12 14:00:00,2024-04-12 14:28:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.47
1918357,PREVENTIVA,MEDIDOR - SINAIS VITAIS,VS 600,MINDRAY,2024-04-12 15:24:00,2024-04-12 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.6
1922221,PREVENTIVA,CARDIOVERSOR,CODEMASTER M1723A,HEWLETT PACKARD,2024-04-01 03:54:00,2024-04-15 10:05:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ATUALIZAÇÃO DE DADOS NO SISTEMA,342.18
1918257,PREVENTIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-04-12 09:20:00,2024-04-12 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.67
1922264,PREVENTIVA,CARDIOVERSOR,TEC 5631,NIHON KOHDEN,2024-04-01 03:54:00,2024-04-16 09:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ATUALIZAÇÃO DE DADOS NO SISTEMA,365.1
1922327,PREVENTIVA,TONOMETRO,CT20,TOPCON,2024-04-16 09:20:00,2024-04-16 09:40:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.33
1919434,CALIBRACAO,MONITOR - MULTIPARAMETROS,IMEC10,MINDRAY,2024-04-01 03:49:00,2024-04-10 15:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,227.18
1919529,SEG. ELETRICA,MONITOR - MULTIPARAMETROS,IMEC10,MINDRAY,2024-04-01 03:49:00,2024-04-10 17:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,229.18
1940024,CALIBRACAO,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-04-17 14:24:00,2024-04-17 15:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.6
1940031,PREVENTIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-04-18 08:00:00,2024-04-18 08:26:00,*SERVICO PROGRAMADO,CAUSA NATURAL,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.43
1918121,SEG. ELETRICA,MONITOR - MULTIPARAMETROS,B40,GE HEALTHCARE,2024-04-08 15:42:00,2024-04-08 17:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,1.3
1940057,SEG. ELETRICA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-04-18 15:36:00,2024-04-18 17:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,1.4
1918124,SEG. ELETRICA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-04-09 08:27:00,2024-04-09 08:56:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,0.48
1918125,SEG. ELETRICA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-04-09 08:56:00,2024-04-09 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,1.07
1918134,SEG. ELETRICA,MONITOR - MULTIPARAMETROS,SURESIGNS VM6,PHILIPS MEDICAL,2024-04-09 11:21:00,2024-04-09 11:21:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,0.0
1918136,SEG. ELETRICA,MONITOR - MULTIPARAMETROS,MP 20,PHILIPS MEDICAL,2024-04-09 11:50:00,2024-04-09 12:19:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,0.48
1918150,SEG. ELETRICA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-04-09 15:42:00,2024-04-09 16:15:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,0.55
1916395,CORRETIVA,HEMODIALISADOR,4008 S,FRESENIUS,2024-03-28 14:20:00,2024-06-07 12:15:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1701.92
1916408,CORRETIVA,CARDIOVERSOR,TEC 5631,NIHON KOHDEN,2024-03-28 08:00:00,2024-10-01 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),4495.0
1916065,CORRETIVA,MONITOR - TRANSPORTE,DX2022,DIXTAL BIOMEDICA,2024-03-27 10:00:00,2024-03-27 10:02:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AJUSTE ELETRÔNICO,0.03
1922741,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-04-03 09:30:00,2024-04-03 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,2.5
1936879,PREVENTIVA,ESTEIRA ERGOMETRICA,CENTURION 300,MICROMED,2024-04-15 08:00:00,2024-04-15 09:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
1922104,SEG. ELETRICA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-04-16 13:00:00,2024-04-16 14:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
1937658,PREVENTIVA,MONITOR - MULTIPARAMETROS,SURESIGNS VM8,PHILIPS MEDICAL,2024-04-16 14:00:00,2024-04-16 15:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
1923496,CORRETIVA,MACA - TRANSPORTE,TRANSTAR P8005,HILL ROM,2024-03-30 15:00:00,2024-03-30 16:55:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AJUSTE MECÂNICO,1.92
1970444,CORRETIVA,BALANCA - ANTROPOMETRICA,2098 PP,TOLEDO,2024-04-01 10:30:00,2024-05-29 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1396.5
2010279,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412,CISA,2024-04-01 08:00:00,2024-04-01 14:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ABERTURA DE OS DE INATIVACAO,6.5
1918360,SEG. ELETRICA,MEDIDOR - SINAIS VITAIS,VS 600,MINDRAY,2024-04-16 09:00:00,2024-04-16 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,3.0
1922595,CORRETIVA,MICROSCOPIO - ANALITICO,ECLIPSE SERIES,NIKON,2024-04-22 14:00:00,2024-04-22 16:00:00,*INSPECAO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),2.0
1918271,PREVENTIVA,MANOVACUOMETRO,MRN,MURENAS,2024-04-15 12:00:00,2024-04-15 13:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
1918168,SEG. ELETRICA,MONITOR - MULTIPARAMETROS,B650,GE HEALTHCARE,2024-04-15 11:00:00,2024-04-15 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,1.0
1918179,SEG. ELETRICA,MONITOR - MULTIPARAMETROS,UMEC12,MINDRAY,2024-04-15 14:32:00,2024-04-15 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,1.47
1922265,PREVENTIVA,ASPIRADOR - CIRURGICO,ASPIRAMAX MA 520,NS,2024-06-20 16:10:00,2024-06-20 16:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.33
1918160,SEG. ELETRICA,MONITOR - MULTIPARAMETROS,SURESIGNS VM4,PHILIPS MEDICAL,2024-04-12 15:00:00,2024-04-12 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,1.0
1939725,PREVENTIVA,MONITOR - MULTIPARAMETROS,B650,GE HEALTHCARE,2024-04-18 15:00:00,2024-04-18 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
1917217,PREVENTIVA,CENTRIFUGA,CENTURION,LABORLINE,2024-04-23 15:30:00,2024-04-23 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,0.5
1941042,PREVENTIVA,FOCO CIRURGICO TETO - LED,LUCEA 100,GETINGE,2024-04-01 08:00:00,2024-04-22 08:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,504.5
1942967,SEG. ELETRICA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-04-22 10:55:00,2024-04-22 11:20:00,*SERVICO PROGRAMADO,CAUSA NATURAL,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,0.42
1946890,SEG. ELETRICA,FONTE DE LUZ - LED,L9000,STRYKER,2024-04-25 12:18:00,2024-04-25 12:55:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,0.62
1946893,SEG. ELETRICA,FONTE DE LUZ - LED,POWERLED 175 20161420,KARL STORZ,2024-04-25 13:15:00,2024-04-25 13:36:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,0.35
1946894,SEG. ELETRICA,FONTE DE LUZ - LED,FLEXILUX 200 LED,SCHOLLY,2024-04-25 13:36:00,2024-04-25 14:02:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,0.43
1946896,SEG. ELETRICA,FONTE DE LUZ - LED,L10 PRECISION,STRYKER,2024-04-25 14:28:00,2024-04-25 15:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,0.53
1946892,SEG. ELETRICA,FONTE DE LUZ - XENON,XENON 175 20131520,KARL STORZ,2024-04-25 12:44:00,2024-04-25 13:10:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,0.43
1946788,SEG. ELETRICA,PROCESSADORA DE VIDEO - CIRURGICA,1588 AIM,STRYKER,2024-04-26 14:30:00,2024-04-26 15:07:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,0.62
1946799,SEG. ELETRICA,PROCESSADORA DE VIDEO - CIRURGICA,1288,STRYKER,2024-04-26 16:21:00,2024-04-26 17:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,0.65
1946798,SEG. ELETRICA,PROCESSADORA DE VIDEO - CIRURGICA,1588 HD,STRYKER,2024-04-26 15:44:00,2024-04-26 16:21:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,0.62
1946829,PREVENTIVA,PROCESSADORA DE VIDEO - CIRURGICA,1288,STRYKER,2024-04-26 09:00:00,2024-04-26 09:22:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.37
1946830,PREVENTIVA,PROCESSADORA DE VIDEO - CIRURGICA,1588 HD,STRYKER,2024-04-26 09:22:00,2024-04-26 09:44:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.37
1946857,SEG. ELETRICA,SISTEMA DE ANESTESIA,AESPIRE 7900,GE HEALTHCARE,2024-04-30 15:15:00,2024-04-30 15:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,0.25
1946886,SEG. ELETRICA,FONTE DE LUZ - XENON,XENON 300 20133120,KARL STORZ,2024-04-25 11:00:00,2024-04-25 11:26:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,0.43
1918316,CALIBRACAO,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-04-01 15:05:00,2024-04-01 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.92
1944735,PREVENTIVA,AUTOCLAVE - VERTICAL,AV 50,PHOENIX LUFERCO,2024-04-27 08:00:00,2024-04-27 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,2.0
1947013,PREVENTIVA,FONTE DE LUZ - XENON,XENON 300 20133120,KARL STORZ,2024-04-25 15:00:00,2024-04-25 15:20:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.33
1947018,PREVENTIVA,FONTE DE LUZ - LED,POWERLED 175 20161420,KARL STORZ,2024-04-25 16:40:00,2024-04-25 17:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.33
1947014,PREVENTIVA,FONTE DE LUZ - XENON,XENON 175 20131520,KARL STORZ,2024-04-25 15:20:00,2024-04-25 15:40:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.33
1942638,CORRETIVA,INCUBADORA - TRANSPORTE,IT 158 TS,FANEM,2024-04-01 12:10:00,2024-04-24 16:00:00,04 NAO FUNCIONA NA BATERIA,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,555.83
1917864,PREVENTIVA,RESSONANCIA MAGNETICA,SIGNA EXPLORER 1.5T,GE HEALTHCARE,2024-04-29 16:00:00,2024-04-29 18:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,2.0
1942951,CALIBRACAO,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-04-22 10:20:00,2024-04-22 10:40:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.33
