OS,TIPO,TIPO EQUIPAMENTO,EQUIPAMENTO,MARCA,HORARIO INICIO,HORARIO FIM,TIPO DE SERVIÇO,COMPLEMENTO,RESOLUÇÃO,TEMPO
1942935,PREVENTIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-04-22 15:16:00,2024-04-22 15:27:00,*SERVICO PROGRAMADO,CAUSA NATURAL,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.18
1922268,PREVENTIVA,ASPIRADOR - CIRURGICO,DOMINANT 50,MEDELA,2024-04-01 03:54:00,2024-04-22 09:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,509.1
1918333,CALIBRACAO,MONITOR - MULTIPARAMETROS,B40,GE HEALTHCARE,2024-04-02 13:20:00,2024-04-02 15:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1.67
1918296,CALIBRACAO,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-04-02 08:00:00,2024-04-02 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,4.0
1921902,PREVENTIVA,LAMPADA DE FENDA,SL 3C,TOPCON,2024-04-01 03:53:00,2024-04-15 10:15:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ATUALIZAÇÃO DE DADOS NO SISTEMA,342.37
1923866,CORRETIVA,CAMA - ELETRICA,IB 535 040,IDEAL BEQUEM,2024-04-01 18:00:00,2024-04-01 18:20:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.33
1917253,PREVENTIVA,MONITOR - MULTIPARAMETROS,SURESIGNS VM4,PHILIPS MEDICAL,2024-04-30 15:00:00,2024-04-30 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
1922333,CALIBRACAO,BISTURI - ELETRICO,WAVETRONIC 5000,LOKTAL,2024-04-10 13:00:00,2024-04-30 11:15:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,478.25
1922881,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF HQ190L,OLYMPUS,2024-04-01 10:35:00,2024-06-20 10:08:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,1919.55
1917867,PREVENTIVA,HEMODIALISADOR - CONTINUO,MULTIFILTRATE PRO,FRESENIUS,2024-04-25 08:00:00,2024-04-26 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,32.0
1900126,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,DIRECTVIEW CR CLASSIC,CARESTREAM,2024-03-04 17:00:00,2024-03-15 17:20:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,264.33
1899248,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-03-05 08:31:00,2024-04-09 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO PERTENCENTE À OUTRA EMPRESA,841.48
1922852,CORRETIVA,MACA - TRANSPORTE,DURASTAR P8005,HILL ROM,2024-04-01 10:12:00,2024-05-02 15:10:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,748.97
1922615,CORRETIVA,POLIGRAFO,SP12,TEB,2024-04-01 08:13:00,2024-05-21 11:50:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1203.62
1900168,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-03-05 17:15:00,2024-03-05 19:00:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.75
1899434,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC10,PHILIPS MEDICAL,2024-03-05 10:21:00,2024-03-05 11:10:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.82
1926943,GERENCIAL,SISTEMA DE ANESTESIA,AESPIRE 7900,GE HEALTHCARE,2024-04-17 16:00:00,2024-05-08 17:47:00,03 EQUIPAMENTO DANIFICADO,,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,505.78
1918260,PREVENTIVA,MONITOR - MULTIPARAMETROS,MP 20,PHILIPS MEDICAL,2024-04-12 10:16:00,2024-04-12 10:44:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.47
1918272,PREVENTIVA,MANOVACUOMETRO,MV150,WIKA,2024-04-15 13:00:00,2024-04-15 14:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
1900053,CORRETIVA,BALANCA - ANTROPOMETRICA,PERSONAL 200,FILIZOLA,2024-03-05 16:10:00,2024-03-06 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE MECÂNICO,19.83
1923096,CORRETIVA,INDICADOR BIOLOGICO,VELOCITY,ASP,2024-04-01 12:05:00,2024-05-13 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REALIZAÇÃO DE CALIBRAÇÃO,1011.42
1918088,SEG. ELETRICA,MONITOR - MULTIPARAMETROS,G3D,GENERAL MEDITECH,2024-04-29 15:00:00,2024-04-29 15:40:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,0.67
1918301,CALIBRACAO,MONITOR - MULTIPARAMETROS,MP 20,PHILIPS MEDICAL,2024-04-09 07:00:00,2024-04-09 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,3.0
1923092,CORRETIVA,MONITOR - MULTIPARAMETROS,CARDIOCAP 5,GE HEALTHCARE,2024-04-01 11:59:00,2024-07-12 11:44:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,2447.75
1918345,CALIBRACAO,MONITOR - MULTIPARAMETROS,SURESIGNS VM6,PHILIPS MEDICAL,2024-04-03 14:40:00,2024-04-03 15:14:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.57
1918331,CALIBRACAO,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-04-08 13:00:00,2024-04-08 17:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,4.0
1918365,PREVENTIVA,APARELHO DE RAIOS-X - MOVEL,POLYMOBIL PLUS,SIEMENS HEALTHCARE,2024-04-15 16:00:00,2024-04-15 17:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
1918362,CALIBRACAO,MEDIDOR - SINAIS VITAIS,VS 600,MINDRAY,2024-04-09 12:36:00,2024-04-09 13:24:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.8
1918203,PREVENTIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-04-11 07:00:00,2024-04-11 09:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,2.0
1899578,CORRETIVA,URETEROSCOPIO,27001L,KARL STORZ,2024-03-05 11:00:00,2024-05-27 11:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1992.0
1922621,CORRETIVA,APARELHO DE RAIOS-X - FIXO,SILHOUETTE VR,GE HEALTHCARE,2023-04-01 08:16:00,2024-04-04 12:53:00,21 LAMPADA RUIM/QUEIMADA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),8860.62
1922859,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-04-01 10:23:00,2024-04-01 13:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,2.62
1922870,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-04-01 10:28:00,2024-04-01 10:35:00,*INSPECAO,ATIVIDADE PROGRAMADA,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.12
1922874,CORRETIVA,CAMARA HIPERBARICA,HYO 38,SEAWAY DIVER,2024-04-01 10:36:00,2024-04-01 11:47:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.18
1922764,CORRETIVA,CARDIOVERSOR,HEARTSTART XL MP,PHILIPS MEDICAL,2024-04-01 09:28:00,2024-04-01 09:58:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.5
1923340,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,BABYPAP 1150S,FANEM,2024-04-01 14:47:00,2024-04-02 13:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,22.22
1923385,CORRETIVA,CAMA - ELETRICA,VLT 900,VALLITECH,2024-04-01 15:08:00,2024-04-02 16:30:00,02 NAO FUNCIONA,MAU USO,AJUSTE ELETRÔNICO,25.37
1923386,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-04-01 08:01:00,2024-04-10 15:40:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,223.65
1922331,SEG. ELETRICA,BISTURI - ELETRICO,WAVETRONIC 5000,LOKTAL,2024-04-10 13:00:00,2024-04-30 15:10:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,RECEBIMENTO DE EQUIPAMENTO(S),482.17
1922325,PREVENTIVA,CADEIRA - OFTALMOLOGICA,ELEGANCE I,APRAMED,2024-04-16 08:40:00,2024-04-16 09:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.33
1922324,PREVENTIVA,CERATOMETRO,GRK 7000,HUVITZ,2024-04-16 08:20:00,2024-04-16 08:40:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.33
1922323,PREVENTIVA,LENSOMETRO,GV7000,GLOBAL VISION,2024-04-16 08:00:00,2024-04-16 08:20:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.33
1922328,PREVENTIVA,REFRATOR DE GREENS,R 1500WH,LUXVISION,2024-04-16 09:40:00,2024-04-16 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.33
1922326,PREVENTIVA,LAMPADA DE FENDA,SL 5D,TOPCON,2024-04-16 09:00:00,2024-04-16 09:20:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.33
1922329,PREVENTIVA,BISTURI - ELETRICO,WAVETRONIC 5000,LOKTAL,2024-04-01 11:48:00,2024-04-01 12:22:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.57
1922505,CORRETIVA,BERCO - ELETRICO,VLT 220A ESP,VALLITECH,2024-03-28 06:28:00,2024-04-01 06:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,96.03
1922515,CORRETIVA,RESSONANCIA MAGNETICA,BRIVO MR355 1.5T,GE HEALTHCARE,2024-04-01 06:58:00,2024-04-01 08:00:00,01 NAO LIGA,INFRAESTRUTURA,AJUSTE ELETRÔNICO,1.03
2032214,CORRETIVA,ESTEIRA ERGOMETRICA,CENTURION 300,MICROMED,2024-06-19 08:00:00,2024-06-19 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2.0
1922952,CORRETIVA,CUFFOMETRO,PORTEX,PORTEX,2024-04-01 11:22:00,2024-04-01 13:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,2.13
1922957,CORRETIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-04-01 11:28:00,2024-04-01 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,3.03
1923145,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TDP,BARRFAB,2024-04-01 13:13:00,2024-04-01 14:04:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.85
1923178,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,IMAGE1 HUB 22201020,KARL STORZ,2024-04-01 13:44:00,2024-04-01 14:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.77
1923184,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,MONNAL T60,AIR LIQUIDE,2024-04-01 13:47:00,2024-04-01 14:30:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.72
1923224,CORRETIVA,SERRA DE GESSO,18018,NEVONI,2024-04-01 14:03:00,2024-04-01 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.45
1922521,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-04-01 07:15:00,2024-04-01 15:20:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO EM TECLADO / MEMBRANA / PAINEL,8.08
1922589,CORRETIVA,BOMBA INFUSORA,COLLEAGUE (MONO),BAXTER,2024-04-01 08:40:00,2024-04-22 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,508.33
1922609,CORRETIVA,URETEROSCOPIO,"5° 6/7,5CH 43CM",RICHARD WOLF,2024-04-01 08:11:00,2024-07-02 12:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,NÃO FOI POSSÍVEL REALIZAR,2211.98
1922616,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-04-01 08:14:00,2024-04-01 10:14:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),2.0
1922610,CORRETIVA,VENTILOMETRO,295,ONE TOUCH,2024-04-01 08:11:00,2024-04-01 10:30:00,01 NAO LIGA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,2.32
1922637,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412 AQUAZERO,CISA,2024-03-30 07:14:00,2024-04-01 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,50.27
1922636,CORRETIVA,LAVADORA ULTRASSONICA,QT5040A JET,ULTRONIQUE,2024-03-30 07:15:00,2024-04-30 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,746.75
1922896,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-04-01 10:50:00,2024-04-17 14:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,387.17
1922892,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-04-01 09:00:00,2024-04-01 09:45:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.75
1923085,CORRETIVA,ARCO CIRURGICO,BV PULSERA,PHILIPS MEDICAL,2024-04-01 11:00:00,2024-04-09 10:30:00,01 NAO LIGA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,191.5
1922673,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-04-01 08:39:00,2024-04-01 12:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,COLOCADO EM TESTE TÉCNICO,3.35
1922674,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-04-01 08:39:00,2024-04-01 11:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,2.85
1922682,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,GAMMA XXL LF,HEINE,2024-04-01 07:40:00,2024-04-01 08:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,0.33
1922677,CORRETIVA,CAMA - ELETRICA,CENTURY,HILL ROM,2024-03-30 08:40:00,2024-04-01 09:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,48.67
1922708,CORRETIVA,ANGIOGRAFO,ARTIS ZEE FLOOR,SIEMENS HEALTHCARE,2024-04-01 08:55:00,2024-04-01 09:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,0.08
1922717,CORRETIVA,BOMBA INFUSORA,COLLEAGUE (MONO),BAXTER,2024-04-01 08:56:00,2024-05-03 09:15:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,768.32
1922724,CORRETIVA,LAVADORA ULTRASSONICA,QT5040A JET,ULTRONIQUE,2024-04-01 07:37:00,2024-04-01 07:50:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.22
1922735,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-04-01 09:07:00,2024-05-08 13:00:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),891.88
1922749,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,PREMIUM,PREMIUM,2024-04-01 09:30:00,2024-04-01 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.5
1922745,CORRETIVA,TERMOSELADORA MICROPROCESSADA,RSR 2000,RON,2024-04-01 09:16:00,2024-04-17 11:39:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,386.38
1922792,CORRETIVA,BALANCA - ANTROPOMETRICA,2096 PP2,TOLEDO,2024-04-01 09:30:00,2024-04-01 09:42:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.2
1922796,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-04-01 09:37:00,2024-04-01 09:40:00,01 NAO LIGA,MAU USO,AJUSTE ELETRÔNICO,0.05
1922808,INSPECAO/VERIFICACAO,CARDIOVERSOR,EFFICIA DFM100,PHILIPS MEDICAL,2024-04-01 09:50:00,2024-04-01 10:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.67
1923258,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-04-01 14:16:00,2024-04-01 15:00:00,02 NAO FUNCIONA,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.73
1923394,CORRETIVA,LAPAROSCOPIO,30° 5MM X 29CM,KARL STORZ,2024-04-01 15:00:00,2024-05-10 16:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),937.0
1923287,CORRETIVA,FOCO AMBULATORIAL - HALOGENO,FC 3000,MEDPEJ,2024-04-01 14:18:00,2024-04-01 15:15:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.95
1923451,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF HQ190,OLYMPUS,2024-04-01 15:35:00,2024-05-06 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),839.42
1923479,CORRETIVA,CARDIOVERSOR,RESPONDER 2000,GE HEALTHCARE,2024-04-01 15:45:00,2024-04-02 09:00:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,ACOMPANHAMENTO DE DEMONSTRACAO/UTILIZACAO,17.25
1923508,CORRETIVA,ELETROCARDIOGRAFO,MAC 800,GE HEALTHCARE,2024-04-01 16:05:00,2024-04-01 16:48:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.72
1923514,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,BIPAP A40 PRO,RESPIRONICS,2024-04-01 15:10:00,2024-04-01 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.83
1917269,PREVENTIVA,MONITOR - MULTIPARAMETROS,INFINITY VISTA XL,DRAGER HEALTHCARE,2024-04-03 12:10:00,2024-04-03 13:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,NÃO FOI POSSÍVEL REALIZAR,1.33
1917254,PREVENTIVA,MONITOR - MULTIPARAMETROS,INFINITY VISTA XL,DRAGER HEALTHCARE,2024-04-03 11:30:00,2024-04-03 12:10:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.67
1923735,CORRETIVA,VIDEOLARINGOSCOPIO,MCGRATH,AIRCRAFT,2024-04-01 16:31:00,2024-04-01 16:59:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.47
1967051,SEG. ELETRICA,INSUFLADOR - CO2,SURGIFLATOR 40,SCHOLLY,2024-04-30 16:30:00,2024-04-30 17:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,0.5
1923761,CORRETIVA,ULTRASSOM - GERAL,LOGIQ S8,GE HEALTHCARE,2024-04-02 07:10:00,2024-04-02 08:30:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,1.33
1923760,CORRETIVA,ELETROCARDIOGRAFO,ELI280,MORTARA,2024-04-01 17:10:00,2024-04-01 17:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.33
1923773,CORRETIVA,MESA CIRURGICA - ELETRICA,ALPHACLASSIC PRO 1118,GETINGE,2024-04-01 16:25:00,2024-04-01 18:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.58
1923781,CORRETIVA,MONITOR - MULTIPARAMETROS,BSM 3562,NIHON KOHDEN,2024-04-01 17:19:00,2024-04-01 17:38:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.32
1923434,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-04-01 15:30:00,2024-04-01 16:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1.0
1967075,PREVENTIVA,INSUFLADOR - CO2,SURGIFLATOR 40,SCHOLLY,2024-04-30 13:00:00,2024-04-30 13:15:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.25
1923517,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF Q180AL,OLYMPUS,2024-04-01 16:09:00,2024-04-03 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,48.35
1923476,CORRETIVA,COLPOSCOPIO,PE7000,MEDPEJ,2024-04-01 15:43:00,2024-04-02 08:00:00,01 NAO LIGA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,16.28
1923321,CORRETIVA,DETECTOR FETAL,DF7001,MEDPEJ,2024-04-01 14:00:00,2024-04-02 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,20.0
1923916,CORRETIVA,FONTE DE LUZ - XENON,XENON NOVA 300,KARL STORZ,2024-04-01 17:00:00,2024-04-01 18:25:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.42
1967538,PREVENTIVA,INSUFLADOR - CO2,ENDOFLATOR 40 UI400 26430520,KARL STORZ,2024-04-30 13:45:00,2024-04-30 14:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.25
1928558,PREVENTIVA,ARCO CIRURGICO,OEC ONE,GE HEALTHCARE,2024-04-04 13:30:00,2024-04-04 16:45:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,3.25
1967544,SEG. ELETRICA,INSUFLADOR - CO2,ENDOFLATOR 40 UI400 26430520,KARL STORZ,2024-04-30 14:00:00,2024-04-30 14:15:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,0.25
1922806,CORRETIVA,BALANCA - ACAMADO,2002 SLINGSCALE,SCALE TRONIX,2024-04-01 09:50:00,2024-04-01 12:15:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,2.42
1967082,PREVENTIVA,MOTOR - CONSOLE,CORE,STRYKER,2024-04-30 13:15:00,2024-04-30 13:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.25
1918300,CALIBRACAO,MONITOR - MULTIPARAMETROS,B650,GE HEALTHCARE,2024-04-01 08:00:00,2024-04-01 14:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,6.0
1967570,PREVENTIVA,ASPIRADOR - CIRURGICO,MEDAP BORA UP 2080,GETINGE,2024-04-30 14:30:00,2024-04-30 14:45:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.25
1918317,CALIBRACAO,MONITOR - MULTIPARAMETROS,SURESIGNS VM4,PHILIPS MEDICAL,2024-04-03 07:00:00,2024-04-03 07:35:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.58
1922727,CORRETIVA,AUTOCLAVE - HORIZONTAL,AC 365,ORTOSINTESE,2024-04-01 08:22:00,2024-04-03 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,55.63
1921990,PREVENTIVA,BANHO MARIA,Q215M2,QUIMIS,2024-04-01 03:53:00,2024-04-04 09:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,77.12
1967584,SEG. ELETRICA,ASPIRADOR - CIRURGICO,MEDAP BORA UP 2080,GETINGE,2024-04-30 15:00:00,2024-04-30 15:15:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,0.25
1922223,PREVENTIVA,CARDIOVERSOR,TEC 5531B,NIHON KOHDEN,2024-04-01 03:54:00,2024-04-10 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,228.1
1921980,PREVENTIVA,BANHO MARIA,BH2015,LUPETEC,2024-04-01 03:53:00,2024-04-04 11:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,79.12
1922232,PREVENTIVA,CARDIOVERSOR,LIFEPAK 12,PHYSIO CONTROL,2024-04-01 03:54:00,2024-04-30 13:05:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ATUALIZAÇÃO DE DADOS NO SISTEMA,705.18
1922225,PREVENTIVA,CARDIOVERSOR,HEARTSTART XL,PHILIPS MEDICAL,2024-04-01 03:54:00,2024-04-30 13:10:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ATUALIZAÇÃO DE DADOS NO SISTEMA,705.27
1921959,PREVENTIVA,ESTUFA,515,FANEM,2024-04-01 03:53:00,2024-04-04 13:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,81.12
1928495,CORRETIVA,UMIDIFICADOR,MR850,FISHER & PAYKEL,2024-04-04 16:00:00,2024-05-09 11:20:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,835.33
1921988,PREVENTIVA,BANHO MARIA,ALB 450BS,INBRAS,2024-04-01 03:53:00,2024-04-16 08:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ATUALIZAÇÃO DE DADOS NO SISTEMA,364.12
1922242,PREVENTIVA,CARDIOVERSOR,DF03,ECAFIX,2024-04-01 03:54:00,2024-04-15 10:10:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ATUALIZAÇÃO DE DADOS NO SISTEMA,342.27
1918229,PREVENTIVA,MONITOR - MULTIPARAMETROS,SURESIGNS VM6,PHILIPS MEDICAL,2024-04-11 08:52:00,2024-04-11 11:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,2.13
1923171,CORRETIVA,LAPAROSCOPIO,30° 10MM 33CM,STRYKER,2024-04-01 13:34:00,2024-04-29 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),672.43
1921216,CALIBRACAO,HOLTER,H3+,MORTARA,2024-04-30 15:15:00,2024-05-17 16:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,409.25
1922154,CALIBRACAO,BISTURI - SELADOR DE VASOS,FT10,COVIDIEN - VALLEYLAB,2024-05-27 16:55:00,2024-09-24 10:45:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,2873.83
1921941,PREVENTIVA,MODULO - GASES ANESTESICOS,E SCAIOV,GE HEALTHCARE,2024-05-17 11:30:00,2024-05-17 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1942785,PREVENTIVA,PROCESSADORA DE VIDEO - CIRURGICA,1688 AIM 4K,STRYKER,2024-04-25 17:50:00,2024-06-06 18:24:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ATUALIZAÇÃO DE DADOS NO SISTEMA,1008.57
1922266,PREVENTIVA,ASPIRADOR - CIRURGICO,DIAPUMP 089 R2D2,FANEM,2024-04-01 03:54:00,2024-06-07 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1614.1
1923105,CORRETIVA,VENTILADOR PULMONAR,AVEA,VIASYS,2024-04-01 11:00:00,2024-06-04 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1535.0
1923176,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID E95,GE HEALTHCARE,2024-04-01 13:43:00,2024-04-11 10:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,236.28
1921895,PREVENTIVA,DEA,AED 3,ZOLL,2024-04-01 03:53:00,2024-05-30 08:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1420.12
1936361,CALIBRACAO,MICROPIPETA,1000UL,PEGUEPET,2024-07-16 08:00:00,2024-07-16 09:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1.5
1936362,CALIBRACAO,MICROPIPETA,100UL A 1000UL,KACIL,2024-07-16 09:30:00,2024-07-16 11:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1.5
1936363,CALIBRACAO,MICROPIPETA,50ML,KACIL,2024-07-16 11:00:00,2024-07-16 12:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1.5
1936364,CALIBRACAO,MICROPIPETA,500UL A 5000UL,KASVI,2024-07-16 13:30:00,2024-07-16 15:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1.5
1924822,CORRETIVA,VENTILADOR PULMONAR,SERVO I,GETINGE,2024-04-02 15:10:00,2024-04-09 08:10:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,161.0
1924347,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VIEW,COVIDIEN - BIS,2024-04-02 08:45:00,2024-04-02 10:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.25
1924926,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY DELTA XL,DRAGER HEALTHCARE,2024-04-02 16:35:00,2024-07-24 16:00:00,03 EQUIPAMENTO DANIFICADO,INFRAESTRUTURA,REVISÃO / REPARO EM PEÇAS,2711.42
1924394,CORRETIVA,SISTEMA DIPRIFUSOR,TE SS830T SS3TCI,TERUMO,2024-04-02 09:15:00,2024-04-04 12:26:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,51.18
1924442,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-04-02 09:51:00,2024-04-02 10:06:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.25
1924836,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR 946 M02,SALVAPE,2024-04-02 15:10:00,2024-04-02 15:30:00,*ACESSORIO DANIFICADO,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),0.33
1924612,CALIBRACAO,ELETROCARDIOGRAFO,ELI280,MORTARA,2024-04-02 09:30:00,2024-04-02 10:20:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.83
1924577,CORRETIVA,PROCESSADORA DE VIDEO - ENDOSCOPICA,CV190,OLYMPUS,2024-04-02 11:08:00,2024-04-02 13:25:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.28
1924606,SEG. ELETRICA,ELETROCARDIOGRAFO,ELI280,MORTARA,2024-04-02 07:10:00,2024-04-02 07:50:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,0.67
1924634,PREVENTIVA,ELETROCARDIOGRAFO,ELI280,MORTARA,2024-04-02 10:00:00,2024-04-02 10:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1924125,CORRETIVA,AUTOCLAVE - HORIZONTAL,HI VAC II,BAUMER,2024-04-02 06:51:00,2024-04-02 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.15
1924521,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-04-02 10:21:00,2024-04-02 11:09:00,13 TESTE FUNCIONAL,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.8
1924532,CORRETIVA,SISTEMA DE DESINFECCAO - ENDOSCOPIA,ALX1012 DL,ENDOCLEAR,2024-04-02 10:38:00,2024-04-02 10:40:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.03
1924403,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY VISTA,DRAGER HEALTHCARE,2024-04-01 09:00:00,2024-04-02 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,26.0
1924404,CORRETIVA,BALANCA - ANTROPOMETRICA,BK200 FAN,BALMAK,2024-04-02 09:25:00,2024-04-02 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,3.58
1917865,INSPECAO/VERIFICACAO,AUTOCLAVE - HORIZONTAL,HI SPEED II,BAUMER,2025-06-15 08:00:00,2025-06-15 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,QUALIFICAÇÃO DE OPERAÇÃO,4.0
1917866,INSPECAO/VERIFICACAO,AUTOCLAVE - HORIZONTAL,HS6,SERCON,2025-06-15 08:00:00,2025-06-15 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,QUALIFICAÇÃO DE OPERAÇÃO,4.0
1924573,CORRETIVA,MAPA,DYNA MAPA C,CARDIO SISTEMAS,2024-04-02 11:15:00,2024-04-24 09:43:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),526.47
1924163,CORRETIVA,TRANSFORMADOR DE PAREDE,767,WELCH ALLYN,2024-04-02 07:29:00,2024-04-02 15:18:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),7.82
1924230,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,IMAGE1 HUB 22201020,KARL STORZ,2024-04-02 08:04:00,2024-04-02 08:40:00,02 NAO FUNCIONA,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),0.6
1924255,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS,DRAGER HEALTHCARE,2024-04-02 08:14:00,2024-04-02 08:37:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.38
1924266,CORRETIVA,CARDIOTOCOGRAFO,MT 516,TOITU,2024-04-02 08:16:00,2024-04-03 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,26.73
1924276,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC10,PHILIPS MEDICAL,2024-04-02 08:20:00,2024-04-02 08:50:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.5
1924323,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-04-02 08:32:00,2024-04-02 08:45:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.22
1924343,CORRETIVA,OXIMETRO DE PULSO,RAD G,MASIMO,2024-04-01 17:52:00,2024-04-02 09:20:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,15.47
1924208,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-04-02 07:52:00,2024-04-03 11:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,27.47
1924806,CORRETIVA,BALANCA - ELETRONICA/MESA,BP BABY,FILIZOLA,2024-04-02 14:47:00,2024-05-27 16:50:00,01 NAO LIGA,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,1322.05
1924530,GERENCIAL,AUTOCLAVE - HORIZONTAL,AC 365,ORTOSINTESE,2024-04-22 08:00:00,2024-04-24 17:00:00,03 EQUIPAMENTO DANIFICADO,ATIVIDADE PROGRAMADA,SUBSTITUIÇÃO DE PECA(S),57.0
1924846,CORRETIVA,SISTEMA DE BIOPSIA,PROMAG,MEDICAL DEVICES,2024-04-02 15:15:00,2024-06-26 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2035.75
1924690,CORRETIVA,CAMA - ELETRICA,VLT 900,VALLITECH,2024-04-02 12:30:00,2024-04-03 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,21.5
1924699,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-04-02 12:41:00,2024-04-02 12:41:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,0.0
1924375,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-04-02 09:05:00,2024-04-10 13:20:00,02 NAO FUNCIONA,MAU USO,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,196.25
1924189,CORRETIVA,MONITOR - MULTIPARAMETROS,VISTA 120,DRAGER HEALTHCARE,2024-04-02 07:44:00,2024-04-02 08:00:00,*ACESSORIO DANIFICADO,ERRO DE PROCEDIMENTO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.27
1931932,CALIBRACAO,SISTEMA DIPRIFUSOR,TE SS830T SS3TCI,TERUMO,2024-04-02 08:01:00,2024-04-02 08:10:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.15
1924691,CORRETIVA,SISTEMA DE ANESTESIA,9100C,GE HEALTHCARE,2024-04-02 12:30:00,2024-04-02 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),4.5
1924657,CORRETIVA,INSUFLADOR - CO2,PNEUMOSURE XL,STRYKER,2024-04-01 11:44:00,2024-04-02 15:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,27.77
1924833,CORRETIVA,PADRAO - RADIACAO,MIR 7026,MRA,2024-04-02 15:07:00,2024-04-02 18:30:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,3.38
1924835,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-04-02 15:10:00,2024-04-04 16:40:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),49.5
1924841,CORRETIVA,MONITOR - MULTIPARAMETROS,B650,GE HEALTHCARE,2024-04-02 15:14:00,2024-04-02 15:20:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.1
1924850,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA CREATOR 1.5T,GE HEALTHCARE,2024-03-30 08:00:00,2024-04-01 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),57.0
1924882,CORRETIVA,IMPRESSORA DE FILME RADIOLOGICO,DRYVIEW 5800,CARESTREAM,2024-04-02 15:59:00,2024-04-03 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,18.02
1924678,CORRETIVA,CENTRIFUGA,Q222TM1,QUIMIS,2024-04-02 12:11:00,2024-04-02 17:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),5.32
1924957,CORRETIVA,CABO DE PRESSAO NAO INVASIVA,GENERICO,GENERICO,2024-04-02 17:55:00,2024-04-03 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,18.08
1926208,PREVENTIVA,SISTEMA DE TERAPIA A VACUO,VAC ULTA,KCI,2024-04-02 13:00:00,2024-04-02 13:20:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,0.33
1926654,CORRETIVA,BISTURI - ELETRICO,FORCE 2,COVIDIEN - VALLEYLAB,2024-04-03 15:00:00,2024-04-04 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,19.0
1924837,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-04-02 15:08:00,2024-04-02 15:30:00,*ACESSORIO DANIFICADO,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),0.37
1924541,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,EA100,INCOTERM,2024-04-02 10:45:00,2024-04-11 12:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,217.75
1924952,CORRETIVA,MONITOR - MULTIPARAMETROS,B105,GE HEALTHCARE,2024-04-02 17:45:00,2024-04-03 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,21.25
1924918,CORRETIVA,LAPAROSCOPIO,30° 10MM X 33CM,STRYKER,2024-04-02 16:48:00,2024-07-03 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,2205.2
1924500,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683,BARRFAB,2024-04-02 10:01:00,2024-08-02 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,2927.98
1926588,CORRETIVA,BALANCA - DIGITAL,P200M,LIDER BALANCAS,2024-04-03 11:23:00,2024-05-29 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1347.62
1926054,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-04-03 08:40:00,2024-04-10 14:45:00,01 NAO LIGA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,174.08
1939300,CORRETIVA,ANALISADOR HEMATOLOGICO,BC6000,MINDRAY,2024-04-03 13:00:00,2024-04-03 15:11:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,2.18
1926200,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-04-03 10:32:00,2024-10-28 16:30:00,20 DISPLAY DANIFICADO,MAU USO,NÃO FOI POSSÍVEL REALIZAR,4997.97
1926545,CORRETIVA,INCUBADORA,GIRAFFE CS1,GE HEALTHCARE,2024-04-03 10:34:00,2024-04-03 12:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,1.43
1925762,CALIBRACAO,MARCAPASSO - BICAMERAL,REOCOR D,BIOTRONIK,2024-05-29 14:11:00,2024-05-29 14:12:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.02
1925765,CALIBRACAO,MARCAPASSO - UNICAMERAL,3077,ST JUDE,2024-05-29 14:29:00,2024-05-29 14:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.02
1925729,PREVENTIVA,MONITOR - MULTIPARAMETROS,G3A,GENERAL MEDITECH,2024-07-25 12:30:00,2024-07-25 13:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1929831,PREVENTIVA,ULTRASSOM - PUNCAO,RITE 8,BARD,2024-04-02 13:00:00,2024-04-02 15:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,2.0
1924746,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-04-02 13:22:00,2024-05-16 14:00:00,*ACESSORIO DANIFICADO,MAU USO,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,1056.63
1924867,CORRETIVA,MESA CIRURGICA - ELETRICA,MEERA,GETINGE,2024-04-02 15:47:00,2024-10-30 15:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),5063.22
1925641,CALIBRACAO,MODULO - SINAIS VITAIS,PDM NELLCOR,GE HEALTHCARE,2024-04-18 19:45:00,2024-04-18 20:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.25
1925663,PREVENTIVA,APARELHO DE RAIOS-X - MOVEL,DRX REVOLUTION,CARESTREAM,2024-04-15 15:00:00,2024-04-15 19:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,4.0
1925661,PREVENTIVA,SISTEMA DE TERAPIA A VACUO,VAC ULTA,KCI,2024-04-15 15:00:00,2024-04-18 17:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,74.5
1926635,CORRETIVA,MOTOR - ELETRICO/BATERIA,COLIBRI II,SYNTHES,2024-04-03 10:00:00,2024-08-02 18:30:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,2912.5
1925949,CORRETIVA,CARDIOTOCOGRAFO,AVALON FM20,PHILIPS MEDICAL,2024-04-03 07:11:00,2024-04-03 18:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,11.32
1926055,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-04-03 09:01:00,2024-04-03 09:40:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.65
1926008,CORRETIVA,MAPA,DYNA MAPA PLUS,CARDIO SISTEMAS,2024-04-03 08:35:00,2024-04-11 18:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,201.42
1925971,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-04-03 07:57:00,2024-04-04 12:21:00,02 NAO FUNCIONA,CAUSA NATURAL,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,28.4
1925963,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,ROP,CARESTREAM,2024-04-03 07:49:00,2024-04-03 08:10:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.35
1926012,CORRETIVA,LAPAROSCOPIO,30° 10MM X 30CM,KARL STORZ,2024-04-03 08:36:00,2024-04-03 10:05:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,LIMPEZA,1.48
1925961,CORRETIVA,MONITOR - TRANSPORTE,DX2022,DIXTAL BIOMEDICA,2024-04-03 07:45:00,2024-04-03 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.25
1926154,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION CT 256,GE HEALTHCARE,2024-04-02 08:00:00,2024-04-03 21:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,37.5
1926696,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA EXCITE HD 1.5T,GE HEALTHCARE,2024-04-03 13:30:00,2024-04-03 16:30:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,3.0
1925656,CALIBRACAO,MODULO - SINAIS VITAIS,PDM MASIMO,GE HEALTHCARE,2024-04-18 12:30:00,2024-04-18 13:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1.0
1926578,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM100,PHILIPS MEDICAL,2024-04-03 11:12:00,2024-04-03 11:45:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.55
1928321,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-04-03 13:30:00,2024-04-09 11:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,142.0
1926649,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF Q180AL,OLYMPUS,2024-04-02 18:46:00,2024-04-03 13:23:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,18.62
1926569,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-04-03 11:09:00,2024-04-24 14:00:00,02 NAO FUNCIONA,MAU USO,AJUSTE ELETRÔNICO,506.85
1926546,CORRETIVA,SISTEMA DE CIRURGIA ROBOTICA,DAVINCI SI,INTUITIVE SURGICAL,2024-04-02 08:00:00,2024-04-03 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,26.0
1926143,CORRETIVA,CARDIOTOCOGRAFO,AVALON FM20,PHILIPS MEDICAL,2024-04-03 10:01:00,2024-04-03 10:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.48
1926556,CORRETIVA,ESTUFA,Q316M5,QUIMIS,2024-04-03 11:00:00,2024-04-03 11:40:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.67
1926571,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7100,WELCH ALLYN,2024-04-03 11:10:00,2024-04-03 11:30:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.33
1926568,CORRETIVA,VENTILADOR PULMONAR,CARESCAPE R860,GE HEALTHCARE,2024-04-03 11:09:00,2024-04-03 17:00:00,02 NAO FUNCIONA,EXTRAVIO,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,5.85
1926754,CORRETIVA,OXIMETRO DE PULSO,PM10N,COVIDIEN - NELLCOR,2024-04-03 13:34:00,2024-04-03 14:04:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.5
1926769,CORRETIVA,INCUBADORA,1186A,FANEM,2024-04-03 13:58:00,2024-04-03 14:20:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.37
1926818,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS 600,MINDRAY,2024-04-03 15:14:00,2024-04-03 16:14:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM PEÇAS,1.0
1926785,CORRETIVA,HOLTER,CARDIO LIGHT,CARDIO SISTEMAS,2024-04-03 14:17:00,2024-04-18 15:00:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM PLACA(S),360.72
1926566,CORRETIVA,MONITOR - MULTIPARAMETROS,VISMO PVM 2700,NIHON KOHDEN,2024-04-03 11:20:00,2024-08-27 09:25:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,3502.08
1926146,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-04-03 10:04:00,2024-09-13 08:30:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM PEÇAS,3910.43
1926009,CORRETIVA,MAPA,DYNA MAPA PLUS,CARDIO SISTEMAS,2024-04-03 08:35:00,2024-06-10 09:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1632.42
1926586,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,FLEXIVISION 10,SCHOLLY,2024-04-03 11:22:00,2024-04-03 12:31:00,13 TESTE FUNCIONAL,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.15
1926589,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS 900,MINDRAY,2024-04-03 10:24:00,2024-04-03 10:40:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.27
1926617,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2021,DIXTAL BIOMEDICA,2024-04-03 11:53:00,2024-04-03 13:20:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.45
1926616,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2021,DIXTAL BIOMEDICA,2024-04-03 11:52:00,2024-04-03 12:50:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.97
1926636,CORRETIVA,MONITOR - MULTIPARAMETROS,BSM 3763,NIHON KOHDEN,2024-04-03 12:15:00,2024-04-03 12:17:00,13 TESTE FUNCIONAL,MAU USO,AVALIAÇÃO TÉCNICA,0.03
1926660,CORRETIVA,ARCO CIRURGICO,OEC FLUOROSTAR 7900,GE HEALTHCARE,2024-04-03 12:32:00,2024-04-03 13:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.97
1926907,CORRETIVA,ULTRASSOM - GERAL,HD11 XE,PHILIPS MEDICAL,2024-04-03 16:12:00,2024-04-05 11:30:00,02 NAO FUNCIONA,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,43.3
1967592,CORRETIVA,ACELERADOR LINEAR,TRUEBEAM STX,VARIAN MEDICAL SYSTEMS,2024-04-03 10:00:00,2024-04-03 17:45:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),7.75
1926916,CORRETIVA,OXIMETRO DE PULSO,PM 60,MINDRAY,2024-04-03 16:35:00,2024-04-03 17:40:00,01 NAO LIGA,ERRO DE PROCEDIMENTO,LIMPEZA,1.08
1926836,CORRETIVA,IMPRESSORA - COLOR,UP20,SONY ELECTRONICS INC,2024-04-03 15:34:00,2024-04-03 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.43
1926026,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-04-03 08:47:00,2024-04-03 11:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,2.55
1926034,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA PRIME 1.5T,GE HEALTHCARE,2024-04-03 08:50:00,2024-04-05 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,54.17
1926051,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR SA MED 11152,MEDISAFE,2024-04-03 09:00:00,2024-04-05 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,55.5
1926849,CORRETIVA,CAMA - ELETRICA,IB 545 045,IDEAL BEQUEM,2024-04-03 15:38:00,2024-04-03 16:10:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.53
1926879,CORRETIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-04-03 16:00:00,2024-04-03 16:15:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.25
1926880,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-04-03 16:00:00,2024-04-03 17:30:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.5
1925943,CORRETIVA,OXIMETRO DE PULSO,TRUSAT,GE HEALTHCARE,2024-04-03 07:00:00,2024-05-14 08:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),985.0
1926900,CORRETIVA,MONITOR - MULTIPARAMETROS,BSM 2351K,NIHON KOHDEN,2024-04-03 12:05:00,2024-07-15 17:20:00,03 EQUIPAMENTO DANIFICADO,,ACOMPANHAMENTO DE SERVICO EXTERNO,2477.25
1925958,CORRETIVA,ARTROSCOPIO,0° 4MM X 18CM,KARL STORZ,2024-04-03 07:38:00,2024-04-29 14:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,630.37
1927887,CORRETIVA,SECADORA - TRAQUEIA,363,GETINGE,2024-04-03 07:16:00,2024-04-05 11:40:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,52.4
2036473,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,STELLAR 150,RESMED,2024-04-03 09:51:00,2024-10-10 13:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,4563.15
1925959,CORRETIVA,MESA CIRURGICA - ELETRICA,4085,STERIS,2024-04-03 07:42:00,2024-09-07 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,3778.3
1926949,CORRETIVA,VENTILOMETRO,MARK 8,FERRARIS,2024-04-03 17:19:00,2024-07-08 09:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ABERTURA DE OS DE INATIVACAO,2295.68
1927960,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT,B BRAUN,2024-04-04 09:30:00,2024-05-08 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,821.5
1928191,CORRETIVA,MAPA,90207,SPACELABS,2024-04-03 11:17:00,2024-04-25 16:20:00,01 NAO LIGA,MAU USO,REVISÃO / REPARO EM PLACA(S),533.05
1927255,CALIBRACAO,OXIMETRO DE PULSO,PMB,COVIDIEN - NELLCOR,2024-05-24 08:45:00,2024-05-24 08:46:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.02
1928306,CORRETIVA,BANHO MARIA,BH2015,LUPETEC,2024-04-04 13:15:00,2024-04-04 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.25
1927931,CORRETIVA,BALANCA - ELETRONICA/MESA,BP 15,FILIZOLA,2024-04-04 08:00:00,2024-04-04 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,4.0
1927976,CORRETIVA,CAMA - ELETRICA,HR8400,HILL ROM,2024-04-04 08:30:00,2024-04-04 08:50:00,01 NAO LIGA,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.33
1927362,PREVENTIVA,BALANCA - ELETRONICA/MESA,109E,WELMY,2024-06-12 09:47:00,2024-06-12 09:48:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.02
1928529,CORRETIVA,MACA - TRANSPORTE,747,STRYKER,2024-04-04 10:43:00,2024-05-14 14:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REFORMA E PINTURA,963.28
1928018,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-04-04 12:01:00,2024-04-04 13:04:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.05
1928112,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-04-04 10:42:00,2024-05-07 15:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,796.3
1928032,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE 7100,GE HEALTHCARE,2024-04-03 09:35:00,2024-04-04 11:35:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,26.0
1928042,CORRETIVA,SISTEMA DE GRAVACAO DE VIDEO,SDC ULTRA,STRYKER,2024-04-04 09:53:00,2024-04-04 10:00:00,29 FALTA DE EQUIPAMENTO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,0.12
1928045,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF H170L,OLYMPUS,2024-04-03 18:06:00,2024-04-04 11:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,16.9
1928051,CORRETIVA,CENTRAL DE MONITORIZACAO,2800,GENERAL MEDITECH,2024-04-04 10:00:00,2024-04-04 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,3.0
1928097,CORRETIVA,MONITOR - MULTIPARAMETROS,VISTA 120,DRAGER HEALTHCARE,2024-04-04 08:00:00,2024-04-04 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,2.0
1928118,CORRETIVA,MONITOR - MULTIPARAMETROS,BENEVISION N15,MINDRAY,2024-04-04 10:47:00,2024-04-04 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.72
1928085,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-04-04 10:21:00,2024-05-24 13:12:00,02 NAO FUNCIONA,MAU USO,ATUALIZAÇÃO DE DADOS NO SISTEMA,1202.85
1928176,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-04-04 11:12:00,2024-04-05 09:40:00,19 FALTA DE PECA OU ACESSORIO,MAU USO,SUBSTITUIÇÃO DE PECA(S),22.47
1928293,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2020,DIXTAL BIOMEDICA,2024-04-04 14:34:00,2024-04-04 15:02:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.47
1928562,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-04-04 16:45:00,2024-04-29 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,599.25
1928383,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-04-04 14:50:00,2024-04-04 15:40:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.83
1928519,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,S60212 MICROCAST HD,OPTRONICS,2024-04-04 16:23:00,2024-04-04 18:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AJUSTE MECÂNICO,1.62
1928530,CORRETIVA,MEDIDOR - SINAIS VITAIS,SPOT VITAL SIGNS LXI,WELCH ALLYN,2024-04-04 10:45:00,2024-04-04 17:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,6.75
1928534,CORRETIVA,CAMA - ELETRICA,HR900 ACCELLA,HILL ROM,2024-04-04 14:26:00,2024-04-08 09:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),90.57
1928812,CALIBRACAO,BOMBA INFUSORA - SERINGA,ST 670,SAMTRONIC,2024-04-05 09:00:00,2024-08-22 09:10:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,3336.17
1929420,CORRETIVA,MONITOR - MULTIPARAMETROS,B40,GE HEALTHCARE,2024-04-05 08:20:00,2024-04-05 08:50:00,19 FALTA DE PECA OU ACESSORIO,INSTALAÇÃO,SUBSTITUIÇÃO DE PECA(S),0.5
1928599,CORRETIVA,SISTEMA DE INTEGRACAO DE IMAGENS,BUZZ,BRAINLAB,2024-04-04 17:42:00,2024-04-04 19:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.8
1929379,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION MAXIMA 128,GE HEALTHCARE,2024-04-04 14:20:00,2024-04-04 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.67
1928499,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7100,WELCH ALLYN,2024-04-04 16:05:00,2024-04-04 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.92
1928074,CORRETIVA,CAMA - ELETRICA,CENTURIS P750,HILL ROM,2024-04-04 10:17:00,2024-04-04 11:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,1.22
1931639,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-04-04 10:24:00,2024-04-04 11:45:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,1.35
1929265,PREVENTIVA,ULTRASSOM - GERAL,LOGIQ S7 EXPERT,GE HEALTHCARE,2024-05-10 16:00:00,2024-05-10 17:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,1.0
