OS,TIPO,TIPO EQUIPAMENTO,EQUIPAMENTO,MARCA,HORARIO INICIO,HORARIO FIM,TIPO DE SERVIÇO,COMPLEMENTO,RESOLUÇÃO,TEMPO
1929335,INSPECAO/VERIFICACAO,CICLO ERGOMETRO,1130PC,CARCI,2024-04-05 15:32:00,2024-04-05 15:46:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,0.23
1929331,PREVENTIVA,MONITOR - COAGULACAO ATIVA,MCA 2000,FUNDACAO ADIB JATENE,2024-04-12 09:00:00,2024-04-12 09:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1928303,CORRETIVA,ULTRASSOM - OBSTETRICO,VOLUSON S8,GE HEALTHCARE,2024-04-04 13:09:00,2024-04-04 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,2.35
1928316,CORRETIVA,BALANCA - ACAMADO,2002 SLINGSCALE,SCALE TRONIX,2024-04-04 13:35:00,2024-04-04 14:36:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AJUSTE MECÂNICO,1.02
1928342,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-04-04 14:10:00,2024-04-04 16:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.83
1928369,CORRETIVA,BERCO - AQUECIDO,AMPLA 2085,FANEM,2024-04-04 10:30:00,2024-04-04 15:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,5.0
1928372,CORRETIVA,MESA CIRURGICA - ELETRICA,ALPHACLASSIC 1118,GETINGE,2024-04-04 14:44:00,2024-04-04 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.27
1928375,CORRETIVA,FONTE DE LUZ - HALOGENA,FH 250R1,FERRARI INNOVA,2024-04-04 14:46:00,2024-04-04 19:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,4.23
1928379,CORRETIVA,ULTRASSOM - GERAL,LOGIQ P9,GE HEALTHCARE,2024-04-03 14:48:00,2024-04-04 20:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,29.2
1928382,CORRETIVA,MESA CIRURGICA - ELETRICA,HYBASE 6100,MINDRAY,2024-04-04 14:40:00,2024-04-04 15:25:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,0.75
1928401,CORRETIVA,LAVADORA ULTRASSONICA,USC9000A,UNIQUE,2024-04-04 15:13:00,2024-04-04 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.78
1929380,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR 946 M02,SALVAPE,2024-04-04 07:55:00,2024-04-15 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),269.08
1929998,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-04-05 17:30:00,2024-07-12 10:10:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,2344.67
1929949,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR 946 M02,SALVAPE,2024-04-05 16:26:00,2024-04-05 17:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.57
1929332,PREVENTIVA,ULTRASSOM PORTATIL - GERAL,VENUE 50,GE HEALTHCARE,2024-04-17 15:03:00,2024-04-17 16:44:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,1.68
2010313,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412,CISA,2024-04-05 12:30:00,2024-04-05 16:40:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,4.17
1939302,PREVENTIVA,ANALISADOR IMUNOBIOQUIMICO,MINI VIDAS,BIOMERIEUX,2024-04-05 08:00:00,2024-04-18 15:31:00,*ATIVIDADE GERENCIAL,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,319.52
1929579,CORRETIVA,BERCO - ELETRICO,PIPOKA PLD149,MEDWORLD,2024-04-05 10:10:00,2024-04-18 14:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,315.83
1929648,CORRETIVA,FOCO AMBULATORIAL - LED,GS600,WELCH ALLYN,2024-04-05 12:00:00,2024-04-22 15:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM PEÇAS,411.0
1928696,PREVENTIVA,ESTOJO ARSENAL PARA ENDOSCOPIO,EA06 COLONO,ENDOCLEAR,2024-04-30 07:00:00,2024-04-30 08:00:00,*ATIVIDADE GERENCIAL,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
1929485,CALIBRACAO,MONITOR - MULTIPARAMETROS,UMEC12,MINDRAY,2024-04-09 15:45:00,2024-04-09 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.25
1929528,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,POLYMOBIL PLUS,SIEMENS HEALTHCARE,2024-04-05 10:00:00,2024-04-08 16:00:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM PEÇAS,78.0
1929546,CORRETIVA,FONTE DE LUZ - XENON,XENON 175 20131520,KARL STORZ,2024-04-05 09:31:00,2024-04-05 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,5.48
1929574,CORRETIVA,MONITOR - TRANSPORTE,MP 20,PHILIPS MEDICAL,2024-04-05 10:09:00,2024-04-05 10:20:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.18
1929671,CORRETIVA,MONITOR - MULTIPARAMETROS,VISTA 120S,DRAGER HEALTHCARE,2024-04-05 11:25:00,2024-04-05 12:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.58
1929706,INSTALACAO,OXIMETRO DE PULSO,RADICAL 7,MASIMO,2024-04-05 08:00:00,2024-04-05 08:30:00,*INSTALACAO,INSTALAÇÃO,ACOMPANHAMENTO DE DEMONSTRACAO/UTILIZACAO,0.5
1929708,INSTALACAO,OXIMETRO DE PULSO,RADICAL 7,MASIMO,2024-04-05 08:00:00,2024-04-05 09:00:00,*INSTALACAO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE DEMONSTRACAO/UTILIZACAO,1.0
1968087,CALIBRACAO,APARELHO DE RAIOS-X - FIXO,ALTUS ST543 HF,KONICA MINOLTA,2024-04-04 12:00:00,2024-04-04 12:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,CONTROLE LCR,0.5
1927978,CORRETIVA,MONITOR - COAGULACAO ATIVA,MCA 2000,FUNDACAO ADIB JATENE,2024-04-02 08:32:00,2024-07-05 08:35:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,2256.05
1927867,CORRETIVA,CARDIOTOCOGRAFO,DIAMOND,KOLPLAST,2024-04-04 06:48:00,2024-05-31 13:15:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),1374.45
1929586,CORRETIVA,CENTRAL DE MONITORIZACAO,CIC PRO 16LT,GE HEALTHCARE,2024-04-02 10:15:00,2024-04-05 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,78.75
1929646,CORRETIVA,MESA CIRURGICA - ELETRICA,UNIBASE 30,MINDRAY,2024-04-05 11:04:00,2024-04-05 16:10:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,5.1
1929826,CORRETIVA,APARELHO DE RAIOS-X - FIXO,DRX ASCEND,CARESTREAM,2024-04-05 14:25:00,2024-04-05 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,1.58
1929863,CORRETIVA,SISTEMA DE ELETROMANOMETRIA,MULTIPLEX II,ALACER BIOMEDICA,2024-04-05 15:10:00,2024-04-05 16:10:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM PEÇAS,1.0
1929891,CORRETIVA,LAPAROSCOPIO,30° 10MM X 31CM,KARL STORZ,2024-04-05 15:32:00,2024-04-19 18:40:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,339.13
1929893,CORRETIVA,LAPAROSCOPIO,30° 10MM X 31CM,KARL STORZ,2024-04-04 15:33:00,2024-04-24 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,473.45
1929897,CORRETIVA,LAPAROSCOPIO,30° 10MM X 30CM,KARL STORZ,2024-04-05 15:37:00,2024-04-26 13:10:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,501.55
1929903,CORRETIVA,LAPAROSCOPIO,30° 4MM X 18CM,KARL STORZ,2024-04-05 15:41:00,2024-04-26 12:10:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,500.48
1929370,CORRETIVA,CARDIOVERSOR,TEC 5631,NIHON KOHDEN,2024-04-04 20:20:00,2024-04-05 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,13.67
1929858,CORRETIVA,MESA CIRURGICA - ELETRICA,ALPHACLASSIC PRO 1118,GETINGE,2024-04-04 18:04:00,2024-04-05 15:15:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,ORGANIZAÇÃO SETORIAL,21.18
1929695,CORRETIVA,APARELHO DE RAIOS-X - FIXO,COMPACTO PLUS DR,VMI,2024-04-29 17:00:00,2024-04-29 17:10:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,0.17
1937086,CORRETIVA,BALANCA - ELETRONICA/MESA,109E,WELMY,2024-04-05 14:00:00,2024-05-16 09:50:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,979.83
1929757,CORRETIVA,ELETROCARDIOGRAFO,ELI280,MORTARA,2024-04-05 15:00:00,2024-04-05 15:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.33
1929636,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-04-05 10:59:00,2024-04-05 11:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,0.35
1929938,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,OPTIMA CT660 64,GE HEALTHCARE,2024-04-10 10:20:00,2024-04-10 10:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.17
1929944,CORRETIVA,LAPAROSCOPIO,30° 4MM X 30CM,KARL STORZ,2024-04-05 16:15:00,2024-06-21 11:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),1842.75
1929946,CORRETIVA,FIBROENDOSCOPIO - ALTA,BF P40,OLYMPUS,2024-04-05 16:16:00,2024-04-25 16:00:00,02 NAO FUNCIONA,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,479.73
1929960,CORRETIVA,APARELHO DE RAIOS-X - FIXO,APOLO D,VMI,2024-04-05 08:00:00,2024-04-05 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,LUBRIFICAÇÃO,3.5
1929641,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIC,BIC,2024-04-05 11:30:00,2024-04-05 12:00:00,03 EQUIPAMENTO DANIFICADO,INFRAESTRUTURA,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.5
1929849,CORRETIVA,LAPAROSCOPIO,0° 10MM X 31CM,KARL STORZ,2024-04-05 15:44:00,2024-05-03 16:00:00,03 EQUIPAMENTO DANIFICADO,ATIVIDADE PROGRAMADA,SUBSTITUIÇÃO DE PECA(S),672.27
1928387,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,1288,STRYKER,2024-04-04 14:55:00,2024-06-20 14:00:00,*ACESSORIO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1847.08
1929623,CORRETIVA,MEDIDOR - SINAIS VITAIS,SPOT VITAL SIGNS LXI,WELCH ALLYN,2024-04-05 10:45:00,2024-04-05 11:10:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.42
1929928,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-04-05 16:02:00,2024-04-05 16:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,LIMPEZA,0.47
1929927,CORRETIVA,ASPIRADOR - CIRURGICO,BASIC 30,MEDELA,2024-04-05 16:02:00,2024-04-05 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,0.47
1930141,CORRETIVA,APARELHO DE RAIOS-X - FIXO,MULTIX B,SIEMENS HEALTHCARE,2024-04-06 13:01:00,2024-04-11 13:05:00,13 TESTE FUNCIONAL,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,120.07
1930061,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA HDX ECHOSPEED 1.5T,GE HEALTHCARE,2024-04-06 08:54:00,2024-04-06 10:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,1.1
1930070,CORRETIVA,SIMULADOR PARA SISTEMA ROBOTICO,SM3000,MIMIC TECHNOLOGIES,2024-04-06 10:08:00,2024-04-22 08:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),382.37
1929716,CORRETIVA,CAMARA HIPERBARICA,HYO 38,SEAWAY DIVER,2024-04-05 11:59:00,2024-04-05 12:23:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.4
1930071,CORRETIVA,SIMULADOR PARA SISTEMA ROBOTICO,FLEX VR,MIMIC TECHNOLOGIES,2024-04-06 10:10:00,2024-04-11 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,122.83
1929926,CORRETIVA,BALANCA - ACAMADO,JACK 250,C2 SOLUCOES,2024-04-05 16:00:00,2024-05-25 10:52:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,1194.87
1929389,CORRETIVA,MONITOR - VIDEOCIRURGIA,VISION PRO 26,STRYKER,2024-04-05 10:00:00,2024-04-05 10:10:00,20 DISPLAY DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.17
1931646,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-04-05 07:05:00,2024-04-05 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,INFRAESTRUTURA,CONFIGURAÇÃO/REINICIALIZAÇÃO,2.92
1928380,CORRETIVA,MACA - TRANSPORTE,MI811,MERCEDES IMEC,2024-04-03 13:35:00,2024-11-25 15:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),5665.58
1930373,PREVENTIVA,TOMOGRAFO COMPUTADORIZADO,LIGHT SPEED ULTRA 8,GE HEALTHCARE,2024-04-11 09:15:00,2024-04-11 16:22:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,7.12
1930768,CORRETIVA,ARCO CIRURGICO,OEC ONE,GE HEALTHCARE,2024-04-08 12:06:00,2024-06-26 18:29:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1902.38
1930768,CORRETIVA,ARCO CIRURGICO,OEC ONE,GE HEALTHCARE,2024-04-08 12:06:00,2024-06-26 18:29:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1902.38
1930115,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR SA MED 11152,MEDISAFE,2024-04-06 12:23:00,2024-04-06 13:30:00,03 EQUIPAMENTO DANIFICADO,INFRAESTRUTURA,TESTE FUNCIONAL,1.12
1930144,CORRETIVA,ELETROCARDIOGRAFO,MAC 2000,GE HEALTHCARE,2024-04-06 13:03:00,2024-04-06 13:10:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.12
1930056,CORRETIVA,VENTILADOR PULMONAR,SAVINA,DRAGER HEALTHCARE,2024-04-06 07:57:00,2024-04-06 09:20:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.38
1930188,CORRETIVA,CENTRAL DE MONITORIZACAO,CIC PRO 16LT,GE HEALTHCARE,2024-04-06 16:00:00,2024-04-06 17:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.33
1929933,CORRETIVA,SENSOR DE OXIMETRIA,NEONATAL,GENERICO,2024-04-05 16:09:00,2024-05-13 12:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),907.85
1930291,PREVENTIVA,ULTRASSOM PORTATIL - ECOCARDIO,VIVID IQ,GE HEALTHCARE,2024-04-16 10:00:00,2024-04-16 12:40:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,2.67
1929433,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON CT D,GUERBET,2024-04-05 08:22:00,2024-04-24 15:25:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,463.05
1930867,CORRETIVA,TERMODESINFECTADORA,TD 290,ORTOSINTESE,2024-04-08 14:13:00,2024-04-12 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,97.78
1930627,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE VIEW,GE HEALTHCARE,2024-04-06 07:00:00,2024-04-06 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,2.0
1929602,CORRETIVA,MACA - TRANSPORTE,IB 715,IDEAL BEQUEM,2024-04-05 10:19:00,2024-04-05 11:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.68
1930053,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-04-05 18:00:00,2024-04-08 13:00:00,02 NAO FUNCIONA,MAU USO,AJUSTE MECÂNICO,67.0
1942779,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412 AQUAZERO,CISA,2024-04-08 09:00:00,2024-04-09 13:10:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,LIMPEZA,28.17
1930182,CORRETIVA,MAPA,90207,SPACELABS,2024-04-06 16:21:00,2024-05-06 07:25:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,711.07
1930185,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-04-06 16:34:00,2024-10-07 13:30:00,01 NAO LIGA,CAUSA NATURAL,AJUSTE ELETRÔNICO,4412.93
1937069,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,BRILLIANCE CT 40 SLICES,PHILIPS MEDICAL,2024-04-07 07:15:00,2024-04-09 15:30:00,02 NAO FUNCIONA,INFRAESTRUTURA,ACOMPANHAMENTO DE SERVICO EXTERNO,56.25
1975284,CORRETIVA,UMIDIFICADOR,MISTY 3,INTERMED,2024-04-05 13:00:00,2024-05-29 19:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1302.0
1929900,CORRETIVA,LAPAROSCOPIO,30° 5MM X 29CM,KARL STORZ,2024-04-05 15:39:00,2024-06-11 12:38:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,1604.98
1930228,CORRETIVA,SECADORA - TRAQUEIA,363,GETINGE,2024-04-07 11:29:00,2024-04-07 11:49:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.33
1930227,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-04-07 11:49:00,2024-04-07 12:25:00,01 NAO LIGA,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.6
1930234,CORRETIVA,UMIDIFICADOR,MR850,FISHER & PAYKEL,2024-04-07 14:23:00,2024-04-07 15:49:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.43
1930456,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,POLYMOBIL PLUS,SIEMENS HEALTHCARE,2024-04-08 08:12:00,2024-04-08 15:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM CONEXÕES,6.8
1930473,CORRETIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-04-08 09:38:00,2024-04-08 10:59:00,13 TESTE FUNCIONAL,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.35
1930398,CORRETIVA,CENTRAL DE MONITORIZACAO,STAR8800 32LT,COMEN,2024-04-07 07:00:00,2024-04-08 07:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,24.33
1930397,CORRETIVA,MONITOR - MULTIPARAMETROS,C86,COMEN,2024-04-06 07:00:00,2024-04-08 07:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,NÃO FOI POSSÍVEL REALIZAR,48.5
1930496,CORRETIVA,MICROSCOPIO - ANALITICO,SP 2000P,TOPCON,2024-04-08 08:37:00,2024-04-08 18:17:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,9.67
1930507,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-04-08 12:04:00,2024-04-08 13:06:00,13 TESTE FUNCIONAL,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.03
1930530,CORRETIVA,INSUFLADOR - CO2,SURGIFLATOR 40,SCHOLLY,2024-04-08 13:07:00,2024-04-08 13:57:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.83
1930642,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF Q180L,OLYMPUS,2024-04-08 10:30:00,2024-04-24 11:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,384.5
1930648,CORRETIVA,CAMA - ELETRICA,ENTERPRISE 8000,ARJOHUNTLEIGH,2024-04-08 10:28:00,2024-04-08 11:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,0.7
1930388,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-04-06 04:45:00,2024-04-08 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,52.25
1930667,CORRETIVA,AUTOCLAVE - HORIZONTAL,HS6,SERCON,2024-04-08 10:37:00,2024-04-08 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,2.38
1930708,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT,B BRAUN,2024-04-08 11:40:00,2024-04-08 12:40:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.0
1931040,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,BIC,BIC,2024-04-08 16:47:00,2024-04-09 07:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,14.72
1930828,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS XL,DRAGER HEALTHCARE,2024-04-08 13:30:00,2024-04-08 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,2.5
1931054,CORRETIVA,CAMA - ELETRICA,ENTERPRISE 8000,ARJOHUNTLEIGH,2024-04-08 17:05:00,2024-04-08 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.92
1931020,CORRETIVA,VENTILADOR PULMONAR,BABYLOG VN500 HFV,DRAGER HEALTHCARE,2024-04-08 16:36:00,2024-04-15 12:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,163.9
1931099,CORRETIVA,CAMA - ELETRICA,PROGRESSA PRO 555,HILL ROM,2024-04-08 08:00:00,2024-06-17 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1690.0
1931299,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,DIRECTVIEW CR ELITE,CARESTREAM,2024-04-09 08:21:00,2024-04-16 14:00:00,21 LAMPADA RUIM/QUEIMADA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),173.65
1931310,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,GAMMA XXL LF,HEINE,2024-04-09 08:32:00,2024-04-09 13:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,4.97
1931345,CORRETIVA,BOMBA INFUSORA - SERINGA,INJECTOMAT TIVA AGILIA,FRESENIUS,2024-04-09 07:00:00,2024-04-30 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),512.0
1929909,CORRETIVA,LAPAROSCOPIO,30° 5MM X 30CM,KARL STORZ,2024-04-05 15:42:00,2024-06-20 11:53:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,1820.18
1930750,CORRETIVA,ULTRASSOM - ECOCARDIO,XARIO SSA 660A,CANON,2024-04-08 11:45:00,2024-04-08 12:10:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.42
1930812,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-04-08 13:08:00,2024-04-08 15:20:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,ACOMPANHAMENTO DE DEMONSTRACAO/UTILIZACAO,2.2
1930829,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-04-08 13:32:00,2024-04-08 14:20:00,*ACESSORIO DANIFICADO,INFRAESTRUTURA,REVISÃO / REPARO EM PEÇAS,0.8
1930863,CORRETIVA,UMIDIFICADOR,GT5000,GLOBAL TEC,2024-04-08 14:10:00,2024-04-09 09:31:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),19.35
1930929,CORRETIVA,TERMODESINFECTADORA,104 2,CISA,2024-04-08 15:18:00,2024-04-08 15:50:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.53
1930895,CORRETIVA,VENTILADOR PULMONAR,SAVINA 300,DRAGER HEALTHCARE,2024-04-08 14:54:00,2024-04-08 16:10:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,1.27
1931423,CORRETIVA,ULTRASSOM - GERAL,LOGIQ P7,GE HEALTHCARE,2024-04-09 09:55:00,2024-04-30 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,505.08
1931437,CORRETIVA,RESSONANCIA MAGNETICA,OPTIMA MR360 1.5T,GE HEALTHCARE,2024-04-09 10:14:00,2024-04-09 10:17:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.05
1930493,CORRETIVA,BALANCA - ELETRONICA/MESA,JUNIOR PLUS,TOLEDO,2024-04-07 22:57:00,2024-04-08 09:30:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),10.55
1984047,CORRETIVA,ESTUFA,502,FANEM,2024-04-08 14:00:00,2024-06-20 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1749.0
1931105,CORRETIVA,SISTEMA DE ANESTESIA,ATLAN A350,DRAGER HEALTHCARE,2024-04-08 17:53:00,2024-05-08 14:30:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),716.62
1930825,CORRETIVA,UMIDIFICADOR,MR850,FISHER & PAYKEL,2024-04-08 13:22:00,2024-05-13 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,836.63
1931019,CORRETIVA,LAPAROSCOPIO,30° 4MM X 15CM,DYONICS,2024-04-08 16:34:00,2024-05-15 14:17:00,03 EQUIPAMENTO DANIFICADO,,ACOMPANHAMENTO DE SERVICO EXTERNO,885.72
1930973,CORRETIVA,LAPAROSCOPIO,30° 10MM X 30CM,KARL STORZ,2024-04-08 06:01:00,2024-05-13 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),848.98
1930650,CORRETIVA,CENTRIFUGA,MC28I,RDE,2024-04-08 10:40:00,2024-05-10 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,772.33
1930372,INSPECAO/VERIFICACAO,ULTRASSOM - GERAL,LOGIQ P9,GE HEALTHCARE,2024-04-08 15:29:00,2024-04-08 15:56:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,0.45
1930391,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-04-07 05:26:00,2024-04-08 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),28.57
1930402,CORRETIVA,MARCAPASSO - BICAMERAL,PACE T20,GETINGE,2024-04-07 11:09:00,2024-04-08 07:27:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,20.3
1930399,CORRETIVA,CAMA - ELETRICA,GO BED FL28C,STRYKER,2024-04-07 07:00:00,2024-04-08 08:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,25.5
1930412,CORRETIVA,CAMA - ELETRICA,BASIC CARE P1440A,HILL ROM,2024-04-07 14:14:00,2024-04-08 08:28:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,18.23
1930923,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID I,GE HEALTHCARE,2024-04-08 15:14:00,2024-04-11 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),70.77
1930543,CORRETIVA,OTOSCOPIO,GENERICO,GENERICO,2024-04-07 09:30:00,2024-04-08 09:10:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,23.67
1931013,CORRETIVA,ESTUFA,515,FANEM,2024-04-08 16:29:00,2024-04-09 07:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,15.02
1931037,CORRETIVA,MONITOR - MULTIPARAMETROS,B650,GE HEALTHCARE,2024-04-08 16:45:00,2024-04-08 16:55:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.17
1931440,CORRETIVA,TERMOSELADORA MICROPROCESSADA,STESEAL PRO,HAWO,2024-04-09 13:00:00,2024-04-09 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,2.5
1931754,CORRETIVA,CABO DE FIBRA OTICA,GENERICO,GENERICO,2024-04-09 15:27:00,2024-05-15 10:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM PEÇAS,858.55
1937430,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS,DRAGER HEALTHCARE,2024-04-09 08:00:00,2024-04-09 09:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.33
1931644,CORRETIVA,FONTE DE LUZ - LED,L9000,STRYKER,2024-04-09 13:41:00,2024-04-09 16:00:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.32
1931690,CORRETIVA,SISTEMA DE DESINFECCAO - ENDOSCOPIA,ENDOCLENS NSX,ASP,2024-04-09 14:41:00,2024-04-11 21:00:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,54.32
1931346,CORRETIVA,CARDIOVERSOR,HEARTSTART XL,PHILIPS MEDICAL,2024-04-09 09:06:00,2024-04-22 16:33:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),319.45
1930235,CORRETIVA,ELETROCARDIOGRAFO,ELI280,MORTARA,2024-04-07 14:24:00,2024-04-07 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.6
1930207,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION MAXIMA 128,GE HEALTHCARE,2024-04-19 08:30:00,2024-04-19 14:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),6.0
1930226,CORRETIVA,ELETROCARDIOGRAFO,ELI280,MORTARA,2024-04-07 11:31:00,2024-09-17 08:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),3908.98
1930538,CORRETIVA,ANALISADOR HEMATOLOGICO,ABX PENTRA 80XL,HORIBA,2024-04-08 09:15:00,2024-04-08 18:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,8.75
1930556,CORRETIVA,MONITOR - MULTIPARAMETROS,MEC 1000,MINDRAY,2024-04-08 09:32:00,2024-04-08 13:10:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),3.63
1930547,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-04-08 09:24:00,2024-04-08 09:40:00,01 NAO LIGA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.27
1930609,CORRETIVA,MACA - TRANSPORTE,TRANSTAR P8005,HILL ROM,2024-04-08 10:04:00,2024-04-08 11:10:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.1
1930624,CORRETIVA,BALANCA - ELETRONICA/MESA,JUNIOR,TOLEDO,2024-04-08 09:22:00,2024-04-08 10:50:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,1.47
1930833,CORRETIVA,DETECTOR LINFONODO SENTINELA,DGC II,NUCLEARLAB,2024-04-08 13:37:00,2024-04-08 14:00:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.38
1930962,CORRETIVA,HEMODIALISADOR,4008 S,FRESENIUS,2024-04-08 18:30:00,2024-04-08 19:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.5
1930587,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-04-06 09:49:00,2024-04-08 13:30:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,51.68
1931053,CORRETIVA,VENTILADOR PULMONAR,SERVO AIR,GETINGE,2024-04-08 17:05:00,2024-04-24 18:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,385.42
1930395,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,OXYLOG 2000 PLUS,DRAGER HEALTHCARE,2024-04-07 07:07:00,2024-04-09 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,54.88
1930737,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,MEDICATE,DORJA,2024-04-08 11:37:00,2024-04-08 14:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,2.38
1931124,CORRETIVA,BALANCA - ELETRONICA/MESA,9094 C4,TOLEDO,2024-04-08 19:00:00,2024-04-08 21:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,2.0
1931060,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-04-08 17:15:00,2024-04-08 18:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.25
1930589,CORRETIVA,MONITOR - MULTIPARAMETROS,UMEC12,MINDRAY,2024-04-08 09:49:00,2024-04-11 11:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),73.18
1931361,CORRETIVA,BALANCA - ANTROPOMETRICA,2098 PP,TOLEDO,2024-04-09 09:14:00,2024-04-10 13:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),27.77
1931369,CORRETIVA,ARTROSCOPIO,0° 4MM X 18CM,KARL STORZ,2024-04-09 09:18:00,2024-04-24 12:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),362.7
1931371,CORRETIVA,OXIMETRO DE PULSO,RADICAL 7,MASIMO,2024-04-09 09:19:00,2024-04-09 10:40:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,1.35
1931379,CORRETIVA,CENTRIFUGA,MC28I,RDE,2024-04-08 16:32:00,2024-04-09 10:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,17.97
1931396,CORRETIVA,CARDIOVERSOR,TEC 5631,NIHON KOHDEN,2024-04-09 11:46:00,2024-04-10 12:59:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,25.22
1931398,CORRETIVA,BOMBA INFUSORA - SERINGA,INJECTOMAT TIVA AGILIA,FRESENIUS,2024-04-09 09:00:00,2024-04-23 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),343.0
1931582,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,BABYPAP 1150S,FANEM,2024-04-09 12:01:00,2024-04-09 13:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.48
1931606,CORRETIVA,INCUBADORA,VISION 2286,FANEM,2024-04-09 12:00:00,2024-04-09 12:50:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.83
1931748,CORRETIVA,CAMA - ELETRICA,IB 565 LS,IDEAL BEQUEM,2024-04-09 15:26:00,2024-04-09 15:46:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.33
1931758,INSPECAO/VERIFICACAO,SISTEMA DE ANESTESIA,FABIUS GS,DRAGER HEALTHCARE,2024-04-09 15:28:00,2024-04-09 17:40:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,2.2
1931765,CORRETIVA,CAMA - ELETRICA,MI570 RT,MERCEDES IMEC,2024-04-09 15:30:00,2024-04-12 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,68.5
1931527,CORRETIVA,MAPA,DYNA MAPA NG,CARDIO SISTEMAS,2024-04-09 11:18:00,2024-04-23 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,339.7
1931803,CORRETIVA,ANGIOGRAFO,ALLURA XPER FD20 (TETO),PHILIPS MEDICAL,2024-04-09 15:55:00,2024-04-09 16:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.58
1931370,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT 50,MEDELA,2024-04-09 09:19:00,2024-04-19 07:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,238.18
1931624,CORRETIVA,ULTRASSOM - GERAL,LOGIQ S7 PRO,GE HEALTHCARE,2024-04-09 13:18:00,2024-04-10 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,27.7
1931622,CORRETIVA,CADEIRA - GINECOLOGICA,CG7000P,MEDPEJ,2024-04-09 13:18:00,2024-04-09 14:20:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,AJUSTE MECÂNICO,1.03
1931681,CORRETIVA,MONITOR - TRANSPORTE,EFFICIA CM100,PHILIPS MEDICAL,2024-04-09 13:48:00,2024-04-09 17:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,3.2
1931682,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM120,PHILIPS MEDICAL,2024-04-09 13:46:00,2024-04-09 15:40:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,1.9
1931683,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM120,PHILIPS MEDICAL,2024-04-09 13:45:00,2024-04-09 15:10:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.42
1931835,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-04-09 16:30:00,2024-04-15 16:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM PEÇAS,144.0
1931686,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-04-09 15:00:00,2024-04-10 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE HIDRÁULICO,25.0
1931796,CORRETIVA,CARDIOVERSOR,HEARTSTART XL MP,PHILIPS MEDICAL,2024-04-09 13:00:00,2024-04-09 13:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,0.0
1931869,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VIEW,COVIDIEN - BIS,2024-04-09 17:00:00,2024-04-10 10:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),17.33
1931888,CORRETIVA,MONITOR - MULTIPARAMETROS,SVM 7523,NIHON KOHDEN,2024-04-09 16:02:00,2024-04-09 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.97
1931894,CORRETIVA,INSUFLADOR - CO2,THERMOFLATOR 26432020,KARL STORZ,2024-04-09 17:11:00,2024-04-09 18:15:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.07
1943225,CORRETIVA,WORKSTATION,VITREA ADVANCED,CANON,2024-04-09 11:30:00,2024-04-10 08:30:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,21.0
1931632,CORRETIVA,BALANCA - ACAMADO,2002 SLINGSCALE,SCALE TRONIX,2024-04-09 13:39:00,2024-09-01 08:30:00,02 NAO FUNCIONA,CAUSA NATURAL,INATIVACAO DE EQUIPAMENTO,3474.85
1931548,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA PRIME 1.5T,GE HEALTHCARE,2024-04-09 13:00:00,2024-04-19 19:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),246.0
1931378,CORRETIVA,ULTRASSOM - OBSTETRICO,VOLUSON S8,GE HEALTHCARE,2024-03-27 08:52:00,2024-04-09 10:00:00,*ACESSORIO DANIFICADO,MAU USO,REVISÃO / REPARO EM CONEXÕES,313.13
1931826,CORRETIVA,MONITOR - MULTIPARAMETROS,MEC 1000,MINDRAY,2024-04-09 16:20:00,2024-04-26 14:31:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),406.18
1931528,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-04-09 11:19:00,2024-04-09 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.68
1931244,CORRETIVA,BALANCA - ELETRONICA/MESA,BP 15,FILIZOLA,2024-04-09 08:00:00,2024-05-21 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1016.0
1931372,CORRETIVA,ESTIMULADOR - NEUROLOGICO,TOFSCAN,DRAGER HEALTHCARE,2024-04-09 09:19:00,2024-05-29 11:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1201.68
1931251,CORRETIVA,MONITOR - MULTIPARAMETROS,C86,COMEN,2024-04-09 08:00:00,2024-08-02 19:10:00,03 EQUIPAMENTO DANIFICADO,MAU USO,PROCESSOS ADMINISTRATIVOS,2771.17
1931844,CORRETIVA,ULTRASSOM PORTATIL - GERAL,VERSANA ACTIVE,GE HEALTHCARE,2024-04-09 16:39:00,2024-04-10 14:50:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,22.18
1931312,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-04-09 08:33:00,2024-05-24 13:12:00,*ACESSORIO DANIFICADO,MAU USO,ATUALIZAÇÃO DE DADOS NO SISTEMA,1084.65
1931230,CORRETIVA,FOCO CIRURGICO PEDESTAL - LED,3LE,SISMATEC,2024-04-08 19:00:00,2024-05-17 17:00:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),934.0
1930722,CORRETIVA,CARDIOVERSOR,CARDIOMAX 8,INSTRAMED,2024-04-08 09:11:00,2024-06-14 13:15:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1612.07
1931018,CORRETIVA,LAPAROSCOPIO,30° 4MM X 30CM,KARL STORZ,2024-04-08 16:34:00,2024-05-27 10:44:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ATUALIZAÇÃO DE DADOS NO SISTEMA,1170.17
1930470,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2023,DIXTAL BIOMEDICA,2024-04-08 08:11:00,2024-06-14 12:20:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1612.15
1930986,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-04-08 16:09:00,2024-06-03 11:00:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,COLOCADO EM TESTE TÉCNICO,1338.85
1931367,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,1288,STRYKER,2024-04-08 10:25:00,2024-05-23 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),1086.58
1935973,PREVENTIVA,MONITOR - MULTIPARAMETROS,S5 LIGHT,GE HEALTHCARE,2024-04-10 08:00:00,2024-04-10 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,4.0
1935969,PREVENTIVA,ESTIMULADOR - MUSCULAR TERAPEUTICO,EL608,NKL,2024-04-10 08:00:00,2024-04-10 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,2.0
1932690,CORRETIVA,CAMA - PARTO,MP7097,FANEM,2024-04-10 14:08:00,2024-04-16 08:40:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),138.53
1931883,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-04-09 17:10:00,2024-04-09 18:10:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,1.0
1931428,CORRETIVA,MACA - TRANSPORTE,747,STRYKER,2024-04-09 10:01:00,2024-04-09 10:02:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE HIDRÁULICO,0.02
1931300,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,MEDICATE,DORJA,2024-04-09 08:22:00,2024-04-09 08:55:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.55
1931307,CORRETIVA,OXIMETRO DE PULSO,PMB,COVIDIEN - NELLCOR,2024-04-09 08:25:00,2024-04-10 11:10:00,*ACESSORIO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,26.75
1932549,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,BRILLIANCE CT 64 SLICES,PHILIPS MEDICAL,2024-04-09 08:00:00,2024-04-09 08:45:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,0.75
1932550,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,BRILLIANCE CT 64 SLICES,PHILIPS MEDICAL,2024-04-09 08:45:00,2024-04-09 09:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,0.75
1932679,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-04-09 16:00:00,2024-04-12 21:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,77.0
1931735,CORRETIVA,SISTEMA DE DESINFECCAO - ENDOSCOPIA,ALX1012 DL,ENDOCLEAR,2024-04-09 13:00:00,2024-04-11 11:30:00,18 MOLHANDO MATERIAL,CAUSA NATURAL,AJUSTE MECÂNICO,46.5
1932291,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-04-10 08:55:00,2024-04-25 08:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,359.42
1932310,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,MUX100 MOBILEART ECO,SHIMADZU,2024-04-10 09:11:00,2024-04-10 09:55:00,21 LAMPADA RUIM/QUEIMADA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.73
1932315,CORRETIVA,TORNIQUETE - PNEUMATICO,SMARTPUMP DUAL CHANNEL,STRYKER,2024-04-10 09:19:00,2024-04-10 10:24:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.08
1932415,CORRETIVA,PROCESSADOR RADIOLOGICO - DR PORTATIL,DRX 1 PORTATIL,CARESTREAM,2024-04-10 10:00:00,2024-04-25 13:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),363.0
1932424,PREVENTIVA,SISTEMA DE ANESTESIA,FABIUS PLUS,DRAGER HEALTHCARE,2024-04-12 13:00:00,2024-04-12 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,3.0
1932243,CORRETIVA,FOCO CIRURGICO TETO - HALOGENO,SOLA 700 PREMIUM,DRAGER HEALTHCARE,2024-04-10 08:18:00,2024-04-10 12:00:00,21 LAMPADA RUIM/QUEIMADA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),3.7
1932269,INSTALACAO,MICROPIPETA,100UL A 1000UL,RAININ,2024-04-10 08:30:00,2024-04-17 11:30:00,*INSTALACAO,INSTALAÇÃO,ATUALIZAÇÃO DE DADOS NO SISTEMA,171.0
1932270,INSTALACAO,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-04-10 08:30:00,2024-04-10 13:00:00,*INSTALACAO,INSTALAÇÃO,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,4.5
1932285,CORRETIVA,SISTEMA DE DESINFECCAO - ENDOSCOPIA,ALX1012 E1P,ENDOCLEAR,2024-04-10 10:00:00,2024-04-10 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,8.0
1909216,CORRETIVA,MESA CIRURGICA - ELETRICA,3001E,MERCEDES IMEC,2024-04-10 10:10:00,2024-08-07 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,2860.83
1932642,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT 50,MEDELA,2024-04-10 13:20:00,2024-05-06 17:36:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,628.27
1932656,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-05-16 10:00:00,2024-05-17 15:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ABERTURA DE OS DE INATIVACAO,29.5
1933048,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-04-10 18:00:00,2024-04-10 18:10:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,COLOCADO EM TESTE TÉCNICO,0.17
1935866,CORRETIVA,BALANCA - ANTROPOMETRICA,W 300A,WELMY,2024-04-10 08:00:00,2024-05-14 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,818.0
1932302,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,SOMATOM EMOTION 16,SIEMENS HEALTHCARE,2024-04-10 09:05:00,2024-04-12 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,55.42
1945103,CORRETIVA,MAPA,DYNA MAPA PLUS,CARDIO SISTEMAS,2024-04-10 08:00:00,2024-05-16 15:14:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),871.23
1932911,CORRETIVA,BALANCA - COMPOSICAO CORPORAL,270,INBODY,2024-04-11 17:18:00,2024-05-13 08:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,758.7
1967646,CORRETIVA,ACELERADOR LINEAR,CYBERKNIFE,ACCURAY,2024-04-10 17:00:00,2024-04-10 19:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,2.0
1932115,PREVENTIVA,AUTOCLAVE - HORIZONTAL,HI VAC CAD,BAUMER,2024-04-10 10:40:00,2024-04-10 12:10:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.5
1932123,CORRETIVA,MACA - TRANSPORTE,TRANSTAR P8005,HILL ROM,2024-04-10 07:08:00,2024-04-10 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.87
1933998,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TDO,BARRFAB,2024-04-11 16:17:00,2024-04-11 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,0.72
1933513,CORRETIVA,CAMA - ELETRICA,HR900,HILL ROM,2024-04-11 09:00:00,2024-04-11 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.0
1933609,CORRETIVA,MONITOR - MULTIPARAMETROS,IMEC15,MINDRAY,2024-04-16 10:00:00,2024-04-16 12:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,2.0
1931707,CORRETIVA,APARELHO DE RAIOS-X - FIXO,COMPACTO PLUS DR800,VMI,2024-04-09 14:55:00,2024-06-07 08:55:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,1410.0
1931563,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE 7900,GE HEALTHCARE,2024-04-09 11:57:00,2024-10-28 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,4851.05
1932612,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIG BEN,RIESTER,2024-04-10 09:29:00,2024-04-10 13:15:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,3.77
1932611,GERENCIAL,MEDIDOR - SINAIS VITAIS,VS2,PHILIPS MEDICAL,2024-04-10 09:32:00,2024-04-10 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),4.97
1932856,CORRETIVA,MONITOR - MULTIPARAMETROS,BENEVISION N12,MINDRAY,2024-04-10 15:54:00,2024-04-10 16:24:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.5
1932860,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-04-10 15:58:00,2024-04-11 08:45:00,02 NAO FUNCIONA,MAU USO,AJUSTE ELETRÔNICO,16.78
1932918,CORRETIVA,ULTRASSOM - ECOCARDIO,APLIO A,CANON,2024-04-10 16:06:00,2024-04-10 17:10:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.07
1932917,CORRETIVA,MONITOR - MULTIPARAMETROS,B650,GE HEALTHCARE,2024-04-09 16:06:00,2024-04-16 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,167.9
1932919,CORRETIVA,MODULO - SINAIS VITAIS,PDM NELLCOR,GE HEALTHCARE,2024-04-09 16:07:00,2024-04-25 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,377.88
1932947,CORRETIVA,CENTRAL DE MONITORIZACAO,MAS 700 10LT,GE HEALTHCARE,2024-04-10 16:14:00,2024-04-10 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.77
1932467,CORRETIVA,CAMA - ELETRICA,SV2,STRYKER,2024-04-10 10:31:00,2024-04-10 11:05:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.57
1932684,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,DIRECTVIEW CR ELITE,CARESTREAM,2024-04-11 10:30:00,2024-04-11 11:00:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.5
1932685,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA VOYAGER 1.5,GE HEALTHCARE,2024-04-10 17:00:00,2024-04-10 17:50:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,0.83
1932687,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VIEW,COVIDIEN - BIS,2024-04-10 10:00:00,2024-05-14 10:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,816.0
1932718,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON MR,GUERBET,2024-04-10 14:21:00,2024-04-10 14:45:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,ORGANIZAÇÃO SETORIAL,0.4
1932794,CORRETIVA,CAMA - ELETRICA,GO BED FL28C,STRYKER,2024-04-10 15:25:00,2024-04-16 15:51:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AJUSTE ELETRÔNICO,144.43
1933391,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIG BEN,RIESTER,2024-04-11 08:31:00,2024-04-11 16:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM PEÇAS,7.48
1933389,CORRETIVA,MONITOR - TRANSPORTE,B125,GE HEALTHCARE,2024-04-11 08:30:00,2024-04-11 11:40:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,3.17
1933451,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-04-11 09:00:00,2024-04-11 09:30:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,0.5
1933371,CORRETIVA,CENTRAL DE MONITORIZACAO,2800,GENERAL MEDITECH,2024-04-11 08:08:00,2024-04-11 09:15:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.12
1932125,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-04-10 07:13:00,2024-04-10 07:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.28
1932461,CORRETIVA,LAPAROSCOPIO,30° 4MM X 18CM,KARL STORZ,2024-04-10 10:28:00,2024-05-03 18:45:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,560.28
1932520,CORRETIVA,MONITOR - MULTIPARAMETROS,C86,COMEN,2024-04-10 10:27:00,2024-04-10 10:50:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.38
1932124,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-04-10 07:12:00,2024-04-10 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,LIMPEZA,1.8
1932533,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2021,DIXTAL BIOMEDICA,2024-04-10 10:11:00,2024-04-10 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,0.82
1932535,CORRETIVA,ULTRASSOM - GERAL,LOGIQ S8,GE HEALTHCARE,2024-04-10 11:16:00,2024-05-08 14:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),674.73
1932537,CORRETIVA,INSUFLADOR - CO2,THERMOFLATOR 26432020,KARL STORZ,2024-04-10 11:23:00,2024-04-10 14:15:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,2.87
1932561,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,MEDICATE,DORJA,2024-04-10 11:49:00,2024-04-10 12:40:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.85
1932583,CORRETIVA,ELETROCARDIOGRAFO,ELI150,MORTARA,2024-04-10 12:14:00,2024-04-10 15:40:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,3.43
1932982,CORRETIVA,VENTILADOR PULMONAR,CARESCAPE R860,GE HEALTHCARE,2024-04-10 16:48:00,2024-04-11 16:55:00,01 NAO LIGA,MAU USO,AJUSTE ELETRÔNICO,24.12
1933010,CORRETIVA,ESTETOSCOPIO,ADULTO,GENERICO,2024-04-10 17:05:00,2024-04-10 17:40:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.58
1933044,CORRETIVA,MONITOR - MULTIPARAMETROS,VISTA 120,DRAGER HEALTHCARE,2024-04-10 17:15:00,2024-04-10 18:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,SUBSTITUIÇÃO DE PECA(S),0.75
1933045,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-04-10 17:17:00,2024-04-10 20:30:00,02 NAO FUNCIONA,INSTALAÇÃO,AVALIAÇÃO TÉCNICA,3.22
1933134,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-04-10 18:20:00,2024-04-10 18:45:00,*ACESSORIO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.42
1933159,CORRETIVA,CABO DE ECG,3 VIAS,GENERICO,2024-04-10 19:30:00,2024-04-10 20:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.0
1933176,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7100,WELCH ALLYN,2024-04-10 19:33:00,2024-04-10 19:35:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.03
1933471,CORRETIVA,ULTRASSOM PORTATIL - OBSTETRICO,VOLUSON SWIFT PLUS,GE HEALTHCARE,2024-04-10 09:06:00,2024-04-29 18:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),464.9
1932299,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-04-10 08:28:00,2024-04-10 09:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.03
1932722,CORRETIVA,CAMA - ELETRICA,TOTALCARE,HILL ROM,2024-04-10 14:35:00,2024-04-30 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,480.42
1934143,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-04-10 21:00:00,2024-04-26 18:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,381.0
1932736,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-04-10 14:55:00,2024-04-10 15:20:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.42
1933636,CORRETIVA,ULTRASSOM PORTATIL - GERAL,VERSANA ACTIVE,GE HEALTHCARE,2024-04-11 11:02:00,2024-04-11 11:40:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ATIVIDADE PROGRAMADA,LIMPEZA,0.63
1933427,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-04-11 08:42:00,2024-04-11 09:30:00,03 EQUIPAMENTO DANIFICADO,ATIVIDADE PROGRAMADA,REVISÃO / REPARO EM ACESSÓRIO(S),0.8
1934058,CORRETIVA,ANGIOGRAFO,ALLURA XPER FD20 (TETO),PHILIPS MEDICAL,2024-04-11 17:12:00,2024-04-18 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,160.8
1933902,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-04-11 15:00:00,2024-04-11 15:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,0.5
1934050,CORRETIVA,LAPAROSCOPIO,30° 10MM X 31CM,KARL STORZ,2024-04-11 17:05:00,2024-05-09 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,664.92
1933878,CORRETIVA,MONITOR - HEMODINAMICO,VIGILEO,EDWARDS LIFESCIENCES,2024-04-11 14:29:00,2024-05-02 14:00:00,20 DISPLAY DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,503.52
1933937,CORRETIVA,BISTURI - SELADOR DE VASOS,FT10,COVIDIEN - VALLEYLAB,2024-04-11 15:28:00,2024-05-24 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1026.53
1941561,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683,BARRFAB,2024-04-11 12:56:00,2024-04-12 13:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,24.07
