OS,TIPO,TIPO EQUIPAMENTO,EQUIPAMENTO,MARCA,HORARIO INICIO,HORARIO FIM,TIPO DE SERVIÇO,COMPLEMENTO,RESOLUÇÃO,TEMPO
1933528,CORRETIVA,CAMA - ELETRICA,QUALITAS GAMA,PARAMOUNT,2024-04-11 09:49:00,2024-04-11 11:40:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.85
1933523,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,PREMIUM,PREMIUM,2024-04-11 09:44:00,2024-04-11 10:20:00,*ACESSORIO DANIFICADO,ATIVIDADE PROGRAMADA,AJUSTE MECÂNICO,0.6
1933541,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF H170L,OLYMPUS,2024-04-11 10:01:00,2024-04-11 10:45:00,13 TESTE FUNCIONAL,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.73
1933554,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,SOMATOM DEFINITION EDGE 128,SIEMENS HEALTHCARE,2024-04-30 14:00:00,2024-04-30 16:20:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,SUBSTITUIÇÃO DE PLACA(S),2.33
1933556,CORRETIVA,FOTOTERAPIA - SUPERLED,3006 BILITRON,FANEM,2024-04-11 10:11:00,2024-04-15 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),94.82
1933555,CORRETIVA,PROCESSADOR RADIOLOGICO - DR PORTATIL,AERODR 2 P52,KONICA MINOLTA,2024-04-11 10:11:00,2024-04-11 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.82
1933562,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-04-11 10:12:00,2024-04-11 11:10:00,*ACESSORIO DANIFICADO,ATIVIDADE PROGRAMADA,SUBSTITUIÇÃO DE PECA(S),0.97
1933574,CORRETIVA,CAMA - ELETRICA,IB 545 045,IDEAL BEQUEM,2024-04-11 10:13:00,2024-04-11 10:23:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.17
1933578,CORRETIVA,MONITOR - MULTIPARAMETROS,VISTA 120,DRAGER HEALTHCARE,2024-04-11 10:22:00,2024-04-11 11:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.97
1933581,CORRETIVA,BOBINA - EXTREMIDADE,FLEX COIL 16L ARRAY 16CH 1.5T,GE HEALTHCARE,2024-04-11 10:26:00,2024-04-12 11:10:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,24.73
1933730,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,BABYPAP 1150S,FANEM,2024-04-11 11:30:00,2024-04-11 12:45:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.25
1933794,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-04-11 13:40:00,2024-04-11 14:40:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.0
1933802,CORRETIVA,FONTE DE LUZ - XENON,XENON NOVA 300,KARL STORZ,2024-04-11 13:40:00,2024-04-11 14:15:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.58
1933807,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,DIRECTVIEW CR MAX 975,CARESTREAM,2024-04-11 12:58:00,2024-04-11 13:45:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.78
1933846,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-04-11 13:45:00,2024-04-12 14:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,SUBSTITUIÇÃO DE PECA(S),24.25
1933851,CORRETIVA,SISTEMA DE DESINFECCAO - ENDOSCOPIA,ALX1012 DL,ENDOCLEAR,2024-04-12 16:00:00,2024-04-16 13:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),93.0
1933860,CORRETIVA,CARDIOTOCOGRAFO,COROMETRICS 172,GE HEALTHCARE,2024-04-11 13:03:00,2024-04-11 14:50:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.78
1933961,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ANGIOMAT ILLUMENA,MALLINCKRODT - LIEBEL - FLARSHEIM,2024-04-12 10:30:00,2024-04-12 12:30:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,2.0
1933799,CORRETIVA,MONITOR - OXIDO NITRICO,NOX 1000,MORIYA,2024-04-11 12:39:00,2024-05-07 13:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,624.35
1934012,CORRETIVA,PADRAO - FLUXO DE GASES,MX300,TELEDYNE,2024-04-11 16:30:00,2024-04-15 16:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,95.5
1934023,CORRETIVA,MONITOR - HEMODINAMICO,EV1000A,EDWARDS LIFESCIENCES,2024-04-11 13:37:00,2024-05-06 11:20:00,01 NAO LIGA,CAUSA NATURAL,NÃO FOI POSSÍVEL REALIZAR,597.72
1934047,CORRETIVA,ULTRASSOM - GERAL,VIVID S70,GE HEALTHCARE,2024-04-11 17:02:00,2024-04-11 17:03:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,0.02
1933368,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS 900,MINDRAY,2024-04-11 08:07:00,2024-04-11 08:40:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM PEÇAS,0.55
1933918,CORRETIVA,ANALISADOR SANGUINEO PORTATIL,ISTAT 0,ABBOTT,2024-04-11 07:30:00,2024-04-11 07:40:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,0.17
1933942,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-04-11 15:38:00,2024-04-11 17:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.37
1933943,CORRETIVA,ELETROCARDIOGRAFO,BENEHEART R3,MINDRAY,2024-04-11 15:38:00,2024-04-12 10:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,18.37
1932566,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-04-10 11:57:00,2024-05-14 17:45:00,29 FALTA DE EQUIPAMENTO,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,821.8
1932743,CORRETIVA,CAMA - ELETRICA,VLT 931,VALLITECH,2024-04-10 15:06:00,2024-06-11 08:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1481.4
1932861,CORRETIVA,BERCO - AQUECIDO,AMPLA 2085,FANEM,2024-04-10 15:58:00,2024-07-01 14:00:00,26 REPROVADO NA SEGURANCA ELETRICA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),1966.03
1932747,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-04-10 15:09:00,2024-08-09 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,2903.85
1932563,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY KAPPA,DRAGER HEALTHCARE,2024-04-10 11:56:00,2024-04-17 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,173.07
1932576,CORRETIVA,HOLTER,H3+,MORTARA,2024-04-10 12:20:00,2024-08-28 10:00:00,01 NAO LIGA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,3357.67
1932757,CORRETIVA,MICROSCOPIO - CIRURGICO,OPMI PENTERO UNIQUE,CARL ZEISS,2024-04-10 13:00:00,2024-10-24 20:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,4735.5
1934039,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,AIRSENSE S10 AUTOSET,RESMED,2024-04-11 16:52:00,2024-04-12 14:50:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM PEÇAS,21.97
1933800,CORRETIVA,CAMA - ELETRICA,P1900,HILL ROM,2024-04-11 12:44:00,2024-04-11 13:00:00,01 NAO LIGA,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.27
1934087,CORRETIVA,CABO DE ECG,3 VIAS,GENERICO,2024-04-11 17:50:00,2024-04-11 18:20:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.5
1934487,CORRETIVA,INSUFLADOR - CO2,THERMOFLATOR 26432020,KARL STORZ,2024-04-11 15:30:00,2024-04-11 16:50:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.33
1934684,CORRETIVA,ASPIRADOR - CIRURGICO,NEW HOSPIVAC 350,CA MI,2024-04-11 11:35:00,2024-04-12 12:40:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,25.08
1934870,CORRETIVA,CAMA - ELETRICA,PROGRESSA PRO 585,HILL ROM,2024-04-12 15:12:00,2024-04-12 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.8
1935042,CORRETIVA,MONITOR - MULTIPARAMETROS,BSM 3562,NIHON KOHDEN,2024-04-12 16:01:00,2024-04-12 16:40:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.65
1935936,PREVENTIVA,MONITOR - MULTIPARAMETROS,G3L,GENERAL MEDITECH,2024-04-12 08:00:00,2024-04-12 17:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,9.0
1934420,CORRETIVA,CRIOSTATO,CM1860,LEICA,2024-04-12 13:40:00,2024-05-03 13:40:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,504.0
1935003,CORRETIVA,LAPAROSCOPIO,30° 10MM X 30CM,SOPRO COMEG,2024-04-12 16:04:00,2024-04-15 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,64.93
1935004,CORRETIVA,LAPAROSCOPIO,30° 10MM X 30.7CM,RICHARD WOLF,2024-04-12 16:30:00,2024-04-15 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,65.5
1934505,CORRETIVA,MAMOGRAFO,3DIMENSIONS,HOLOGIC,2024-04-12 08:50:00,2024-04-12 12:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,3.17
1934504,CORRETIVA,ARCO CIRURGICO,BRIVO OEC 785,GE HEALTHCARE,2024-04-12 08:49:00,2024-04-22 10:44:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,241.92
1934427,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-04-11 07:21:00,2024-04-11 07:45:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.4
1934425,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412,CISA,2024-04-11 07:20:00,2024-04-11 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,2.67
1934422,CORRETIVA,MONITOR - MULTIPARAMETROS,G3L,GENERAL MEDITECH,2024-04-12 07:20:00,2024-04-12 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),9.67
1934732,CORRETIVA,IMPRESSORA DE FILME RADIOLOGICO,DRYVIEW 5800,CARESTREAM,2024-04-12 12:17:00,2024-04-12 12:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.05
1934522,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-04-12 09:11:00,2024-04-17 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,122.82
1934424,CORRETIVA,BOMBA INFUSORA,COLLEAGUE (MONO),BAXTER,2024-04-12 07:20:00,2024-05-15 13:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TROCA / INSTALAÇÃO DE BATERIA,797.67
1934434,CORRETIVA,ARCO CIRURGICO,OEC ELITE,GE HEALTHCARE,2024-04-12 07:24:00,2024-04-12 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.6
1935077,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-04-12 16:53:00,2024-04-15 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),65.12
1934532,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA EXCITE 1.5T,GE HEALTHCARE,2024-04-12 08:27:00,2024-04-29 08:27:00,02 NAO FUNCIONA,MAU USO,PROCESSOS ADMINISTRATIVOS,408.0
1934518,CORRETIVA,BISTURI - ELETRICO,ESG 400,OLYMPUS,2024-04-12 09:15:00,2024-06-26 17:30:00,*ACESSORIO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1808.25
1934447,CORRETIVA,BISTURI - SELADOR DE VASOS,FT10,COVIDIEN - VALLEYLAB,2024-04-12 07:45:00,2024-04-12 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,4.25
1934412,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-04-11 05:18:00,2024-04-12 10:30:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,29.2
1934484,CORRETIVA,GLICOSIMETRO,ACCUCHEK PERFORMA,ROCHE,2024-04-12 08:34:00,2024-04-12 15:55:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,7.35
1935031,CORRETIVA,MONITOR - MULTIPARAMETROS,BENEVISION N17,MINDRAY,2024-04-12 15:59:00,2024-04-12 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.52
1934436,CORRETIVA,LASER - LITOTRIPSIA,MEDILAS H30 SOLVO,DORNIER MEDTEC,2024-04-12 07:26:00,2024-05-07 16:20:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),608.9
1934576,CORRETIVA,TORNIQUETE - PNEUMATICO,2010L DUPLO,GERAR,2024-04-12 10:12:00,2024-04-12 10:44:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.53
1934578,CORRETIVA,ESTIMULADOR - NEUROLOGICO,STIMUPLEX HNS12,B BRAUN,2024-04-12 10:12:00,2024-04-12 13:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,3.3
1934459,CORRETIVA,MICROSCOPIO - CIRURGICO,OPMI TIVATO 700,CARL ZEISS,2024-04-12 08:09:00,2024-04-12 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.35
1945516,CORRETIVA,VENTILADOR PULMONAR,SV300,MINDRAY,2024-04-12 16:50:00,2024-04-15 17:40:00,24 REPROVADO NA CALIBRACAO,CAUSA NATURAL,AJUSTE ELETRÔNICO,72.83
1934490,CORRETIVA,CARDIOVERSOR,TEC 5631,NIHON KOHDEN,2024-04-12 09:30:00,2024-04-12 10:49:00,13 TESTE FUNCIONAL,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.32
1934491,CORRETIVA,UMIDIFICADOR,MR850,FISHER & PAYKEL,2024-04-12 08:40:00,2024-04-12 12:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),3.33
1934486,CORRETIVA,MONITOR - VIDEOCIRURGIA,9826NB,KARL STORZ,2024-04-15 09:00:00,2024-04-15 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.0
1934594,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS2 PLUS,PHILIPS MEDICAL,2024-04-12 10:27:00,2024-04-18 11:56:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,145.48
1934614,CORRETIVA,ULTRASSOM - OBSTETRICO,WS80A ELITE,SAMSUNG,2024-04-12 10:34:00,2024-04-12 11:30:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.93
1934550,CORRETIVA,TERMODESINFECTADORA,TD 290,ORTOSINTESE,2024-04-12 09:54:00,2024-04-12 11:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.1
1934095,CORRETIVA,MESA CIRURGICA - ELETRICA,MEERA,GETINGE,2024-04-11 19:00:00,2024-07-25 19:15:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2520.25
1934028,CORRETIVA,BOMBA INFUSORA,COLLEAGUE (MONO),BAXTER,2024-04-11 16:43:00,2025-02-12 14:00:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),7365.28
1934100,CORRETIVA,ESTIMULADOR - MUSCULAR TERAPEUTICO,EL608,NKL,2024-04-08 17:57:00,2025-01-13 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,6714.55
1934485,CORRETIVA,INSUFLADOR - LIQUIDO,FLOW 40 PG080,AESCULAP,2024-04-12 08:35:00,2024-04-12 16:55:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,8.33
1934713,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT 50,MEDELA,2024-04-05 11:58:00,2024-04-23 08:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),428.03
1934784,CORRETIVA,CAMA - ELETRICA,BASIC CARE P1440A,HILL ROM,2024-04-12 13:25:00,2024-04-12 16:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,3.08
1934811,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683,BARRFAB,2024-04-12 14:08:00,2024-04-12 14:18:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.17
1934817,CORRETIVA,CENTRAL DE MONITORIZACAO,CNS6201 32LT,NIHON KOHDEN,2024-04-12 14:14:00,2024-04-12 14:40:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.43
1935424,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7500,WELCH ALLYN,2024-04-14 08:12:00,2024-04-14 08:41:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,0.48
1935426,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7500,WELCH ALLYN,2024-04-13 08:40:00,2024-04-14 09:15:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,SUBSTITUIÇÃO DE PECA(S),24.58
1935428,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON MR,GUERBET,2024-04-14 08:35:00,2024-04-14 10:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,MAU USO,AVALIAÇÃO TÉCNICA,1.75
1935434,CORRETIVA,ASPIRADOR - CIRURGICO,BASIC 30,MEDELA,2024-04-14 09:14:00,2024-04-14 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.77
1935447,PREVENTIVA,AUTOCLAVE - HORIZONTAL,HS6,SERCON,2024-04-24 13:00:00,2024-04-24 18:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,5.0
1935118,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-04-12 17:44:00,2024-04-16 11:55:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM PEÇAS,90.18
1935002,CORRETIVA,INCUBADORA,C186TS,FANEM,2024-04-12 15:40:00,2024-04-29 13:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),405.83
1934675,CORRETIVA,OXIMETRO DE PULSO,PM 60,MINDRAY,2024-04-12 11:31:00,2024-04-12 12:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.48
1934751,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM120,PHILIPS MEDICAL,2024-04-12 12:49:00,2024-04-12 13:40:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.85
1934884,CORRETIVA,INCUBADORA,1186,FANEM,2024-04-12 15:20:00,2024-05-03 17:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,505.67
1934858,CORRETIVA,LAPAROSCOPIO,0° 10MM X 31CM,KARL STORZ,2024-04-12 15:01:00,2024-05-30 08:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),1145.48
1934860,CORRETIVA,LAPAROSCOPIO,30° 4MM X 18CM,KARL STORZ,2024-04-12 15:01:00,2024-05-30 08:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),1145.48
1934503,CORRETIVA,FOCO CIRURGICO TETO - LED,VOLISTA 400 400,GETINGE,2024-04-12 08:49:00,2024-04-22 14:23:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,245.57
1935020,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-04-12 16:00:00,2024-04-12 17:00:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),1.0
1936638,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS GS,DRAGER HEALTHCARE,2024-04-12 07:00:00,2024-05-22 11:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),964.0
1934554,CORRETIVA,TERMOSELADORA MICROPROCESSADA,SRN01,LOOK,2024-04-12 09:56:00,2024-05-29 16:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1134.4
1934510,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS GS PREMIUM,DRAGER HEALTHCARE,2024-04-12 08:54:00,2024-08-22 17:00:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,3176.1
1934992,CORRETIVA,POLIGRAFO,SP12,TEB,2024-04-12 16:00:00,2024-10-17 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,4511.0
1936182,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS 600,MINDRAY,2024-04-15 13:17:00,2024-04-15 13:40:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.38
1935682,CORRETIVA,CENTRAL DE MONITORIZACAO,CNS9101 16LT,NIHON KOHDEN,2024-04-15 07:20:00,2024-04-15 07:25:00,01 NAO LIGA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,0.08
1935680,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-04-15 07:17:00,2024-04-15 07:40:00,*INSPECAO,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,0.38
1935683,CORRETIVA,MONITOR - MULTIPARAMETROS,G3L,GENERAL MEDITECH,2024-04-14 07:20:00,2024-04-14 08:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.67
1935834,CORRETIVA,CARDIOVERSOR,HEARTSTART XL,PHILIPS MEDICAL,2024-04-15 09:01:00,2024-04-15 09:32:00,13 TESTE FUNCIONAL,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.52
1935839,CORRETIVA,MONITOR - MULTIPARAMETROS,MP 20,PHILIPS MEDICAL,2024-04-15 09:03:00,2024-04-15 09:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),0.45
1936186,CORRETIVA,APARELHO DE RAIOS-X - FIXO,ALTUS DR,KONICA MINOLTA,2024-04-15 12:30:00,2024-04-15 13:20:00,*ACESSORIO DANIFICADO,ERRO DE PROCEDIMENTO,AJUSTE MECÂNICO,0.83
1935844,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-04-15 09:05:00,2024-04-15 10:35:00,01 NAO LIGA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,1.5
1935402,CALIBRACAO,RESSONANCIA MAGNETICA,SIGNA EXPLORER 1.5T,GE HEALTHCARE,2024-08-02 16:00:00,2024-08-02 18:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,2.0
1935895,CORRETIVA,ASPIRADOR - CIRURGICO,BASIC 30,MEDELA,2024-04-15 09:32:00,2024-04-15 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.47
1935773,CORRETIVA,ULTRASSOM PORTATIL - GERAL,VERSANA ACTIVE,GE HEALTHCARE,2024-04-15 08:24:00,2024-04-15 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,0.6
1936149,CORRETIVA,BALANCA - ANTROPOMETRICA,2096 PP2,TOLEDO,2024-04-15 10:30:00,2024-06-03 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1177.5
1936502,CORRETIVA,ULTRASSOM - GERAL,LOGIQ E9,GE HEALTHCARE,2024-04-15 19:34:00,2024-04-15 19:43:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.15
1936504,CORRETIVA,ULTRASSOM - GERAL,LOGIQ P9,GE HEALTHCARE,2024-04-15 19:44:00,2024-04-15 19:54:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.17
1936506,CORRETIVA,ULTRASSOM PORTATIL - ECOCARDIO,VIVID IQ,GE HEALTHCARE,2024-04-15 20:00:00,2024-04-15 20:37:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AJUSTE ELETRÔNICO,0.62
1935340,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-04-13 13:58:00,2024-04-13 16:40:00,01 NAO LIGA,MAU USO,AVALIAÇÃO TÉCNICA,2.7
1939089,CORRETIVA,SECADORA - TRAQUEIA,ST,SERCON,2024-04-13 10:35:00,2024-04-18 15:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,SUBSTITUIÇÃO DE PECA(S),124.42
1935214,CORRETIVA,CADEIRA - GINECOLOGICA,CG7000P,MEDPEJ,2024-04-12 08:21:00,2024-04-13 09:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,25.15
1935215,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIC,BIC,2024-04-12 08:21:00,2024-04-15 13:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,76.65
1935292,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY VISTA,DRAGER HEALTHCARE,2024-04-12 10:51:00,2024-04-16 17:25:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),102.57
1936216,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC10,PHILIPS MEDICAL,2024-04-15 14:01:00,2024-04-15 15:01:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,1.0
1936491,CORRETIVA,CAMA - ELETRICA,ADVANTA,HILL ROM,2024-04-15 17:00:00,2024-04-15 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.0
1936257,CORRETIVA,BALANCA - ELETRONICA/MESA,ELC 15P,BALMAK,2024-04-15 14:45:00,2024-04-16 08:30:00,01 NAO LIGA,MAU USO,AJUSTE ELETRÔNICO,17.75
1936138,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,AQUILION LIGHTNING 80 TSX036A,CANON,2024-04-24 09:20:00,2024-04-24 12:15:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,2.92
1936789,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,IMAGE1 SPIES H3LINK TC300 COM TC200,KARL STORZ,2024-04-16 09:46:00,2024-04-16 14:30:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,TESTE FUNCIONAL,4.73
1935783,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-04-15 08:53:00,2024-04-15 08:53:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.0
1937164,CORRETIVA,ARCO CIRURGICO,OEC 9900 ELITE,GE HEALTHCARE,2024-04-16 15:00:00,2024-04-16 15:20:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),0.33
1935744,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,DISCOVERY RT,GE HEALTHCARE,2024-04-15 07:00:00,2024-04-16 13:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,30.0
1936084,CORRETIVA,PROCESSADORA DE VIDEO - ENDOSCOPICA,CV190,OLYMPUS,2024-04-15 11:39:00,2024-04-15 12:40:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,1.02
1981842,CORRETIVA,MACA - TRANSPORTE,IB 710,IDEAL BEQUEM,2024-05-24 10:30:00,2024-07-30 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1606.5
1936346,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF H170,OLYMPUS,2024-04-15 15:19:00,2024-06-03 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1175.68
1936413,CORRETIVA,INCUBADORA,DUETTO 2386,FANEM,2024-04-15 17:10:00,2024-04-22 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,166.83
1935254,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF HQ190L,OLYMPUS,2024-04-12 10:12:00,2024-06-18 08:00:00,02 NAO FUNCIONA,MAU USO,TESTE FUNCIONAL,1605.8
1935679,CORRETIVA,MONITOR - MULTIPARAMETROS,BSM 3763,NIHON KOHDEN,2024-04-15 07:15:00,2024-04-15 08:30:00,*ACESSORIO DANIFICADO,ATIVIDADE PROGRAMADA,SUBSTITUIÇÃO DE PLACA(S),1.25
1935792,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-04-15 08:45:00,2024-04-15 09:30:00,03 EQUIPAMENTO DANIFICADO,ATIVIDADE PROGRAMADA,AVALIAÇÃO TÉCNICA,0.75
1936858,CORRETIVA,FONTE DE LUZ - LED,LS1000,OPTALED,2024-04-16 10:31:00,2024-04-16 11:23:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),0.87
1935681,CORRETIVA,OXIMETRO DE PULSO,PMB,COVIDIEN - NELLCOR,2024-04-14 07:18:00,2024-04-14 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.7
1936286,CORRETIVA,MESA CIRURGICA - ELETRICA,MEERA,GETINGE,2024-04-15 15:06:00,2024-04-15 16:00:00,*ACESSORIO DANIFICADO,MAU USO,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.9
1935882,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-04-15 09:27:00,2024-04-15 10:00:00,*ACESSORIO DANIFICADO,ATIVIDADE PROGRAMADA,SUBSTITUIÇÃO DE PECA(S),0.55
1937054,CORRETIVA,BALANCA - ANTROPOMETRICA,2098 PP LC,TOLEDO,2024-04-16 13:56:00,2024-04-16 15:00:00,01 NAO LIGA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.07
1935929,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-04-15 09:58:00,2024-04-16 16:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,30.03
1936857,CORRETIVA,ANGIOGRAFO,ALLURA XPER FD20 (TETO),PHILIPS MEDICAL,2024-04-16 10:07:00,2024-04-16 12:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),1.88
1935720,CORRETIVA,CAMA - ELETRICA,IB 545 045,IDEAL BEQUEM,2024-04-15 07:11:00,2024-04-25 17:51:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,250.67
1936705,CORRETIVA,ARCO CIRURGICO,SIREMOBIL COMPACT L,SIEMENS HEALTHCARE,2024-04-16 08:41:00,2024-04-16 09:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.32
1936953,CORRETIVA,BERCO - ELETRICO,VLT 220E,VALLITECH,2024-04-16 12:03:00,2024-04-16 12:11:00,01 NAO LIGA,MAU USO,AJUSTE ELETRÔNICO,0.13
1936689,CORRETIVA,RESSONANCIA MAGNETICA,MAGNETOM ESSENZA 1.5T,SIEMENS HEALTHCARE,2024-04-15 08:00:00,2024-04-30 18:30:00,02 NAO FUNCIONA,INFRAESTRUTURA,ACOMPANHAMENTO DE SERVICO EXTERNO,370.5
1936925,CORRETIVA,VENTILADOR PULMONAR,SERVO AIR,GETINGE,2024-04-16 11:30:00,2024-04-16 11:55:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.42
1936047,CORRETIVA,CARDIOTOCOGRAFO,COROMETRICS 172,GE HEALTHCARE,2024-04-15 10:08:00,2024-04-15 12:15:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,2.12
1936884,CORRETIVA,VENTILADOR PULMONAR,VG70,AEONMED,2024-04-16 11:02:00,2024-04-16 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,3.97
1936924,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-04-16 11:30:00,2024-04-16 12:05:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.58
1936304,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-04-15 15:13:00,2024-04-15 15:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,0.28
1935981,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,MONNAL T60,AIR LIQUIDE,2024-04-15 10:20:00,2024-04-16 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,25.67
1936667,CORRETIVA,CARDIOVERSOR,TEC 5631,NIHON KOHDEN,2024-04-16 08:13:00,2024-04-16 10:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,MAU USO,LIMPEZA,2.12
1937287,CORRETIVA,BERCO - ELETRICO,VLT 220E,VALLITECH,2024-05-15 13:18:00,2024-05-15 13:19:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,0.02
1935822,CORRETIVA,SISTEMA DE DESINFECCAO - FRASCOS,FLUSHER 600,GETINGE,2024-04-15 08:58:00,2024-04-15 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,9.03
1936335,CORRETIVA,TERMODESINFECTADORA,DS 610/2,STEELCO,2024-04-15 15:49:00,2024-04-15 15:56:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.12
1936885,CORRETIVA,PROCESSADORA DE VIDEO - ENDOSCOPICA,CV190,OLYMPUS,2024-04-16 11:02:00,2024-04-16 11:32:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,REVISÃO / REPARO EM CONEXÕES,0.5
1935957,CORRETIVA,AUTOCLAVE - HORIZONTAL,HI SPEED II,BAUMER,2024-04-17 08:00:00,2024-04-17 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,2.0
1935980,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-04-15 10:44:00,2024-04-30 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,365.27
1936654,CORRETIVA,TERMODESINFECTADORA,TW E200 400P,BAUMER,2024-04-15 22:00:00,2024-04-16 08:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,10.0
1935915,CORRETIVA,BOMBA INJETORA DE CONTRASTE,820740 D,MALLINCKRODT - LIEBEL - FLARSHEIM,2024-04-15 14:30:00,2024-04-15 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,1.0
1935733,CORRETIVA,CENTRAL DE MONITORIZACAO,ELITE DESK 800,HEWLETT PACKARD,2024-04-15 09:52:00,2024-04-15 11:18:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.43
1937461,CORRETIVA,MEDIDOR - SINAIS VITAIS,CARESCAPE V100,GE HEALTHCARE,2024-04-16 20:16:00,2024-04-17 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,17.73
1935827,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE 7900,GE HEALTHCARE,2024-04-15 08:59:00,2024-04-16 09:05:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,24.1
1936476,CORRETIVA,ESTERILIZADORA A PEROXIDO,STERRAD 100S,ASP,2024-04-16 13:00:00,2024-04-16 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.0
1935487,CALIBRACAO,APARELHO DE RAIOS-X - FIXO,MULTIX B,SIEMENS HEALTHCARE,2024-04-15 12:21:00,2024-08-02 12:21:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,2616.0
1936043,CORRETIVA,CARDIOVERSOR,TEC 5631,NIHON KOHDEN,2024-04-15 10:48:00,2024-04-15 12:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,1.7
1936629,CORRETIVA,ANGIOGRAFO,INNOVA IGS530,GE HEALTHCARE,2024-04-16 07:17:00,2024-04-17 17:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,34.22
1937417,CORRETIVA,PROCESSADORA DE VIDEO - ENDOSCOPICA,CV190,OLYMPUS,2024-04-16 17:30:00,2024-04-16 17:50:00,02 NAO FUNCIONA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,0.33
1937123,CORRETIVA,MONITOR - TRANSPORTE,B40,GE HEALTHCARE,2024-04-16 14:58:00,2024-04-16 15:15:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.28
1936749,CORRETIVA,SISTEMA DE DESINFECCAO - ENDOSCOPIA,ALX1012 DL,ENDOCLEAR,2024-04-16 09:07:00,2024-04-16 09:10:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.05
1937103,CORRETIVA,MONITOR - VIDEOCIRURGIA,WIDE VIEW 24,KARL STORZ,2024-04-16 14:44:00,2024-04-16 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.77
1936624,CORRETIVA,MONITOR - VIDEOCIRURGIA,27HJ710S,LG,2024-04-16 07:06:00,2024-04-16 08:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.4
1937144,CORRETIVA,ULTRASSOM - ECOCARDIO,AFFINITI 70 G,PHILIPS MEDICAL,2024-04-16 15:10:00,2024-04-23 14:25:00,*SERVICO PROGRAMADO,MAU USO,ACOMPANHAMENTO DE DEMONSTRACAO/UTILIZACAO,167.25
1937063,CORRETIVA,INCUBADORA,VISION 2286,FANEM,2024-04-16 15:00:00,2024-04-19 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,72.5
1937422,CORRETIVA,MACA - TRANSPORTE,TRANSTAR P8005,HILL ROM,2024-04-16 17:30:00,2024-04-22 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,135.5
1936653,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-04-16 07:51:00,2024-04-23 15:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,175.15
1936725,CORRETIVA,AUTOCLAVE - HORIZONTAL,AC 523,ORTOSINTESE,2024-04-16 05:00:00,2024-04-16 18:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),13.33
2100932,GERENCIAL,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-04-16 14:22:00,2024-09-04 15:20:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,3384.97
1937677,CORRETIVA,APARELHO DE RAIOS-X - FIXO,MAXIMUS ECO,KONICA MINOLTA,2024-04-16 18:00:00,2024-04-26 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,234.0
1937879,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7500,WELCH ALLYN,2024-04-17 10:58:00,2024-04-18 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),23.03
1938040,CORRETIVA,MONITOR - MULTIPARAMETROS,MEC 1000,MINDRAY,2024-04-17 13:31:00,2024-04-18 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,26.98
1937760,CORRETIVA,MONITOR - MULTIPARAMETROS,C86,COMEN,2024-04-17 09:10:00,2024-04-17 09:20:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.17
1937639,CORRETIVA,GLICOSIMETRO,PRECISION XCEED PRO,ABBOTT,2024-04-17 08:30:00,2024-04-17 09:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.5
1938105,CORRETIVA,MEDIDOR - SINAIS VITAIS,CARESCAPE V100,GE HEALTHCARE,2024-04-17 14:08:00,2024-04-17 14:30:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.37
1938381,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR SA MED 11152,MEDISAFE,2024-04-17 17:28:00,2024-04-17 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE HIDRÁULICO,0.53
1935812,CORRETIVA,SISTEMA DE DESINFECCAO - ENDOSCOPIA,ALX1012 DL,ENDOCLEAR,2024-04-15 08:12:00,2024-04-15 09:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,LIMPEZA,1.3
1936042,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC10,PHILIPS MEDICAL,2024-04-15 10:49:00,2024-04-15 11:45:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.93
1936410,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-04-15 15:51:00,2024-04-15 18:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2.15
1936352,CORRETIVA,OFTALMOSCOPIO,GENERICO,GENERICO,2024-04-15 16:04:00,2024-04-17 09:10:00,02 NAO FUNCIONA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,41.1
1935768,CORRETIVA,HEMODIALISADOR,4008 S V10,FRESENIUS,2024-04-13 10:00:00,2024-04-15 13:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,51.0
1935946,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 670,SAMTRONIC,2024-04-15 10:13:00,2024-04-15 10:20:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.12
1935941,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,1288,STRYKER,2024-04-13 10:12:00,2024-04-15 11:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),48.8
1936126,CORRETIVA,MONITOR - TRANSPORTE,G3H,GENERAL MEDITECH,2024-04-15 12:15:00,2024-04-15 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.75
1935723,CORRETIVA,AUTOCLAVE - HORIZONTAL,AC 365,ORTOSINTESE,2024-04-15 07:33:00,2024-04-16 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,28.45
1935949,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2021,DIXTAL BIOMEDICA,2024-04-13 10:14:00,2024-04-15 10:40:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,48.43
1935644,INSPECAO/VERIFICACAO,VENTILADOR PULMONAR - NAO INVASIVO,DREAMSTATION BIPAP AVAPS,RESPIRONICS,2024-04-15 13:36:00,2024-04-15 13:52:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,0.27
1936330,CORRETIVA,MAPA,CARDIOMAPA,CARDIO SISTEMAS,2024-04-15 15:44:00,2024-05-24 08:55:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,929.18
1936266,CORRETIVA,CABO DE PRESSAO INVASIVA,GENERICO,GENERICO,2024-04-15 14:46:00,2024-04-16 14:00:00,*ACESSORIO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,23.23
1939211,CORRETIVA,MACA - TRANSPORTE,TRANSTAR P8000,HILL ROM,2024-04-15 16:00:00,2024-04-30 13:00:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM PEÇAS,357.0
1936026,CORRETIVA,FOCO AMBULATORIAL - LED,GS600,WELCH ALLYN,2024-04-15 11:01:00,2024-05-02 14:00:00,01 NAO LIGA,MAU USO,REVISÃO / REPARO EM PEÇAS,410.98
1936147,CORRETIVA,BALANCA - ANTROPOMETRICA,2096 PP2,TOLEDO,2024-04-15 10:00:00,2024-06-03 12:03:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,1178.05
1936637,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-04-15 07:00:00,2024-06-03 18:00:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1187.0
1936916,CORRETIVA,CARDIOVERSOR,TEC 5631,NIHON KOHDEN,2024-04-16 10:26:00,2024-04-16 12:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,1.57
1938292,CORRETIVA,MONITOR - MULTIPARAMETROS,B105,GE HEALTHCARE,2024-04-17 16:06:00,2024-04-19 15:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,46.9
1938791,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,BRILLIANCE CT 16 SLICES,PHILIPS MEDICAL,2024-04-17 14:22:00,2024-04-17 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.63
1938647,CORRETIVA,ARCO CIRURGICO,BRIVO OEC 865,GE HEALTHCARE,2024-04-17 22:15:00,2024-04-19 15:26:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),41.18
1937681,CORRETIVA,CARDIOVERSOR,TEC 5631,NIHON KOHDEN,2024-04-17 08:00:00,2024-04-17 09:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,1.0
1937897,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIC,BIC,2024-04-17 11:11:00,2024-04-17 11:50:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,0.65
1937896,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIC,BIC,2024-04-17 11:11:00,2024-04-17 12:20:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.15
1937830,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-04-16 10:08:00,2024-04-16 10:30:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,0.37
1937876,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-04-17 10:57:00,2024-04-17 13:40:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,2.72
1938003,CORRETIVA,CENTRAL DE MONITORIZACAO,INFINITY,DRAGER HEALTHCARE,2024-04-17 11:20:00,2024-04-17 11:45:00,22 NAO RECONHECE CONFIGURACAO,ATIVIDADE PROGRAMADA,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.42
1937739,CORRETIVA,MACA - TRANSPORTE,DURASTAR P8005,HILL ROM,2024-04-17 08:54:00,2024-04-17 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,LUBRIFICAÇÃO,1.1
1937181,CORRETIVA,APARELHO DE RAIOS-X - FIXO,APOLO D,VMI,2024-04-17 15:00:00,2024-04-17 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,2.0
1936803,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-04-16 09:45:00,2024-04-16 10:45:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1.0
1936989,CORRETIVA,MONITOR - TRANSPORTE,B125,GE HEALTHCARE,2024-04-16 12:55:00,2024-04-16 18:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,5.08
1937449,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412 AQUAZERO,CISA,2024-04-16 18:40:00,2024-04-16 23:50:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,5.17
1937466,CORRETIVA,BALANCA - ELETRONICA/MESA,9094 C4,TOLEDO,2024-04-16 21:27:00,2024-04-18 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),36.05
1936774,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-04-16 09:32:00,2024-04-16 10:10:00,*ACESSORIO DANIFICADO,ATIVIDADE PROGRAMADA,SUBSTITUIÇÃO DE PECA(S),0.63
1936869,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,PREMIUM,PREMIUM,2024-04-16 10:42:00,2024-04-16 11:20:00,*ACESSORIO DANIFICADO,ATIVIDADE PROGRAMADA,SUBSTITUIÇÃO DE PLACA(S),0.63
1936631,CORRETIVA,RESSONANCIA MAGNETICA,OPTIMA MR360 1.5T,GE HEALTHCARE,2024-04-15 07:18:00,2024-04-22 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),177.7
1936619,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-04-16 06:43:00,2024-04-16 10:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AJUSTE MECÂNICO,3.28
1936655,CORRETIVA,CAMA - ELETRICA,HR1000,HILL ROM,2024-04-16 07:53:00,2024-04-30 16:10:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,344.28
1936947,CORRETIVA,GLICOSIMETRO,ACCUCHEK PERFORMA,ROCHE,2024-04-16 11:52:00,2024-04-16 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,5.13
1937127,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON CT D,GUERBET,2024-04-26 18:00:00,2024-04-26 19:30:00,*NOTIFICAÇÃO DE EVENTO ADVERSO/TECNOVIGILÂNCIA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.5
1937111,CORRETIVA,SISTEMA DE COLETA E AFERESE SANGUINEA,SPECTRA OPTIA,TERUMO,2024-04-16 14:47:00,2024-05-02 16:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,385.55
1936642,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-04-16 07:33:00,2024-04-30 17:35:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,346.03
1937067,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-04-16 14:11:00,2024-04-16 15:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.82
1938295,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF H170,OLYMPUS,2024-04-16 07:00:00,2024-04-30 14:00:00,02 NAO FUNCIONA,MAU USO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,343.0
1936697,CORRETIVA,BALANCA - ELETRONICA/MESA,BP 15,FILIZOLA,2024-04-16 08:35:00,2024-05-31 08:30:00,01 NAO LIGA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1079.92
1936738,CORRETIVA,VENTILADOR PULMONAR,SAVINA,DRAGER HEALTHCARE,2024-04-16 08:58:00,2024-04-30 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,338.03
1937423,CORRETIVA,CISTOSCOPIO,30° 4MM X 18CM,KARL STORZ,2024-04-16 18:00:00,2024-05-03 17:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,407.5
1937992,CORRETIVA,CAMA - ELETRICA,VLT 931,VALLITECH,2024-04-17 12:44:00,2024-04-17 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,0.27
1936048,CORRETIVA,VENTILADOR PULMONAR,AVEA,VIASYS,2024-04-15 11:14:00,2024-06-04 10:00:00,20 DISPLAY DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1198.77
1936097,CORRETIVA,CAMA - ELETRICA,MI570 RT,MERCEDES IMEC,2024-04-15 09:00:00,2024-07-24 15:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,2406.17
1936867,CORRETIVA,CABECOTE DE CAMERA,1688 AIM 4K,STRYKER,2024-04-15 10:00:00,2024-06-10 11:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,1345.5
1935823,CORRETIVA,MISTURADOR DE GASES MEDICINAIS,AIR O2,INTERMED,2024-04-15 08:58:00,2024-06-11 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1369.03
1935752,CORRETIVA,VENTILADOR PULMONAR,SERVO I,GETINGE,2024-04-15 12:00:00,2024-06-11 10:00:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),1366.0
1935843,CORRETIVA,MONITOR - MULTIPARAMETROS,BSM 3763,NIHON KOHDEN,2024-04-15 09:05:00,2024-04-15 09:20:00,01 NAO LIGA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.25
1936158,CORRETIVA,CICLO ERGOMETRO,ORTOMED 4060,CARCI,2024-04-15 12:26:00,2024-09-16 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,3699.57
1938774,CORRETIVA,MONITOR - MULTIPARAMETROS,G3D,GENERAL MEDITECH,2024-08-09 10:45:00,2024-08-09 11:20:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,0.58
1936714,CORRETIVA,CARDIOVERSOR,R SERIES,ZOLL,2024-04-16 08:43:00,2024-05-06 12:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,483.28
1937847,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TDP,BARRFAB,2024-05-15 10:30:00,2024-05-15 11:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.5
1936463,CORRETIVA,MONITOR - MULTIPARAMETROS - MRI,EXPRESSION MR400,PHILIPS MEDICAL,2024-04-15 18:00:00,2024-11-04 14:23:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,4868.38
1935967,CORRETIVA,SISTEMA DE CIRURGIA ROBOTICA,DAVINCI X IS4200,INTUITIVE SURGICAL,2024-04-15 10:27:00,2024-04-15 10:27:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,0.0
1938125,CORRETIVA,INCUBADORA,VISION 2286,FANEM,2024-04-17 14:24:00,2024-04-18 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,26.6
1938104,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7500,WELCH ALLYN,2024-04-17 14:08:00,2024-04-17 14:55:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.78
1937156,CORRETIVA,CABO DE PRESSAO NAO INVASIVA,GENERICO,GENERICO,2024-04-16 15:25:00,2024-04-25 11:00:00,19 FALTA DE PECA OU ACESSORIO,MAU USO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,211.58
1937644,CORRETIVA,OXIMETRO DE PULSO,PM10N,COVIDIEN - NELLCOR,2024-04-16 17:46:00,2024-04-16 18:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.23
1939182,CORRETIVA,INCUBADORA,VISION 2286,FANEM,2024-04-18 16:46:00,2024-04-18 16:48:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.03
1937121,CORRETIVA,URETEROSCOPIO,27001K,KARL STORZ,2024-04-16 14:58:00,2024-05-10 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,571.03
1936753,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,COMPLETO BIS,COVIDIEN - BIS,2024-04-16 09:00:00,2024-05-13 15:00:00,*ACESSORIO DANIFICADO,MAU USO,ABERTURA DE OS DE INATIVACAO,654.0
1942753,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-04-17 08:00:00,2024-04-17 09:00:00,01 NAO LIGA,INFRAESTRUTURA,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,1.0
1938303,CORRETIVA,CENTRAL DE MONITORIZACAO,MAS 700 10LT,GE HEALTHCARE,2024-04-17 16:11:00,2024-04-17 17:51:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.67
1938688,CORRETIVA,INCUBADORA,DUETTO 2386,FANEM,2024-04-18 08:09:00,2024-06-10 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1278.85
1939161,CORRETIVA,INCUBADORA,C186TS,FANEM,2024-04-18 16:24:00,2024-04-18 16:25:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.02
1938669,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-04-18 07:56:00,2024-04-18 13:00:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM CONEXÕES,5.07
1937822,CORRETIVA,URETEROSCOPIO,27001L,KARL STORZ,2024-04-17 10:01:00,2024-04-19 19:05:00,*ACESSORIO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,57.07
1937307,CORRETIVA,AUTOCLAVE - HORIZONTAL,4212,CISA,2024-04-16 16:25:00,2024-06-05 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1200.58
1939001,CORRETIVA,BISTURI - ELETRICO,SS 501 S,WEM,2024-04-18 11:41:00,2024-04-18 12:45:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,1.07
1937775,CORRETIVA,CORADOR DE LAMINAS,SLIDEINK II,VYTTRA,2024-04-18 12:50:00,2024-04-18 14:05:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,1.25
1938910,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7400,WELCH ALLYN,2024-04-18 11:02:00,2024-04-18 12:15:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.22
1938665,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-04-18 07:53:00,2024-04-18 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.12
1937828,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,RESMART GII T30 T,BMC,2024-04-17 10:04:00,2024-04-26 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,222.93
1938053,CORRETIVA,VENTILADOR PULMONAR,BABYLOG VN600 HFV,DRAGER HEALTHCARE,2024-04-17 11:01:00,2024-04-17 14:45:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,3.73
1936696,CORRETIVA,FONTE DE LUZ - XENON,XENON NOVA 300,KARL STORZ,2024-04-16 08:34:00,2024-04-16 09:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,0.43
1938410,CORRETIVA,CAMA - ELETRICA,VLT 900,VALLITECH,2024-04-17 18:20:00,2024-04-19 09:30:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,39.17
1939291,CORRETIVA,HOLTER,H3+,MORTARA,2024-04-18 13:22:00,2024-04-18 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.63
1938725,CORRETIVA,BOMBA INFUSORA,COLLEAGUE CXE (MONO),BAXTER,2024-04-18 08:41:00,2024-04-18 10:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.32
1938411,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,DRX REVOLUTION,CARESTREAM,2024-04-19 13:00:00,2024-04-19 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),3.0
1938656,CORRETIVA,ULTRASSOM - PUNCAO,RITE 8,BARD,2024-04-17 23:45:00,2024-04-18 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,9.25
1939263,CORRETIVA,LAPAROSCOPIO,30° 4MM X 30CM,KARL STORZ,2024-04-18 18:20:00,2025-02-20 13:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,7386.67
1936866,CORRETIVA,MONITOR - MULTIPARAMETROS,G3L,GENERAL MEDITECH,2024-04-16 10:41:00,2024-06-26 12:30:00,01 NAO LIGA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1705.82
1938720,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR PCF,MEDISAFE,2024-04-18 08:38:00,2024-04-18 08:38:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AJUSTE ELETRÔNICO,0.0
1938057,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION EVO 128,GE HEALTHCARE,2024-04-17 08:17:00,2024-04-17 15:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,6.72
1937971,CORRETIVA,IMPRESSORA DE FILME RADIOLOGICO,DRYVIEW 5950,CARESTREAM,2024-04-22 19:25:00,2024-04-30 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),187.58
1936909,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-04-16 11:25:00,2024-05-03 13:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,410.08
1939285,CORRETIVA,SERRA DE GESSO,J01,OSCILAN,2024-04-18 10:00:00,2024-04-18 12:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,2.0
1938674,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR COMPACT,B BRAUN,2024-04-18 07:58:00,2024-04-25 07:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),167.53
1939276,CORRETIVA,APARELHO DE RAIOS-X - FIXO,COMPACTO PLUS DR,VMI,2024-04-18 18:40:00,2024-04-18 18:45:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.08
1936657,CORRETIVA,APARELHO DE RAIOS-X - FIXO,MULTIX B,SIEMENS HEALTHCARE,2024-08-15 16:30:00,2024-08-15 18:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,2.0
1939103,CORRETIVA,MESA CIRURGICA - ELETRICA,ALPHASTAR 1132,GETINGE,2024-04-18 15:24:00,2024-04-19 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),25.6
1937723,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-04-17 09:48:00,2024-04-17 10:41:00,13 TESTE FUNCIONAL,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.88
1938296,CORRETIVA,MAMOGRAFO,SELENIA,HOLOGIC,2024-04-17 16:09:00,2024-06-19 19:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1514.85
