OS,TIPO,TIPO EQUIPAMENTO,EQUIPAMENTO,MARCA,HORARIO INICIO,HORARIO FIM,TIPO DE SERVIÇO,COMPLEMENTO,RESOLUÇÃO,TEMPO
1938862,CORRETIVA,MONITOR - MULTIPARAMETROS,BENEVISION N12,MINDRAY,2024-04-18 10:27:00,2024-04-18 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.05
1939067,CORRETIVA,MEDIDOR - SINAIS VITAIS,SPOT VITAL SIGNS LXI,WELCH ALLYN,2023-04-18 14:18:00,2024-04-18 14:50:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,8784.53
1939192,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,MONNAL T60,AIR LIQUIDE,2024-04-18 17:00:00,2024-04-30 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),286.0
1938356,CORRETIVA,MONITOR - MULTIPARAMETROS - MRI,EXPRESSION MR400,PHILIPS MEDICAL,2024-04-17 16:54:00,2024-04-18 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,21.1
1938637,CORRETIVA,CAMA - PARTO,MP7097,FANEM,2024-04-18 06:30:00,2024-04-18 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.5
1938941,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-04-18 11:28:00,2024-04-19 10:40:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,23.2
1938788,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,ADC CR30X,AGFA HEALTHCARE,2024-04-18 09:21:00,2024-04-18 17:10:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,7.82
1938636,CORRETIVA,MACA - TRANSPORTE,VLT 715,VALLITECH,2024-04-18 06:30:00,2024-04-19 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),29.5
1937626,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF H170,OLYMPUS,2024-04-17 06:52:00,2024-05-02 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,370.13
1938942,CORRETIVA,HOLTER,CARDIO LIGHT,CARDIO SISTEMAS,2024-04-18 11:28:00,2024-04-19 15:00:00,02 NAO FUNCIONA,EXTRAVIO,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,27.53
1938928,CORRETIVA,MONITOR - HEMODINAMICO,VIGILEO,EDWARDS LIFESCIENCES,2024-04-18 11:15:00,2024-05-02 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,338.75
1937824,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-04-17 10:03:00,2024-05-02 19:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,368.95
1937854,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-04-17 10:39:00,2024-05-10 10:41:00,*INSPECAO,CAUSA NATURAL,REFORMA E PINTURA,552.03
1939072,CORRETIVA,MONITOR - GASES ANESTESICOS,VAMOS PLUS,DRAGER HEALTHCARE,2024-04-18 14:25:00,2024-05-03 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,354.58
1938102,CORRETIVA,CENTRAL DE MONITORIZACAO,BENEVISION CMS,MINDRAY,2024-04-17 14:06:00,2024-04-17 15:30:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.4
1939257,CORRETIVA,MEDIDOR - SINAIS VITAIS,CARESCAPE V100,GE HEALTHCARE,2024-04-17 18:07:00,2024-04-30 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,309.88
1936750,CORRETIVA,MONITOR - MULTIPARAMETROS,IMEC8,MINDRAY,2025-04-16 09:07:00,2025-05-16 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,725.88
1938879,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIC,BIC,2024-04-18 10:47:00,2024-04-18 12:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.72
1939709,CORRETIVA,BALANCA - ANTROPOMETRICA,2098 PP,TOLEDO,2024-04-19 09:16:00,2024-04-19 09:30:00,01 NAO LIGA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.23
1937881,INATIVACAO,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-04-17 11:00:00,2024-05-09 10:10:00,*INATIVACAO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,527.17
1938015,INATIVACAO,MICROPIPETA,100UL A 1000UL,RAININ,2024-04-17 13:00:00,2024-05-09 10:20:00,*INATIVACAO,ATIVIDADE PROGRAMADA,ATUALIZAÇÃO DE DADOS NO SISTEMA,525.33
1938184,CORRETIVA,ANGIOGRAFO,INNOVA IGS530,GE HEALTHCARE,2024-04-17 15:10:00,2024-04-17 15:25:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.25
1938054,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,MONNAL T60,AIR LIQUIDE,2024-04-17 10:34:00,2024-04-22 09:00:00,20 DISPLAY DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),118.43
1962255,CORRETIVA,ULTRASSOM PORTATIL - GERAL,LOGIQ E,GE HEALTHCARE,2024-04-17 12:20:00,2024-04-25 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),196.67
1937687,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR COMPACT PLUS,B BRAUN,2024-04-17 08:15:00,2024-05-15 09:20:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,673.08
1937746,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR COMPACT,B BRAUN,2024-04-17 08:59:00,2024-05-15 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,672.52
1937813,CORRETIVA,MAPA,DYNA MAPA NG,CARDIO SISTEMAS,2024-04-17 09:25:00,2024-05-21 16:25:00,24 REPROVADO NA CALIBRACAO,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),823.0
1967662,CORRETIVA,ACELERADOR LINEAR,CYBERKNIFE,ACCURAY,2024-04-17 09:00:00,2024-04-17 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),7.0
1938348,CORRETIVA,CABECOTE DE CAMERA,IMAGE1 HD H3 Z,KARL STORZ,2024-04-17 15:10:00,2024-05-29 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1010.83
1937700,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 670,SAMTRONIC,2024-04-17 08:27:00,2024-06-05 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1183.05
1938302,CORRETIVA,VENTILADOR PULMONAR,IX5,INTERMED,2024-04-17 16:11:00,2024-06-06 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,1193.82
1938379,CORRETIVA,LAPAROSCOPIO,0° 4MM X 18CM,KARL STORZ,2024-04-17 11:16:00,2024-08-06 11:16:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,2664.0
1938385,CORRETIVA,CAMA - ELETRICA,BASIC CARE P1440A,HILL ROM,2024-04-17 17:32:00,2024-06-11 08:40:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1311.13
1938218,CORRETIVA,BERCO - AQUECIDO,AMPLA 2085,FANEM,2024-04-17 14:44:00,2024-04-24 16:55:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,170.18
1939605,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-04-19 07:25:00,2024-04-19 07:35:00,*ACESSORIO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),0.17
1939677,CORRETIVA,INSUFLADOR - CO2,40L HIGH FLOW,STRYKER,2024-04-19 08:33:00,2024-04-19 14:35:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,6.03
1939954,CORRETIVA,TERMODESINFECTADORA,TW E200 400P,BAUMER,2024-04-19 12:51:00,2024-04-19 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,4.15
1939889,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-04-19 11:33:00,2024-09-03 11:00:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM PEÇAS,3287.45
1940232,CORRETIVA,SISTEMA DE GRAVACAO DE VIDEO,HVO550MD,SONY ELECTRONICS INC,2024-04-19 14:01:00,2024-04-19 14:30:00,29 FALTA DE EQUIPAMENTO,INSTALAÇÃO,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),0.48
1939702,CORRETIVA,IMPRESSORA DE FILME RADIOLOGICO,DRYVIEW 6850,CARESTREAM,2024-04-19 09:06:00,2024-04-19 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.4
1939731,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-04-19 09:16:00,2024-04-19 09:26:00,01 NAO LIGA,MAU USO,REVISÃO / REPARO EM CONEXÕES,0.17
1940091,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC10,PHILIPS MEDICAL,2024-04-19 15:03:00,2024-04-19 15:23:00,13 TESTE FUNCIONAL,CAUSA NATURAL,LIMPEZA,0.33
1939866,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-04-19 11:11:00,2024-04-19 11:22:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.18
1939991,CORRETIVA,MONITOR - MULTIPARAMETROS,IMEC10,MINDRAY,2024-04-19 13:47:00,2024-04-22 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,74.72
1939694,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TRIM II,PHILIPS MEDICAL,2024-04-19 08:52:00,2024-04-19 09:25:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.55
1940074,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS 600,MINDRAY,2024-04-19 15:00:00,2024-04-22 11:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),68.5
1939639,GERENCIAL,HEMODIALISADOR,4008 S,FRESENIUS,2024-04-19 08:06:00,2024-04-21 19:00:00,*ATIVIDADE GERENCIAL,ATIVIDADE PROGRAMADA,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),58.9
1939593,CORRETIVA,MACA - TRANSPORTE,DURASTAR P8005,HILL ROM,2024-04-18 18:54:00,2024-04-19 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,15.1
1939717,CORRETIVA,MAPA,DYNA MAPA PLUS,CARDIO SISTEMAS,2024-04-18 08:00:00,2024-04-19 12:30:00,02 NAO FUNCIONA,MAU USO,AJUSTE ELETRÔNICO,28.5
1939708,CORRETIVA,OXIMETRO DE PULSO,PM 60,MINDRAY,2024-04-19 09:15:00,2024-04-19 11:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.92
1939711,CORRETIVA,FONTE DE LUZ - XENON,XENON NOVA 300,KARL STORZ,2024-04-19 09:17:00,2024-04-19 14:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,4.72
1940073,CORRETIVA,DETECTOR FETAL,DF7001D,MEDPEJ,2024-04-19 15:00:00,2024-04-19 15:40:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.67
1939936,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-04-19 11:00:00,2024-04-26 18:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,175.0
1940049,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM150,PHILIPS MEDICAL,2024-04-22 14:00:00,2024-04-22 14:40:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.67
1939862,CORRETIVA,CAMA - ELETRICA,BASIC CARE P1440A,HILL ROM,2024-04-19 11:10:00,2024-04-19 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.33
1940023,CORRETIVA,INCUBADORA,VISION 2286,FANEM,2024-04-19 14:17:00,2024-04-22 08:20:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,66.05
1939824,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,ROOT SEDLINE,MASIMO,2024-04-19 13:40:00,2024-04-19 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.33
1939998,CORRETIVA,MESA CIRURGICA - ELETRICA,3001E,MERCEDES IMEC,2024-04-19 13:52:00,2024-04-19 14:39:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.78
1940004,CORRETIVA,UMIDIFICADOR,GT5000,GLOBAL TEC,2024-04-19 10:52:00,2024-04-20 08:45:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,21.88
1939216,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,BRILLIANCE CT 40 SLICES,PHILIPS MEDICAL,2024-04-18 08:00:00,2024-04-27 11:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,219.0
1938909,CORRETIVA,LAPAROSCOPIO,30° 10MM X 30CM,KARL STORZ,2024-04-18 11:01:00,2024-05-09 15:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),507.98
1938793,CORRETIVA,AUTOCLAVE - HORIZONTAL,6410,CISA,2024-04-18 09:30:00,2024-04-24 12:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),147.0
1938896,CORRETIVA,SISTEMA DE HIPOHIPERTERMIA,MEDITHERM III,GAYMAR,2024-04-18 10:56:00,2024-05-08 14:42:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,483.77
1938905,CORRETIVA,SISTEMA DE HIPOHIPERTERMIA,MEDITHERM III,GAYMAR,2024-04-18 10:58:00,2024-05-08 14:42:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),483.73
1938950,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC30,PHILIPS MEDICAL,2024-04-18 11:26:00,2024-07-03 11:20:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,1823.9
1939215,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF H180,OLYMPUS,2024-04-18 17:19:00,2024-06-05 16:00:00,02 NAO FUNCIONA,MAU USO,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),1150.68
1938889,CORRETIVA,MONITOR - MULTIPARAMETROS,BSM 6301K,NIHON KOHDEN,2024-04-18 10:55:00,2024-09-12 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),3531.08
1940336,CORRETIVA,CENTRAL DE MONITORIZACAO,CIC PRO 14LT,GE HEALTHCARE,2024-04-20 02:45:00,2024-04-20 03:16:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.52
1940381,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF Q180,OLYMPUS,2024-04-20 10:24:00,2024-04-22 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,49.6
1941081,CORRETIVA,BERCO - ELETRICO,VLT 220E,VALLITECH,2024-05-15 13:20:00,2024-05-15 13:24:00,02 NAO FUNCIONA,MAU USO,AJUSTE MECÂNICO,0.07
1941077,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-04-22 15:39:00,2024-05-07 15:40:00,01 NAO LIGA,MAU USO,AJUSTE ELETRÔNICO,360.02
1940650,CORRETIVA,CENTRAL DE MONITORIZACAO,2800,GENERAL MEDITECH,2024-04-21 08:09:00,2024-04-22 06:30:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,22.35
1940794,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-04-22 08:28:00,2024-04-22 12:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,3.53
1940799,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-04-22 08:29:00,2024-04-22 12:40:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,4.18
1940340,CORRETIVA,CENTRAL DE MONITORIZACAO,VISTA 120 CMS 16LT,DRAGER HEALTHCARE,2024-04-20 07:57:00,2024-04-20 16:10:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,8.22
1940399,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412,CISA,2024-04-20 12:52:00,2024-04-21 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,21.13
1939869,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,ALEXION TSX32A 32,CANON,2024-04-19 11:20:00,2024-04-19 12:25:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.08
1938877,CORRETIVA,INCUBADORA,VISION 2286,FANEM,2024-04-18 10:42:00,2024-08-22 13:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,3026.8
1937806,CORRETIVA,MONITOR - GASES ANESTESICOS,VAMOS,DRAGER HEALTHCARE,2024-04-18 13:00:00,2024-08-26 14:35:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),3121.58
1941462,CORRETIVA,OXIMETRO DE PULSO,N595,COVIDIEN - NELLCOR,2024-04-22 16:26:00,2024-04-23 10:20:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,17.9
1941082,CORRETIVA,BERCO - ELETRICO,VLT 220E,VALLITECH,2024-04-22 13:18:00,2024-04-22 13:19:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AJUSTE MECÂNICO,0.02
1941030,CORRETIVA,UMIDIFICADOR,AIRVO 2,FISHER & PAYKEL,2024-04-22 11:58:00,2024-04-23 11:58:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,24.0
1941165,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID S70 N,GE HEALTHCARE,2024-04-22 12:05:00,2024-04-23 12:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,24.25
1940511,CORRETIVA,CENTRAL DE MONITORIZACAO,VISTA 120 CMS 16LT,DRAGER HEALTHCARE,2024-04-20 07:30:00,2024-04-21 07:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,24.0
1940515,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-04-21 10:55:00,2024-04-21 11:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.58
1940516,CORRETIVA,VENTILADOR PULMONAR,SERVO I,GETINGE,2024-04-21 14:31:00,2024-04-21 15:10:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.65
1939924,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON CT D,GUERBET,2024-04-19 12:38:00,2024-04-19 12:50:00,02 NAO FUNCIONA,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,0.2
1940134,CORRETIVA,MODULO - SINAIS VITAIS,PDM NELLCOR,GE HEALTHCARE,2024-04-19 15:59:00,2024-04-19 16:04:00,*ACESSORIO DANIFICADO,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),0.08
1940135,CORRETIVA,MONITOR - MULTIPARAMETROS,B650,GE HEALTHCARE,2024-04-19 15:59:00,2024-04-19 16:05:00,*ACESSORIO DANIFICADO,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),0.1
1939838,CORRETIVA,ASPIRADOR - CIRURGICO,14014 POC,NEVONI,2024-04-19 09:20:00,2024-05-03 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,336.67
1940088,CORRETIVA,CABO DE PRESSAO NAO INVASIVA,GENERICO,GENERICO,2024-04-19 15:15:00,2024-04-25 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,140.75
1939870,CORRETIVA,APARELHO DE RAIOS-X - FIXO,RADSPEED DR,SHIMADZU,2024-05-21 13:30:00,2024-05-21 16:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,2.5
1941242,CORRETIVA,CAMA - ELETRICA,MT 163,META HOSPITALAR,2024-04-22 13:00:00,2024-04-22 15:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,2.0
1941350,CORRETIVA,FOTOTERAPIA - SUPERLED,4006 BILITRON BED,FANEM,2024-04-22 15:07:00,2024-04-22 16:07:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.0
1940820,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-04-22 09:01:00,2024-04-22 09:02:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,0.02
1939769,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-04-19 10:07:00,2024-04-22 16:40:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,78.55
1940668,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-04-21 17:51:00,2024-04-22 07:40:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),13.82
1941252,CORRETIVA,CENTRAL DE MONITORIZACAO,DX20CT,DIXTAL BIOMEDICA,2024-04-22 13:18:00,2024-04-22 16:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,REVISÃO / REPARO EM CONEXÕES,3.03
1941132,CORRETIVA,CARDIOVERSOR,BENEHEART D3,MINDRAY,2024-04-22 11:40:00,2024-04-22 11:55:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.25
1943002,CORRETIVA,FIBROENDOSCOPIO - ALTA,BF TE2,OLYMPUS,2024-04-22 16:56:00,2024-04-24 15:00:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,LIMPEZA,46.07
1940467,CORRETIVA,TERMODESINFECTADORA,104 2,CISA,2024-04-21 08:01:00,2024-05-13 18:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,537.98
1940917,CORRETIVA,BISTURI - SELADOR DE VASOS,FT10,COVIDIEN - VALLEYLAB,2024-04-22 09:29:00,2024-04-23 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,24.52
1941303,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,MEDICATE,DORJA,2024-04-22 14:23:00,2024-04-22 14:53:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.5
1940983,CORRETIVA,CAMA - ELETRICA,MUKA HC1100,STRYKER,2024-04-22 10:22:00,2024-04-22 11:55:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.55
1940959,CORRETIVA,ANALISADOR BIOQUIMICO,VITROS 5600,ORTHO CLINICAL DIAGNOSTICS,2024-04-22 10:05:00,2024-04-22 10:06:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,0.02
1941493,CORRETIVA,MONITOR - MULTIPARAMETROS,C86,COMEN,2024-04-22 17:00:00,2024-04-22 17:20:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.33
1941080,CORRETIVA,BERCO - ELETRICO,VLT 220E,VALLITECH,2024-04-22 11:39:00,2024-04-22 11:40:00,01 NAO LIGA,MAU USO,AJUSTE MECÂNICO,0.02
1940898,CORRETIVA,CENTRIFUGA,MC28I,RDE,2024-04-22 10:30:00,2024-04-22 12:30:00,01 NAO LIGA,CAUSA NATURAL,AJUSTE MECÂNICO,2.0
1941359,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-04-22 15:14:00,2024-04-24 14:15:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,47.02
1940967,CORRETIVA,BERCO - ELETRICO,VLT 220A ESP,VALLITECH,2024-04-22 13:02:00,2024-04-22 13:02:00,02 NAO FUNCIONA,MAU USO,AJUSTE ELETRÔNICO,0.0
1941750,CORRETIVA,BALANCA - ANTROPOMETRICA,BK200 FAN,BALMAK,2024-04-23 09:07:00,2024-06-03 09:32:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,984.42
1941690,CORRETIVA,CAMA - ELETRICA,CENTURIS P750,HILL ROM,2024-04-22 07:15:00,2024-04-22 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.75
1942006,CORRETIVA,ULTRASSOM - GERAL,HD15,PHILIPS MEDICAL,2024-04-23 14:29:00,2024-04-23 16:29:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,2.0
1941795,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-04-23 09:51:00,2024-04-23 10:25:00,02 NAO FUNCIONA,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,0.57
1942204,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM150,PHILIPS MEDICAL,2024-04-23 17:50:00,2024-04-23 18:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.67
1942203,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM150,PHILIPS MEDICAL,2024-04-23 17:50:00,2024-04-23 18:50:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,1.0
1941706,CORRETIVA,INCUBADORA,1186,FANEM,2024-04-23 08:00:00,2024-04-23 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,3.5
1941960,CORRETIVA,FOCO CIRURGICO TETO - HALOGENO,SOLA 500 700 PREMIUM,DRAGER HEALTHCARE,2024-04-23 10:00:00,2024-04-23 10:30:00,21 LAMPADA RUIM/QUEIMADA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.5
1941994,CORRETIVA,VENTILADOR PULMONAR,SAVINA,DRAGER HEALTHCARE,2024-04-24 08:00:00,2024-04-24 09:20:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.33
1942215,CORRETIVA,VIDEOLARINGOSCOPIO,MCGRATH,AIRCRAFT,2024-04-23 20:18:00,2024-04-23 20:22:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.07
1942220,CORRETIVA,ELETROCARDIOGRAFO,ELI280 C,MORTARA,2024-04-23 21:32:00,2024-04-24 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,15.47
1941698,CORRETIVA,ELETROCARDIOGRAFO,EP 12,DIXTAL BIOMEDICA,2024-04-23 07:49:00,2024-04-23 16:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,8.52
1941727,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7500,WELCH ALLYN,2024-04-23 08:30:00,2024-04-23 12:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,TREINAMENTO/ACOMPANHAMENTO DE CORPO CLÍNICO,3.5
1940132,CORRETIVA,HISTEROSCOPIO,30° 2.9MM X 30CM,KARL STORZ,2024-04-19 15:58:00,2024-06-14 09:37:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1337.65
1940825,CORRETIVA,OXIMETRO DE PULSO,N560,COVIDIEN - NELLCOR,2024-04-19 08:00:00,2024-09-16 14:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,MAU USO,SUBSTITUIÇÃO DE PECA(S),3606.0
1941707,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2022 PLUS,DIXTAL BIOMEDICA,2024-04-23 08:00:00,2024-04-23 10:50:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.83
1941988,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY DELTA XL,DRAGER HEALTHCARE,2024-04-23 10:30:00,2024-04-23 12:00:00,*ACESSORIO DANIFICADO,ATIVIDADE PROGRAMADA,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.5
1942099,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 2500,GE HEALTHCARE,2024-04-12 11:54:00,2024-04-23 16:50:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,268.93
1941968,CORRETIVA,MONITOR - MULTIPARAMETROS,P10,PROLIFE,2024-04-23 13:10:00,2024-04-23 18:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,5.33
1940810,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,STELLAR 150,RESMED,2024-04-22 08:35:00,2024-04-22 09:55:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,1.33
1940713,CORRETIVA,MESA CIRURGICA - ELETRICA,AMSCO 3085SP,STERIS,2024-04-22 07:59:00,2024-04-22 08:15:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.27
1941354,CORRETIVA,UMIDIFICADOR,AIRVO 2,FISHER & PAYKEL,2024-04-22 14:30:00,2024-04-26 18:05:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,99.58
1941298,CORRETIVA,ANALISADOR COAGULACAO ATIVA,ACL ELITE PRO,INSTRUMENTATION LABORATORY,2024-04-22 14:15:00,2024-04-23 10:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),20.25
1941102,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-04-22 11:20:00,2024-06-27 10:52:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,NÃO FOI POSSÍVEL REALIZAR,1583.53
1941442,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC10,PHILIPS MEDICAL,2024-04-27 07:00:00,2024-04-27 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,9.0
1941367,CORRETIVA,ULTRASSOM - GERAL,HD11 XE,PHILIPS MEDICAL,2024-04-22 15:18:00,2024-04-30 14:20:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,191.03
1941352,CORRETIVA,SISTEMA DE IMAGEM SPECT CT,SYMBIA EVO EXCEL,SIEMENS HEALTHCARE,2024-04-22 16:10:00,2024-05-10 18:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,434.33
1941314,CORRETIVA,MONITOR - TRANSPORTE,TRIO,DATASCOPE,2024-04-22 14:00:00,2024-06-25 14:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),1536.0
1941495,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-04-22 17:10:00,2024-07-22 10:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,2177.33
1941320,CORRETIVA,ASPIRADOR - CIRURGICO,17200,K TAKAOKA,2024-04-22 14:34:00,2024-06-19 16:43:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),1394.15
1941560,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683,BARRFAB,2024-04-22 17:00:00,2024-08-08 10:30:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2585.5
1940850,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF H170,OLYMPUS,2024-04-21 05:55:00,2024-06-12 08:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1250.08
1941378,CORRETIVA,MARCAPASSO - BICAMERAL,REOCOR D,BIOTRONIK,2024-04-22 15:35:00,2024-11-12 17:00:00,01 NAO LIGA,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),4897.42
1942680,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-04-23 10:27:00,2024-07-29 08:20:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,2325.88
1942612,CORRETIVA,BALANCA - ELETRONICA/MESA,ELC 15P,BALMAK,2024-04-24 09:36:00,2024-06-13 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1200.4
1942757,CORRETIVA,BALANCA - ANTROPOMETRICA,W 200,WELMY,2024-04-24 14:20:00,2024-06-13 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1196.67
1942388,CORRETIVA,LAPAROSCOPIO,30° 10MM X 30CM,KARL STORZ,2024-04-23 06:48:00,2024-07-23 09:00:00,02 NAO FUNCIONA,MAU USO,TESTE FUNCIONAL,2186.2
1942394,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412,CISA,2024-04-24 07:07:00,2024-04-24 07:45:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,0.63
1942396,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412 AQUAZERO,CISA,2024-04-24 07:45:00,2024-04-24 08:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,0.25
1942702,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-04-24 10:32:00,2024-04-24 10:42:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,MAU USO,AVALIAÇÃO TÉCNICA,0.17
1942416,CORRETIVA,BALANCA - ACAMADO,JACK 250,C2 SOLUCOES,2024-04-24 07:42:00,2024-04-24 07:52:00,01 NAO LIGA,MAU USO,REVISÃO / REPARO EM CONEXÕES,0.17
1941905,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-04-23 11:47:00,2024-04-23 17:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,REVISÃO / REPARO EM PEÇAS,5.22
1941858,CORRETIVA,UMIDIFICADOR,AIRVO 2,FISHER & PAYKEL,2024-04-23 10:58:00,2024-04-23 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,5.03
1941793,CORRETIVA,OXIMETRO DE PULSO,PMB,COVIDIEN - NELLCOR,2024-04-23 09:47:00,2024-04-25 13:30:00,26 REPROVADO NA SEGURANCA ELETRICA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,51.72
1941832,CORRETIVA,MACA - TRANSPORTE,LIFEGUARD,ARJOHUNTLEIGH,2024-04-23 10:35:00,2024-04-23 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,2.42
1941889,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-04-23 11:27:00,2024-04-25 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,50.55
1941817,CORRETIVA,SIMULADOR PARA SISTEMA ROBOTICO,ROBOTIX,SIMBIONIX,2024-04-23 10:10:00,2024-04-29 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),145.83
1942088,CORRETIVA,ESTEIRA ERGOMETRICA,ATL,INBRAMED,2024-06-17 16:00:00,2024-07-17 17:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,721.5
1940957,CORRETIVA,ANALISADOR COAGULACAO ATIVA,ACL ELITE PRO,INSTRUMENTATION LABORATORY,2024-04-22 10:05:00,2024-04-23 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,LIMPEZA,28.92
1940833,CORRETIVA,CENTRIFUGA,MC28I,RDE,2024-04-22 13:00:00,2024-06-11 15:40:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,1202.67
1940847,CORRETIVA,DETECTOR FETAL,FD 390,TOITU,2024-04-22 08:32:00,2024-04-22 09:20:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,0.8
1941126,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,FDR NANO,FUJIFILM MEDICAL,2024-04-22 10:36:00,2024-04-22 13:40:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,3.07
1941437,CORRETIVA,RESSONANCIA MAGNETICA,OPTIMA MR360 1.5T,GE HEALTHCARE,2024-04-30 10:40:00,2024-04-30 11:30:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,0.83
1941203,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-04-22 13:00:00,2024-04-22 13:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),0.5
1941344,CORRETIVA,CABO DE PRESSAO NAO INVASIVA,GENERICO,GENERICO,2024-04-22 15:05:00,2024-04-22 15:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.42
1941341,CORRETIVA,CENTRAL DE MONITORIZACAO,CNS6201 32LT,NIHON KOHDEN,2024-04-22 15:05:00,2024-04-22 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.92
1940722,CORRETIVA,ELETROENCEFALOGRAFO,NEURON SPECTRUM 3,NEUROSOFT,2024-04-22 07:00:00,2024-05-07 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,365.0
1941071,CORRETIVA,MONITOR - MULTIPARAMETROS,B40,GE HEALTHCARE,2024-04-22 11:00:00,2024-05-03 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,262.0
1940748,CORRETIVA,ULTRASSOM - ECOCARDIO,VENUE R2,GE HEALTHCARE,2024-04-22 08:13:00,2024-04-23 17:21:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,33.13
1941318,CORRETIVA,BERCO - ELETRICO,TRIOMAT 1B,BK HOSPITALAR,2024-04-22 14:32:00,2024-05-13 12:19:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,501.78
1940907,CORRETIVA,AUTOCLAVE - HORIZONTAL,HS6613 ER2,GETINGE,2024-04-22 09:22:00,2024-04-24 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,50.63
1941482,INATIVACAO,LAPAROSCOPIO,30° 2.9MM X 36CM,KARL STORZ,2024-04-22 16:49:00,2024-07-28 12:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,INATIVACAO DE EQUIPAMENTO,2323.18
1942387,CORRETIVA,CENTRAL DE MONITORIZACAO,VISTA 120 CMS 16LT,DRAGER HEALTHCARE,2024-04-24 05:06:00,2024-04-24 13:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,ATUALIZAÇÃO DE DADOS NO SISTEMA,8.4
1942770,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,OXYLOG 3000 PLUS,DRAGER HEALTHCARE,2024-04-24 11:34:00,2024-04-24 11:55:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,RECEBIMENTO DE MATERIAIS/PECAS,0.35
1942430,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-04-24 08:04:00,2024-04-24 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,2.43
1942391,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,AQUILION LIGHTNING 80 TSX036A,CANON,2024-04-23 17:30:00,2024-04-23 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.5
1943211,CORRETIVA,VENTILADOR PULMONAR,AVEA,VIASYS,2024-04-24 18:04:00,2024-04-24 19:40:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.6
1942422,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-04-24 08:00:00,2024-04-24 09:00:00,02 NAO FUNCIONA,INFRAESTRUTURA,REVISÃO / REPARO EM CONEXÕES,1.0
1943531,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-04-25 09:30:00,2024-05-27 13:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),771.5
1941870,CORRETIVA,MACA - TRANSPORTE,VLT 715,VALLITECH,2024-04-23 11:13:00,2024-04-23 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.28
1941943,CORRETIVA,MONITOR - TRANSPORTE,INFINITY M540,DRAGER HEALTHCARE,2024-04-23 12:27:00,2024-04-23 13:25:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),0.97
1941433,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2022,DIXTAL BIOMEDICA,2024-04-22 16:20:00,2024-04-22 17:00:00,02 NAO FUNCIONA,EXTRAVIO,AJUSTE ELETRÔNICO,0.67
1941336,CORRETIVA,CABO DE PRESSAO NAO INVASIVA,GENERICO,GENERICO,2024-04-22 15:00:00,2024-04-22 17:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,COLOCADO EM TESTE TÉCNICO,2.0
1942618,CORRETIVA,ESTETOSCOPIO,ADULTO,GENERICO,2024-04-24 09:43:00,2024-04-25 07:40:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,21.95
1942462,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID S70,GE HEALTHCARE,2024-04-24 08:25:00,2024-04-24 13:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,4.58
1942604,CORRETIVA,VIDEOLARINGOSCOPIO,MCGRATH,AIRCRAFT,2024-04-24 09:33:00,2024-04-24 09:37:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.07
1942769,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2023,DIXTAL BIOMEDICA,2024-04-24 11:33:00,2024-04-24 14:30:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,2.95
1943147,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,MONNAL T60,AIR LIQUIDE,2024-04-24 17:00:00,2024-04-24 17:40:00,*ACESSORIO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,0.67
1942718,CORRETIVA,MODULO - SINAIS VITAIS,PDM NELLCOR,GE HEALTHCARE,2024-04-24 10:58:00,2024-04-25 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,23.03
1942782,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS2,PHILIPS MEDICAL,2024-04-24 11:45:00,2024-04-24 12:10:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.42
1942780,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-04-24 11:45:00,2024-04-24 12:40:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.92
1942686,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA EXCITE HD 1.5T,GE HEALTHCARE,2024-04-24 10:35:00,2024-04-24 11:35:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.0
1942411,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-04-24 07:37:00,2024-04-25 10:21:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,26.73
1942078,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-04-23 15:50:00,2024-05-17 13:00:00,02 NAO FUNCIONA,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,573.17
1942089,CORRETIVA,MAPA,DYNA MAPA PLUS,CARDIO SISTEMAS,2024-04-23 15:51:00,2024-06-21 08:40:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,1408.82
1941850,CORRETIVA,BALANCA - ANTROPOMETRICA,W 200A,WELMY,2024-04-23 10:45:00,2024-05-21 13:15:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),674.5
1941676,GERENCIAL,SISTEMA DE GRAVACAO DE VIDEO,USB300,MEDICAPTURE,2024-08-07 07:00:00,2024-08-07 07:10:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,PROCESSOS ADMINISTRATIVOS,0.17
1940694,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,MONNAL T60,AIR LIQUIDE,2024-04-22 07:33:00,2024-05-29 10:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,890.45
1942996,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-04-24 15:00:00,2024-04-24 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.5
1943117,CORRETIVA,DINAMOMETRO PALMAR,DM90,INSTRUTHERM,2024-04-24 17:00:00,2024-04-24 17:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.5
1942798,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,BRILLIANCE CT 64 SLICES,PHILIPS MEDICAL,2024-04-30 09:30:00,2024-04-30 15:00:00,01 NAO LIGA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,5.5
1941719,CORRETIVA,BOMBA INJETORA DE CONTRASTE,OPTIVANTAGE DH,MALLINCKRODT - LIEBEL - FLARSHEIM,2024-04-23 08:20:00,2024-05-02 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,219.67
1942551,CORRETIVA,DETECTOR FETAL,FD 390,TOITU,2024-04-22 13:21:00,2024-04-24 09:30:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,ORGANIZAÇÃO SETORIAL,44.15
1941782,CORRETIVA,MONITOR - MULTIPARAMETROS,UMEC12,MINDRAY,2024-04-23 08:00:00,2024-05-09 11:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,387.0
1942103,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-04-23 15:56:00,2024-06-30 19:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,1635.07
1942468,CORRETIVA,MONITOR - MULTIPARAMETROS,B650,GE HEALTHCARE,2024-04-24 08:30:00,2024-04-24 08:40:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.17
1942733,CORRETIVA,ULTRASSOM - GERAL,HD15,PHILIPS MEDICAL,2024-04-24 11:05:00,2024-04-24 11:06:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,0.02
1942801,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-04-24 11:56:00,2024-04-24 13:00:00,02 NAO FUNCIONA,MAU USO,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.07
1942615,CORRETIVA,MONITOR - MULTIPARAMETROS,P10,PROLIFE,2024-04-24 09:38:00,2024-04-24 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.87
1942802,CORRETIVA,ELETROCARDIOGRAFO,MAC 2000,GE HEALTHCARE,2024-04-24 11:56:00,2024-04-24 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),6.07
1943880,CORRETIVA,URETEROSCOPIO,6° 8MM X 43CM,KARL STORZ,2024-04-25 12:37:00,2024-07-31 10:48:00,03 EQUIPAMENTO DANIFICADO,MAU USO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,2326.18
1943201,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TDP,BARRFAB,2024-04-24 18:00:00,2024-04-24 18:40:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,LIMPEZA,0.67
1943530,CORRETIVA,UMIDIFICADOR,VHB10A,VINCENT MEDICAL,2024-04-25 09:23:00,2024-04-25 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.62
1943647,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS2 PLUS,PHILIPS MEDICAL,2024-04-25 10:17:00,2024-04-25 10:30:00,01 NAO LIGA,CAUSA NATURAL,INSTALAÇÃO DE CABOS DE / E COMUNICAÇÃO,0.22
1943500,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-04-25 08:48:00,2024-04-25 09:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.2
1942844,CORRETIVA,BALANCA - ELETRONICA/MESA,JUNIOR PRIX,TOLEDO,2024-04-24 12:55:00,2024-04-24 13:40:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.75
1943744,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-04-25 09:00:00,2024-04-25 09:25:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,0.42
1943919,CORRETIVA,MONITOR - MULTIPARAMETROS,SURESIGNS VM8,PHILIPS MEDICAL,2024-04-24 13:24:00,2024-04-25 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),23.6
1943202,CORRETIVA,CABO DE PRESSAO NAO INVASIVA,GENERICO,GENERICO,2024-04-24 18:00:00,2024-04-25 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,16.0
1943221,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-04-24 18:45:00,2024-04-24 19:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.25
1944135,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-04-25 17:09:00,2024-04-25 17:20:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,REVISÃO / REPARO EM CONEXÕES,0.18
1942442,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-04-24 12:31:00,2024-04-24 13:57:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.43
1943936,CORRETIVA,BISTURI - ELETRICO,VIO 300 S,ERBE,2024-04-25 13:52:00,2024-04-25 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.13
1943838,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-04-25 12:02:00,2024-06-03 18:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,941.97
1943997,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,VPAP III STA,RESMED,2024-04-25 14:54:00,2024-08-01 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2348.1
1945830,CORRETIVA,FONTE DE LUZ - LED,L9000,STRYKER,2024-04-25 13:00:00,2024-06-13 14:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),1177.5
1944171,CORRETIVA,FOTOFORO,MISSOURI 040 FC,MIKATOS,2024-04-24 17:55:00,2024-05-16 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),519.08
1943749,CORRETIVA,BISTURI - ELETRICO,VIO 300 S,ERBE,2024-04-25 11:05:00,2024-09-19 17:10:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),3534.08
1943758,CORRETIVA,CENTRAL DE MONITORIZACAO,BENEVISION CMS,MINDRAY,2024-04-25 10:30:00,2024-04-25 12:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,2.0
1943425,CORRETIVA,ELETROCARDIOGRAFO,MAC 800,GE HEALTHCARE,2024-04-24 07:04:00,2024-04-25 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,25.93
1943941,CORRETIVA,FOTOFORO,ML4 LED,HEINE,2024-04-25 14:01:00,2024-04-25 15:11:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.17
1943624,CORRETIVA,DETECTOR FETAL,DF7001D,MEDPEJ,2024-04-25 09:50:00,2024-04-25 11:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.17
1944100,CORRETIVA,AGITADOR DE ALTA VELOCIDADE,251,FANEM,2024-04-25 16:22:00,2024-04-30 11:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,114.63
1945050,CORRETIVA,MONITOR - MULTIPARAMETROS,STAR8000F,COMEN,2024-04-26 15:37:00,2024-04-26 16:20:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.72
1944653,CORRETIVA,ESTIMULADOR - NEUROLOGICO,STIMUPLEX HNS12,B BRAUN,2024-04-25 06:49:00,2024-04-30 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,123.18
1944661,CORRETIVA,BALANCA - ANTROPOMETRICA,2098 PP LC,TOLEDO,2024-04-22 07:25:00,2024-04-26 11:05:00,*ACESSORIO DANIFICADO,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),99.67
1942787,CORRETIVA,ANALISADOR COAGULACAO ATIVA,ACL ELITE PRO,INSTRUMENTATION LABORATORY,2024-04-24 11:50:00,2024-04-27 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,72.67
1969347,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,1288,STRYKER,2024-04-24 08:50:00,2024-05-17 16:40:00,20 DISPLAY DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,559.83
1942529,CORRETIVA,AUTOCLAVE - HORIZONTAL,4212,CISA,2024-04-24 09:04:00,2024-04-25 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,30.43
1943069,CORRETIVA,MONITOR - MULTIPARAMETROS,B105,GE HEALTHCARE,2024-04-24 12:04:00,2024-04-24 16:20:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,4.27
1943180,CORRETIVA,MARCAPASSO - UNICAMERAL,3077,ST JUDE,2024-04-24 17:05:00,2024-08-12 14:00:00,*ACESSORIO DANIFICADO,EXTRAVIO,REVISÃO / REPARO EM PEÇAS,2636.92
1942846,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-04-24 12:51:00,2024-05-24 08:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,715.15
1942926,CORRETIVA,CISTOSCOPIO,45° 4MM X 18CM,KARL STORZ,2024-04-24 14:15:00,2024-05-16 16:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),530.25
1942393,CORRETIVA,SISTEMA DE HIPOHIPERTERMIA,CRITICOOL,MTRE,2024-04-24 07:07:00,2024-05-06 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),292.88
1942838,CORRETIVA,NEFROSCOPIO,6° 4MM X 13CM,KARL STORZ,2024-04-24 12:45:00,2024-05-10 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,381.25
1942515,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS TIRO,DRAGER HEALTHCARE,2024-04-24 09:00:00,2024-04-24 11:34:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AJUSTE MECÂNICO,2.57
1942536,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE 7900,GE HEALTHCARE,2024-04-24 09:05:00,2024-04-24 16:06:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM CONEXÕES,7.02
1942392,CORRETIVA,MODULO - SINAIS VITAIS,PDM MASIMO,GE HEALTHCARE,2024-04-23 07:07:00,2024-05-17 14:20:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,583.22
1942070,CORRETIVA,BOMBA INFUSORA,COLLEAGUE (MONO),BAXTER,2024-04-23 17:00:00,2025-02-12 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),7077.0
1942211,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR PCF,MEDISAFE,2024-04-23 18:51:00,2025-01-13 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,6353.65
1943629,CORRETIVA,SISTEMA DE IMAGEM SPECT CT,SYMBIA EVO EXCEL,SIEMENS HEALTHCARE,2024-04-25 09:56:00,2024-04-25 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.57
1944093,CORRETIVA,FOCO CIRURGICO PEDESTAL - LED,PARABOLICO LED,SISMATEC,2024-04-25 08:06:00,2024-04-25 09:30:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,1.4
1944108,CORRETIVA,IMPRESSORA DE FILME RADIOLOGICO,DRYSTAR 5302,AGFA HEALTHCARE,2024-04-25 13:01:00,2024-04-25 14:25:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.4
1944097,CORRETIVA,CUFFOMETRO,54 07 000,CELMAT,2024-04-25 14:26:00,2024-04-25 15:32:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.1
1944875,PREVENTIVA,MONITOR - MULTIPARAMETROS,B850,GE HEALTHCARE,2024-04-25 08:40:00,2024-04-25 09:20:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.67
1943858,CORRETIVA,LAPAROSCOPIO,30° 4MM X 18CM,KARL STORZ,2024-04-25 12:20:00,2024-05-27 06:56:00,03 EQUIPAMENTO DANIFICADO,MAU USO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,762.6
1943396,PREVENTIVA,PROCESSADORA DE VIDEO - CIRURGICA,IMAGE1 HUB 22201020,KARL STORZ,2024-05-02 07:30:00,2024-05-02 08:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1943419,CORRETIVA,MOTOR - ELETRICO/BATERIA,GA673,AESCULAP,2024-04-25 06:45:00,2024-08-22 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,2860.25
1944726,CORRETIVA,CARDIOVERSOR,EFFICIA DFM100,PHILIPS MEDICAL,2024-04-26 08:43:00,2024-04-26 09:13:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.5
1961721,INSTALACAO,POLIGRAFO,SP12,TEB,2024-04-27 13:30:00,2024-04-27 15:00:00,*INSTALACAO,ATIVIDADE PROGRAMADA,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,1.5
1944787,CORRETIVA,CENTRIFUGA,5702,EPPENDORF,2024-04-26 08:58:00,2024-04-26 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,0.03
1944825,CORRETIVA,ULTRASSOM PORTATIL - ECOCARDIO,LOGIQ E,GE HEALTHCARE,2024-04-26 10:31:00,2024-04-26 11:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.48
1944643,CALIBRACAO,MONITOR - OXIDO NITRICO,NOX 1000,MORIYA,2024-05-02 13:00:00,2024-05-02 13:20:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,0.33
1944950,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-04-26 13:09:00,2024-04-26 14:31:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.37
1945078,CORRETIVA,FONTE DE LUZ - LED,L9000,STRYKER,2024-04-26 15:20:00,2024-04-26 15:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.17
1944968,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,BABYPAP 1150S,FANEM,2024-04-26 14:32:00,2024-04-26 15:11:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.65
1942443,CORRETIVA,AUTOCLAVE - HORIZONTAL,A 523,ORTOSINTESE,2024-04-24 08:13:00,2024-04-29 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,127.78
1942451,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2023,DIXTAL BIOMEDICA,2024-04-24 08:19:00,2024-04-24 08:40:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.35
1942986,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,SOMATOM EMOTION 16,SIEMENS HEALTHCARE,2024-04-24 14:00:00,2024-06-04 16:12:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,986.2
1943526,CORRETIVA,MESA CIRURGICA - ELETRICA,VISION T4,KSS,2024-04-24 16:00:00,2024-06-06 13:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1029.0
1942905,CORRETIVA,BOMBA INFUSORA,COLLEAGUE CXE (MONO),BAXTER,2024-04-24 13:33:00,2024-07-20 19:00:00,02 NAO FUNCIONA,CAUSA NATURAL,NÃO FOI POSSÍVEL REALIZAR,2093.45
1943207,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-04-24 18:00:00,2024-07-10 14:50:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1844.83
1943218,CORRETIVA,MESA CIRURGICA - ELETRICA,ALPHACLASSIC PRO 1118,GETINGE,2024-04-24 18:55:00,2024-06-17 12:55:00,03 EQUIPAMENTO DANIFICADO,MAU USO,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,1290.0
1942541,CORRETIVA,MONITOR - VIDEOCIRURGIA,S242P,BEACON,2024-10-05 08:00:00,2024-10-05 14:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,6.0
1964778,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-05-06 16:25:00,2024-09-20 21:08:00,03 EQUIPAMENTO DANIFICADO,MAU USO,PROCESSOS ADMINISTRATIVOS,3292.72
1944970,PREVENTIVA,MONITOR - MULTIPARAMETROS,B450,GE HEALTHCARE,2024-04-25 13:40:00,2024-04-25 14:20:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.67
1943447,CORRETIVA,ESTERILIZADORA A PEROXIDO,STERRAD 100NX ALLCLEAR 2DR,ASP,2024-04-25 07:37:00,2024-04-26 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),27.38
1943504,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF Q180AL,OLYMPUS,2024-04-25 09:00:00,2024-05-03 17:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),200.5
1965618,CORRETIVA,MODULO - CAPNOGRAFIA,E SCOV,GE HEALTHCARE,2024-04-25 17:30:00,2024-07-03 16:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1654.83
1944865,CORRETIVA,MEDIDOR - SINAIS VITAIS,CARESCAPE V100,GE HEALTHCARE,2024-04-26 11:01:00,2024-04-26 11:59:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.97
1944832,CORRETIVA,ANGIOGRAFO,ALLURA XPER FD20 (TETO),PHILIPS MEDICAL,2024-04-26 09:55:00,2024-04-26 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.58
