OS,TIPO,TIPO EQUIPAMENTO,EQUIPAMENTO,MARCA,HORARIO INICIO,HORARIO FIM,TIPO DE SERVIÇO,COMPLEMENTO,RESOLUÇÃO,TEMPO
1944860,CORRETIVA,FOTOTERAPIA - SUPERLED,5006 BILITRON SKY,FANEM,2024-04-26 10:56:00,2024-04-26 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.07
1944980,CORRETIVA,MESA CIRURGICA - ELETRICA,LYRA,GETINGE,2024-04-26 14:09:00,2024-04-26 15:45:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,1.6
1944983,CORRETIVA,SERRA DE GESSO,18018,NEVONI,2024-04-26 09:39:00,2024-04-30 12:00:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),98.35
1944762,CORRETIVA,CABO DE PRESSAO NAO INVASIVA,GENERICO,GENERICO,2024-04-26 09:24:00,2024-04-26 10:10:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.77
1945039,CORRETIVA,ULTRASSOM - ECOCARDIO,AFFINITI 70 G,PHILIPS MEDICAL,2024-04-26 15:33:00,2024-04-26 16:10:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.62
1943153,CORRETIVA,CAMA - ELETRICA,HR900,HILL ROM,2024-04-24 17:04:00,2025-03-28 14:40:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),8109.6
1943488,CORRETIVA,INCUBADORA,1186C,FANEM,2024-04-25 08:12:00,2024-04-25 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.3
1943633,CORRETIVA,TERMOSELADORA MICROPROCESSADA,HS800,JOHNSON & JOHNSON,2024-04-25 09:47:00,2024-04-25 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.22
1943729,CORRETIVA,UMIDIFICADOR,GT5000,GLOBAL TEC,2024-04-25 08:32:00,2024-04-25 11:50:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,ORGANIZAÇÃO SETORIAL,3.3
1944113,CORRETIVA,MAPA,90207,SPACELABS,2024-04-25 16:39:00,2024-04-25 16:50:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.18
1945054,CORRETIVA,MESA CIRURGICA - ELETRICA,UNIBASE 30,MINDRAY,2024-04-26 15:38:00,2024-04-29 12:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AJUSTE MECÂNICO,68.37
1945057,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,1588 AIM,STRYKER,2024-04-26 07:00:00,2024-04-26 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,2.0
1945079,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-04-26 15:50:00,2024-04-26 16:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.17
1945080,CORRETIVA,MONITOR - MULTIPARAMETROS,IMEC10,MINDRAY,2024-04-26 16:16:00,2024-04-26 17:10:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.9
1942546,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-04-24 09:15:00,2025-01-15 08:15:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ABERTURA DE OS DE INATIVACAO,6383.0
1943499,CORRETIVA,FONTE DE LUZ - XENON,X8000,STRYKER,2024-04-24 08:47:00,2024-05-23 14:27:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM PEÇAS,701.67
1945836,CORRETIVA,SISTEMA DE GRAVACAO DE VIDEO,SDC 3,STRYKER,2024-04-25 13:30:00,2024-08-09 18:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2548.5
1944090,CORRETIVA,ULTRASSOM - GERAL,HD15,PHILIPS MEDICAL,2024-04-25 11:00:00,2024-05-06 16:00:00,01 NAO LIGA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,269.0
1945321,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY DELTA,DRAGER HEALTHCARE,2024-04-26 07:14:00,2024-04-27 15:00:00,03 EQUIPAMENTO DANIFICADO,INSTALAÇÃO,TESTE FUNCIONAL,31.77
1945104,CORRETIVA,LAVADORA ULTRASSONICA,USC9000A,UNIQUE,2024-04-26 17:05:00,2024-04-30 11:37:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,ACOMPANHAMENTO DE SERVICO EXTERNO,90.53
1945123,CORRETIVA,CABECOTE DE CAMERA,1288 HD,STRYKER,2024-04-26 11:30:00,2024-05-17 17:00:00,*ACESSORIO DANIFICADO,MAU USO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,509.5
1943538,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-04-25 09:32:00,2024-05-02 08:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,166.97
1944740,CORRETIVA,COMPRESSOR - COLCHAO DE AR,J001,MEDLEVENSOHN,2024-04-26 09:05:00,2024-04-26 11:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.92
1945449,CORRETIVA,SISTEMA DE ANESTESIA,ATLAN A350,DRAGER HEALTHCARE,2024-04-28 07:36:00,2024-04-28 08:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.73
1945448,CORRETIVA,MODULO - SINAIS VITAIS,MPM 1 PLATINUM,MINDRAY,2024-04-28 07:36:00,2024-04-28 08:50:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.23
1943933,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-04-25 12:00:00,2024-05-10 08:00:00,01 NAO LIGA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,356.0
1943869,CORRETIVA,LAPAROSCOPIO,30° 10MM X 31CM,KARL STORZ,2024-04-25 12:26:00,2024-06-05 11:40:00,03 EQUIPAMENTO DANIFICADO,MAU USO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,983.23
1945326,CORRETIVA,CARDIOVERSOR,EFFICIA DFM100,PHILIPS MEDICAL,2024-04-27 07:46:00,2024-04-27 09:02:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,REVISÃO / REPARO EM ACESSÓRIO(S),1.27
1945394,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC30,PHILIPS MEDICAL,2024-04-27 16:30:00,2024-04-28 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,19.5
1944836,CORRETIVA,BERCO - ELETRICO,VLT 220E,VALLITECH,2024-05-07 15:56:00,2024-05-07 15:56:00,01 NAO LIGA,MAU USO,AVALIAÇÃO TÉCNICA,0.0
1945466,CORRETIVA,MODULO - SINAIS VITAIS,MPM 1 PLATINUM,MINDRAY,2024-04-28 09:32:00,2024-04-28 12:00:00,*ACESSORIO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,2.47
1945024,CORRETIVA,ULTRASSOM - OBSTETRICO,WS80A ELITE,SAMSUNG,2024-04-26 13:06:00,2024-04-26 16:45:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,3.65
1947241,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412,CISA,2024-04-27 08:00:00,2024-04-30 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,76.0
1945021,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-04-26 15:28:00,2024-04-26 17:15:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.78
1945515,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-04-28 19:55:00,2024-04-28 20:05:00,*ACESSORIO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.17
1943512,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-04-25 07:20:00,2024-05-15 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,487.67
1966040,CORRETIVA,ANGIOGRAFO,INNOVA IGS530,GE HEALTHCARE,2024-04-26 07:25:00,2024-04-26 07:35:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO DE CABOS DE / E COMUNICAÇÃO,0.17
1945497,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-04-28 17:10:00,2024-06-04 17:10:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,TROCA / INSTALAÇÃO DE BATERIA,888.0
1966438,CORRETIVA,FONTE DE LUZ - LED,L9000,STRYKER,2024-04-28 15:50:00,2024-05-31 14:50:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),791.0
1943895,CORRETIVA,BERCO - ELETRICO,VLT 220A ESP,VALLITECH,2024-04-25 14:30:00,2024-05-17 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,524.5
1943482,CORRETIVA,TERMODESINFECTADORA,TD 290,ORTOSINTESE,2024-04-25 08:33:00,2024-04-26 13:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE HIDRÁULICO,28.95
1944109,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-04-25 16:40:00,2024-04-25 18:00:00,*ACESSORIO DANIFICADO,ERRO DE PROCEDIMENTO,COLOCADO EM TESTE TÉCNICO,1.33
1945920,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-04-29 09:29:00,2024-04-29 11:00:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,1.52
1945730,CORRETIVA,BALANCA - ELETRONICA/MESA,109E,WELMY,2024-04-28 06:50:00,2024-04-29 09:38:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,26.8
1945967,CORRETIVA,ESTEIRA ERGOMETRICA,CENTURION 300,MICROMED,2024-04-29 09:54:00,2024-04-29 10:10:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,0.27
1945975,CORRETIVA,HOLTER,CARDIO LIGHT,CARDIO SISTEMAS,2024-04-29 10:03:00,2024-04-29 10:28:00,03 EQUIPAMENTO DANIFICADO,MAU USO,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.42
1945747,CORRETIVA,HOLTER,CARDIO LIGHT,CARDIO SISTEMAS,2024-04-28 07:17:00,2024-04-29 07:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,24.22
1945935,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-04-29 09:35:00,2024-04-29 09:40:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,ATUALIZAÇÃO DE DADOS NO SISTEMA,0.08
1946195,CORRETIVA,SENSOR DE OXIMETRIA,PEDIATRICO,GENERICO,2024-04-29 13:35:00,2024-04-29 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.42
1946235,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,STELLAR 150,RESMED,2024-04-29 14:30:00,2024-04-29 15:43:00,22 NAO RECONHECE CONFIGURACAO,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,1.22
1946099,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-04-29 11:43:00,2024-04-29 13:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,1.28
1945734,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,AIRSENSE S10 AUTOSET,RESMED,2024-04-29 11:06:00,2024-04-29 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,6.9
1946219,CORRETIVA,MAPA,DYNA MAPA PLUS,CARDIO SISTEMAS,2024-04-29 14:07:00,2024-04-29 14:40:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.55
1946100,CORRETIVA,MONITOR - MULTIPARAMETROS,G3N,GENERAL MEDITECH,2024-04-29 11:44:00,2024-04-29 12:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.27
1945992,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-04-29 10:19:00,2024-04-29 15:06:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,4.78
1945810,CORRETIVA,INCUBADORA - TRANSPORTE,IT 158 TS BABYPUFF,FANEM,2024-04-28 11:25:00,2024-04-29 08:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,21.08
1945907,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC10,PHILIPS MEDICAL,2024-04-28 09:12:00,2024-04-29 15:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM CONEXÕES,29.8
1946289,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-04-29 09:00:00,2024-04-29 10:30:00,01 NAO LIGA,MAU USO,SUBSTITUIÇÃO DE PECA(S),1.5
1947244,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF Q150L,OLYMPUS,2024-04-30 14:57:00,2024-06-03 14:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,815.05
1946754,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE 7100,GE HEALTHCARE,2024-04-30 08:39:00,2024-04-30 09:20:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.68
1946756,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-04-30 08:39:00,2024-04-30 11:30:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),2.85
1946757,CORRETIVA,DETECTOR FETAL,DF7001D,MEDPEJ,2024-04-30 08:39:00,2024-04-30 12:15:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),3.6
1946879,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-04-30 09:51:00,2024-04-30 10:20:00,13 TESTE FUNCIONAL,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,0.48
1946783,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-04-29 09:10:00,2024-04-30 09:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,24.33
1946817,CORRETIVA,TERMODESINFECTADORA,TW E200 400P,BAUMER,2024-04-29 19:40:00,2024-04-30 16:50:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE MECÂNICO,21.17
1946939,CORRETIVA,BISTURI - ULTRASSONICO,GENERATOR G11,ETHICON,2024-04-30 08:30:00,2024-04-30 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.5
1946776,CORRETIVA,MONITOR - MULTIPARAMETROS,MEC 1000,MINDRAY,2024-04-30 09:04:00,2024-04-30 17:00:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,7.93
1945339,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA EXCITE HD 1.5T,GE HEALTHCARE,2024-04-27 08:30:00,2024-05-01 15:02:00,01 NAO LIGA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,102.53
1946119,CORRETIVA,TERMODESINFECTADORA,TW E200 400P,BAUMER,2024-04-29 13:00:00,2024-04-29 15:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,2.5
1946304,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,IMAGE1 SPIES H3LINK TC300 COM TC200,KARL STORZ,2024-04-29 15:33:00,2024-04-29 17:40:00,01 NAO LIGA,ATIVIDADE PROGRAMADA,AJUSTE ELETRÔNICO,2.12
1946083,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-04-29 15:05:00,2024-05-09 10:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,234.92
1946338,CORRETIVA,MONITOR - MULTIPARAMETROS,G3N,GENERAL MEDITECH,2024-04-29 15:48:00,2024-04-29 17:00:00,*ACESSORIO DANIFICADO,ERRO DE PROCEDIMENTO,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,1.2
1945850,CORRETIVA,SISTEMA DE DESINFECCAO - CANULAS,AUTOSTEAM,FAMI,2024-04-29 07:25:00,2024-04-29 09:50:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),2.42
1946186,CORRETIVA,FOCO CIRURGICO TETO - LED,VOLISTA 400 400,GETINGE,2024-04-29 11:38:00,2024-04-29 15:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),3.37
1944834,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-04-26 10:00:00,2024-05-06 11:30:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,241.5
1944671,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF HQ190L,OLYMPUS,2024-04-25 07:40:00,2024-05-20 15:30:00,29 FALTA DE EQUIPAMENTO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),607.83
1945108,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION EVO 128,GE HEALTHCARE,2024-04-26 17:00:00,2024-04-28 11:50:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),42.83
1945107,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-04-26 17:24:00,2024-05-10 10:00:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,AJUSTE MECÂNICO,328.6
1944708,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,POLYMOBIL PLUS,SIEMENS HEALTHCARE,2024-04-26 08:31:00,2024-04-26 10:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,1.48
1945019,CORRETIVA,BERCO - AQUECIDO,AMPLA 2085,FANEM,2024-04-26 15:29:00,2024-04-29 10:10:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,66.68
1944693,CORRETIVA,VENTILADOR PULMONAR,SAVINA 300,DRAGER HEALTHCARE,2024-04-25 16:52:00,2024-06-03 15:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),934.13
1944692,CORRETIVA,BALANCA - ANTROPOMETRICA,W 200,WELMY,2024-04-26 08:20:00,2024-06-05 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),967.67
1945984,CORRETIVA,ELETROCARDIOGRAFO,MAC I,GE HEALTHCARE,2024-04-29 10:14:00,2024-04-29 11:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.27
1946390,CORRETIVA,VENTILADOR PULMONAR,IX5,INTERMED,2024-04-29 16:45:00,2024-04-30 16:45:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,24.0
1946237,CORRETIVA,MAPA,CARDIOMAPA,CARDIO SISTEMAS,2024-04-29 14:12:00,2024-04-30 07:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,17.3
1945725,CORRETIVA,CAMA - ELETRICA,IB 535 040,IDEAL BEQUEM,2024-04-29 06:17:00,2024-04-29 06:30:00,*ATIVIDADE GERENCIAL,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.22
1946096,CORRETIVA,MONITOR - MULTIPARAMETROS,G3D,GENERAL MEDITECH,2024-04-29 11:42:00,2024-04-29 12:10:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.47
1945917,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-04-29 09:25:00,2024-04-29 11:00:00,19 FALTA DE PECA OU ACESSORIO,MAU USO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,1.58
1946136,CORRETIVA,BERCO - ELETRICO,PIPOKA PLD149,MEDWORLD,2024-04-29 12:43:00,2024-04-29 14:11:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,AJUSTE MECÂNICO,1.47
1946293,CORRETIVA,TERMODESINFECTADORA,TD 290,ORTOSINTESE,2024-04-29 14:40:00,2024-04-30 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,21.83
1945720,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-04-29 05:58:00,2024-04-30 13:33:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,EQUIPAMENTO NÃO ENCONTRADO,31.58
1946470,CORRETIVA,SISTEMA DIPRIFUSOR,TE SS830T SS3TCI,TERUMO,2024-04-29 19:05:00,2024-05-10 11:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),256.42
1946185,CORRETIVA,SISTEMA DE INTEGRACAO DE IMAGENS,BUZZ,BRAINLAB,2024-04-29 11:39:00,2024-04-29 14:10:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,2.52
1946980,CORRETIVA,CAMA - ELETRICA,CENTURIS P750,HILL ROM,2024-04-30 11:00:00,2024-04-30 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.0
1946668,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 3000,GE HEALTHCARE,2024-04-30 07:06:00,2024-04-30 07:30:00,*ACESSORIO DANIFICADO,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.4
1947380,CORRETIVA,TERMODESINFECTADORA,TW E200 400P,BAUMER,2024-04-30 17:00:00,2024-04-30 17:30:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,0.5
1946992,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-04-30 10:59:00,2024-04-30 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.52
1947164,CORRETIVA,HOLTER,H3+,MORTARA,2024-04-30 13:40:00,2024-04-30 15:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1.83
1947168,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS2,PHILIPS MEDICAL,2024-04-30 13:47:00,2024-04-30 14:10:00,19 FALTA DE PECA OU ACESSORIO,INSTALAÇÃO,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.38
1947305,CORRETIVA,MONITOR - GASES ANESTESICOS,VAMOS,DRAGER HEALTHCARE,2024-04-30 14:51:00,2024-05-02 09:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM CONEXÕES,42.15
1947226,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM100,PHILIPS MEDICAL,2024-04-30 15:25:00,2024-04-30 15:40:00,19 FALTA DE PECA OU ACESSORIO,INSTALAÇÃO,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.25
1947111,CORRETIVA,BALANCA - ELETRONICA/MESA,P15,WELMY,2024-04-30 12:35:00,2024-04-30 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.42
1947426,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,POLYMOBIL PLUS,SIEMENS HEALTHCARE,2024-04-30 17:27:00,2024-04-30 17:40:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.22
1954445,CALIBRACAO,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-09-16 09:50:00,2025-01-29 09:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,3239.17
1946740,CORRETIVA,INSUFLADOR - CO2,2235031 HIGHFLOW 45,RICHARD WOLF,2024-04-30 08:32:00,2024-04-30 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.47
1947071,CORRETIVA,MONITOR - TRANSPORTE,DX2022,DIXTAL BIOMEDICA,2024-04-30 11:47:00,2024-04-30 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,3.22
1947070,CORRETIVA,ELETROCARDIOGRAFO,EP 12,DIXTAL BIOMEDICA,2024-04-30 11:47:00,2024-04-30 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,3.22
1946977,CORRETIVA,ASPIRADOR - FUMACA,WAVEVAC DUAL,LOKTAL,2024-04-30 10:54:00,2024-04-30 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,4.1
1946660,INSPECAO/VERIFICACAO,INCUBADORA,C186TS,FANEM,2024-04-30 12:24:00,2024-04-30 12:54:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,0.5
1946659,INSPECAO/VERIFICACAO,INCUBADORA,1186,FANEM,2024-04-30 12:55:00,2024-04-30 13:22:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,0.45
1947186,CORRETIVA,MONITOR - MULTIPARAMETROS,UMEC10,MINDRAY,2024-04-30 14:20:00,2024-04-30 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.67
1946784,CORRETIVA,INCUBADORA,VISION 2286,FANEM,2024-04-30 08:30:00,2024-05-14 10:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),338.0
1947188,CORRETIVA,AUTOCLAVE - HORIZONTAL,HI SPEED II,BAUMER,2024-04-30 08:00:00,2024-04-30 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,8.0
1947359,CORRETIVA,MONITOR - MULTIPARAMETROS,IMEC15,MINDRAY,2024-05-02 08:00:00,2024-05-02 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,2.5
1962016,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,SOMATOM DEFINITION EDGE 128,SIEMENS HEALTHCARE,2024-04-30 12:30:00,2024-04-30 15:50:00,*SERVICO PROGRAMADO,INSTALAÇÃO,TROCA / INSTALAÇÃO DE BATERIA,3.33
1946419,CORRETIVA,BERCO - ELETRICO,VLT 220E,VALLITECH,2024-04-29 17:27:00,2024-04-29 17:40:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.22
1946398,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-05-09 16:30:00,2024-05-10 01:22:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,8.87
1946439,INSTALACAO,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-06-18 11:58:00,2024-06-18 11:59:00,*INSTALACAO,INSTALAÇÃO,ATUALIZAÇÃO DE DADOS NO SISTEMA,0.02
1946200,CORRETIVA,BERCO - AQUECIDO,BA 51 TS,FANEM,2024-04-29 18:20:00,2024-04-29 18:40:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.33
1946458,INSTALACAO,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-05-15 13:20:00,2024-05-15 13:23:00,*INSTALACAO,INSTALAÇÃO,AVALIAÇÃO TÉCNICA,0.05
1945901,CORRETIVA,MONITOR - TRANSPORTE,G3H,GENERAL MEDITECH,2024-04-29 09:07:00,2024-04-29 09:27:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.33
1946239,CORRETIVA,FOTOTERAPIA - SUPERLED,4006 BILITRON BED,FANEM,2024-04-29 14:32:00,2024-04-29 18:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,3.97
1945822,CORRETIVA,MACA - TRANSPORTE,TRANSTAR P8000,HILL ROM,2024-04-29 10:00:00,2024-05-24 09:59:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REFORMA E PINTURA,599.98
1948537,CALIBRACAO,MICROPIPETA,100UL A 1000UL,RAININ,2024-06-10 08:00:00,2024-06-14 17:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,105.0
1947418,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF Q180,OLYMPUS,2024-04-30 17:13:00,2024-05-14 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),326.78
1947086,CORRETIVA,APARELHO DE RAIOS-X - FIXO,COMPACTO PLUS DR600,VMI,2024-04-30 12:04:00,2024-05-06 09:42:00,13 TESTE FUNCIONAL,ATIVIDADE PROGRAMADA,REVISÃO / REPARO EM PEÇAS,141.63
1947388,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-04-30 16:45:00,2024-05-03 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO EM TECLADO / MEMBRANA / PAINEL,65.75
1947393,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-04-30 16:49:00,2024-05-03 15:00:00,02 NAO FUNCIONA,MAU USO,LIMPEZA,70.18
1945829,CORRETIVA,ARCO CIRURGICO,SIREMOBIL COMPACT L,SIEMENS HEALTHCARE,2024-04-30 16:05:00,2024-05-07 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,168.92
1945774,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,DRX REVOLUTION,CARESTREAM,2024-04-29 07:37:00,2024-05-13 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,344.38
1946199,CORRETIVA,OXIMETRO DE PULSO,N100C,COVIDIEN - NELLCOR,2024-04-29 14:00:00,2024-08-02 15:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,2281.0
1946048,CORRETIVA,MODULO - SINAIS VITAIS,PDM NELLCOR,GE HEALTHCARE,2024-04-29 10:54:00,2024-04-29 11:05:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.18
1946058,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,R1 SHOCK PROOF,RIESTER,2024-04-29 11:10:00,2024-04-29 11:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.17
1946198,CORRETIVA,RESSUSCITADOR NEONATAL,BABYPUFF 1020,FANEM,2024-04-28 13:43:00,2024-05-03 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,118.78
1945888,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS2 PLUS,PHILIPS MEDICAL,2024-04-29 16:01:00,2024-04-29 16:50:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.82
1946052,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2021,DIXTAL BIOMEDICA,2024-04-29 11:06:00,2024-05-07 13:20:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),194.23
1945963,CORRETIVA,MESA CIRURGICA - ELETRICA,MEERA,GETINGE,2024-04-29 09:52:00,2024-05-14 08:29:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,358.62
1946215,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON MR,GUERBET,2024-04-29 16:59:00,2024-05-16 16:59:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,408.0
1955106,PREVENTIVA,BISTURI - ELETRICO,HF 120,WEM,2024-05-01 08:00:00,2024-05-22 08:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,504.0
1947385,CORRETIVA,SISTEMA DE ANESTESIA,PRIMUS,DRAGER HEALTHCARE,2024-04-30 16:45:00,2024-04-30 17:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.25
1947069,CORRETIVA,ELETROCARDIOGRAFO,EP 12,DIXTAL BIOMEDICA,2024-04-30 11:47:00,2024-04-30 17:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,5.22
1946875,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR 946 M02,SALVAPE,2024-04-30 15:00:00,2024-05-06 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),146.0
1946928,CORRETIVA,ELETROCARDIOGRAFO,BENEHEART R3,MINDRAY,2024-04-30 10:30:00,2024-04-30 15:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,LIMPEZA,4.5
1946361,CORRETIVA,ULTRASSOM - ECOCARDIO,EPIQ CVX,PHILIPS MEDICAL,2024-04-29 15:00:00,2024-05-22 13:45:00,20 DISPLAY DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),550.75
1946082,CORRETIVA,FOTOFORO,ML4 LED,HEINE,2024-04-29 11:26:00,2024-05-03 16:10:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,100.73
1946347,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-04-29 15:59:00,2024-04-29 16:20:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.35
1945733,CORRETIVA,RESSONANCIA MAGNETICA,MAGNETOM SEMPRA 1.5T,SIEMENS HEALTHCARE,2024-04-26 07:00:00,2024-04-29 08:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,73.0
1945981,CORRETIVA,AUTOCLAVE - HORIZONTAL,HS6613 ER2,GETINGE,2024-04-29 10:09:00,2024-04-29 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE ELETRÔNICO,6.85
1945813,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,OXYMAG,MAGNAMED,2024-04-28 12:42:00,2024-09-12 08:30:00,02 NAO FUNCIONA,MAU USO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,3283.8
1946106,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF Q180AL,OLYMPUS,2024-04-26 11:56:00,2024-07-18 08:00:00,02 NAO FUNCIONA,MAU USO,TESTE FUNCIONAL,1988.07
1946217,CORRETIVA,HISTEROSCOPIO,30° 2.9MM X 30CM,KARL STORZ,2024-04-29 12:00:00,2024-06-17 09:30:00,03 EQUIPAMENTO DANIFICADO,ATIVIDADE PROGRAMADA,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1173.5
1946152,CORRETIVA,MONITOR - VIDEOCIRURGIA,CM CINEMED 27F,CONFIANCE MEDICAL,2024-04-29 12:59:00,2024-05-15 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,387.52
1949891,CALIBRACAO,HOLTER,CARDIO LIGHT,CARDIO SISTEMAS,2024-05-01 06:27:00,2024-07-30 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,2169.55
1955079,PREVENTIVA,BISTURI - ELETRICO,VIO 300 S,ERBE,2024-05-01 08:00:00,2024-07-30 11:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,2163.5
1947467,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-04-30 18:10:00,2024-06-18 13:33:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,1171.38
1946786,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-04-29 10:20:00,2024-06-03 14:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,AJUSTE ELETRÔNICO,843.67
1947208,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR 946 M02,SALVAPE,2024-04-30 14:41:00,2024-04-30 15:00:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.32
1947044,CORRETIVA,CENTRIFUGA,Q222TM1,QUIMIS,2024-04-30 11:27:00,2024-06-13 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1055.55
1947189,CORRETIVA,FONTE DE LUZ - LED,L9000,STRYKER,2024-04-30 14:00:00,2024-06-14 10:15:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,1076.25
1947381,CORRETIVA,URETEROSCOPIO,6° 4MM X 43.5CM,KARL STORZ,2024-04-30 16:40:00,2024-08-06 14:56:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,2350.27
2116979,CORRETIVA,CORADOR DE LAMINAS,ARTISAN LINK PRO,DAKO DENMARK,2024-04-30 10:00:00,2024-05-01 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,30.0
1946983,CORRETIVA,SERRA DE GESSO,941 CAST ROOM,STRYKER,2024-04-30 10:55:00,2024-04-30 10:55:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,,0.0
1947028,CORRETIVA,MESA CIRURGICA - ELETRICA,LYRA,GETINGE,2024-04-30 11:18:00,2024-11-09 14:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),4635.2
1946984,CORRETIVA,SERRA DE GESSO,18018,NEVONI,2024-04-30 10:55:00,2024-04-30 10:55:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.0
1946773,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-04-30 08:58:00,2025-02-13 15:00:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),6942.03
1954373,PREVENTIVA,FONTE DE LUZ - XENON,EXERA III CLV190,OLYMPUS,2024-05-03 10:15:00,2024-05-03 11:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.75
1954378,PREVENTIVA,BISTURI - ELETRICO,GN 640,AESCULAP,2024-05-07 12:45:00,2024-05-07 13:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.75
1954369,PREVENTIVA,PROCESSADORA DE VIDEO - ENDOSCOPICA,CV190,OLYMPUS,2024-05-07 14:45:00,2024-05-07 15:15:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1954402,PREVENTIVA,INSUFLADOR - CO2,LAPAROFLATOR 26430020,KARL STORZ,2024-05-07 16:20:00,2024-05-07 17:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.67
1955017,PREVENTIVA,CADEIRA - OFTALMOLOGICA,EXPRESSION CE9000X,GIGANTE RECEM NASCIDO,2024-06-15 15:00:00,2024-06-15 15:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1954268,PREVENTIVA,AGITADOR ORBITAL,PC420D,LABNET,2024-05-01 06:37:00,2024-05-13 08:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,289.88
1954269,PREVENTIVA,AGITADOR ORBITAL,K45 2810,KASVI,2024-05-01 06:37:00,2024-05-10 08:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,217.88
1954317,PREVENTIVA,CENTRIFUGA REFRIGERADA,MEGAFUGE 16R,THERMO SCIENTIFIC,2024-05-01 06:37:00,2024-05-10 09:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,218.88
1954321,PREVENTIVA,CENTRIFUGA,K14 0602,KASVI,2024-05-01 06:37:00,2024-05-10 10:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,219.88
1955049,PREVENTIVA,FOCO AMBULATORIAL - LED,GS EXAMLIGHT IV,WELCH ALLYN,2024-05-01 08:00:00,2024-05-31 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,722.0
1955104,PREVENTIVA,BISTURI - SELADOR DE VASOS,FT10,COVIDIEN - VALLEYLAB,2024-05-03 11:45:00,2024-05-03 12:15:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1954377,PREVENTIVA,BISTURI - SELADOR DE VASOS,LIGASURE LS10,COVIDIEN - VALLEYLAB,2024-05-02 12:15:00,2024-05-02 13:10:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.92
1955010,CORRETIVA,CAMA - ELETRICA,P1900,HILL ROM,2024-05-01 15:46:00,2024-05-01 16:15:00,01 NAO LIGA,MAU USO,SUBSTITUIÇÃO DE PECA(S),0.48
1947526,PREVENTIVA,VENTILADOR PULMONAR,SAVINA 300,DRAGER HEALTHCARE,2024-05-09 14:00:00,2024-05-09 15:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,1.0
1947538,PREVENTIVA,VENTILADOR PULMONAR,SAVINA,DRAGER HEALTHCARE,2024-05-09 15:00:00,2024-05-09 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,1.0
1947540,PREVENTIVA,VENTILADOR PULMONAR,SAVINA,DRAGER HEALTHCARE,2024-05-09 16:00:00,2024-05-09 17:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
1938787,CORRETIVA,MESA CIRURGICA - ELETRICA,MEERA,GETINGE,2024-04-18 09:21:00,2024-04-24 13:50:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),148.48
1938895,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-04-18 10:57:00,2024-04-18 11:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,0.55
1948541,CALIBRACAO,MICROPIPETA,500UL A 5000UL,RAININ,2024-06-27 08:30:00,2024-07-05 16:11:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,199.68
1939294,CORRETIVA,BOMBA INFUSORA,CADD LEGACY PCA 6300,SMITHS MEDICAL,2024-04-18 19:37:00,2024-04-18 20:10:00,19 FALTA DE PECA OU ACESSORIO,MAU USO,AVALIAÇÃO TÉCNICA,0.55
1948550,CALIBRACAO,MICROPIPETA,10UL A 100UL,LABTEX,2024-06-27 08:30:00,2024-07-05 16:12:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,199.7
1939112,CORRETIVA,CAMA - ELETRICA,MT 163,META HOSPITALAR,2024-04-18 15:29:00,2024-04-19 10:20:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,18.85
1948549,CALIBRACAO,MICROPIPETA,10UL A 100UL,RAININ,2024-06-27 08:30:00,2024-07-05 16:12:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,199.7
1938773,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,MISSOURI,MIKATOS,2024-04-18 09:11:00,2024-04-18 11:00:00,02 NAO FUNCIONA,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,1.82
1938782,CORRETIVA,COLPOSCOPIO,PE7000,MEDPEJ,2024-04-17 09:20:00,2024-04-18 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,27.67
1948614,INSPECAO/VERIFICACAO,APARELHO DE RAIOS-X - MOVEL,TD 200 ST,TECNO DESIGN,2024-06-17 10:00:00,2024-06-17 11:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,CONTROLE DE QUALIDADE DE EQUIPAMENTOS RADIOLÓGICOS,1.0
1948615,INSPECAO/VERIFICACAO,APARELHO DE RAIOS-X - MOVEL,LMT 100 100,LIMEX,2024-06-17 11:00:00,2024-06-17 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,CONTROLE DE QUALIDADE DE EQUIPAMENTOS RADIOLÓGICOS,1.0
1938800,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,BIC,BIC,2024-04-18 09:31:00,2024-04-18 11:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.48
1948610,INSPECAO/VERIFICACAO,TOMOGRAFO COMPUTADORIZADO,ALEXION ADVANCE TSX034A 16,CANON,2024-05-13 10:00:00,2024-05-13 11:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,CONTROLE DE LEVANTAMENTO RADIOMÉTRICO,1.5
1948733,INSPECAO/VERIFICACAO,APARELHO DE RAIOS-X - FIXO,COMPACTO PLUS DR600,VMI,2024-06-17 17:00:00,2024-06-17 17:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,CONTROLE DE QUALIDADE DE EQUIPAMENTOS RADIOLÓGICOS,0.0
1955109,PREVENTIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-05-07 07:30:00,2024-05-07 08:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1954296,PREVENTIVA,CENTRIFUGA,UNISPIN,UNISCIENCE,2024-05-01 06:37:00,2024-05-08 09:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,170.88
1954289,PREVENTIVA,FONTE DE LUZ - XENON,XENON NOVA 300,KARL STORZ,2024-05-07 11:30:00,2024-05-07 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1954297,PREVENTIVA,CENTRIFUGA,MIKRO 220,HETTICH,2024-05-01 06:37:00,2024-05-08 10:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,171.88
1954294,PREVENTIVA,CENTRIFUGA,LEGEND RT,SORVALL,2024-05-01 06:37:00,2024-05-09 08:05:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,193.47
1954314,PREVENTIVA,CENTRIFUGA REFRIGERADA,5810R,EPPENDORF,2024-05-01 06:37:00,2024-05-09 09:05:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,194.47
1954340,PREVENTIVA,FOCO CIRURGICO PEDESTAL - LED,PARABOLICO LED,SISMATEC,2024-06-05 11:30:00,2024-06-05 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1954350,PREVENTIVA,FOCO CIRURGICO PEDESTAL - LED,LUCEA 50,GETINGE,2024-05-01 06:40:00,2024-05-31 17:05:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ATUALIZAÇÃO DE DADOS NO SISTEMA,730.42
1954374,PREVENTIVA,FONTE DE LUZ - LED,CM LED,CONFIANCE MEDICAL,2024-05-24 13:00:00,2024-05-24 13:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1954376,PREVENTIVA,MONITOR - VIDEOCIRURGIA,LMD 2435MD,SONY ELECTRONICS INC,2024-05-24 14:30:00,2024-05-24 15:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1954397,PREVENTIVA,OXIMETRO DE PULSO,3800,DATEX OHMEDA,2024-05-24 12:30:00,2024-05-24 13:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1954438,PREVENTIVA,HOLTER,CARDIO LIGHT,CARDIO SISTEMAS,2024-06-09 07:15:00,2024-06-09 07:55:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.67
1947577,PREVENTIVA,FOCO AMBULATORIAL - HALOGENO,FC 400,MICROEM,2024-05-24 09:00:00,2024-08-06 11:20:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1778.33
1973375,PREVENTIVA,VENTILADOR PULMONAR,SYNOVENT E3,MINDRAY,2024-05-14 16:00:00,2024-05-14 16:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1973377,SEG. ELETRICA,VENTILADOR PULMONAR,SYNOVENT E3,MINDRAY,2024-05-14 08:30:00,2024-05-14 09:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,0.5
1973404,CALIBRACAO,ASSISTENTE PARA TOSSE,COUGH ASSIST E70,RESPIRONICS,2024-05-13 09:00:00,2024-05-13 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1.0
1973410,PREVENTIVA,ASSISTENTE PARA TOSSE,COUGH ASSIST E70,RESPIRONICS,2024-05-13 10:00:00,2024-05-13 10:15:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.25
1973414,SEG. ELETRICA,ASSISTENTE PARA TOSSE,COUGH ASSIST E70,RESPIRONICS,2024-05-14 10:00:00,2024-05-14 10:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,0.5
1954401,PREVENTIVA,INSUFLADOR - CO2,THERMOFLATOR 26432020,KARL STORZ,2024-05-07 10:30:00,2024-05-07 11:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1973089,SEG. ELETRICA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-05-14 09:00:00,2024-05-14 09:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,0.5
1954966,CORRETIVA,MAPA,90227,SPACELABS,2024-05-01 10:05:00,2024-05-01 10:15:00,*ACESSORIO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.17
1954975,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-05-01 11:19:00,2024-05-31 13:20:00,*ACESSORIO DANIFICADO,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,722.02
1984960,PREVENTIVA,FOTOFORO,LED 202 A3,PROGETTI,2024-05-28 08:00:00,2024-05-28 11:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,3.5
1980189,PREVENTIVA,RESSONANCIA MAGNETICA,SIGNA ECHOSPEED 1.5T,GE HEALTHCARE,2024-05-17 08:00:00,2024-05-17 12:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,4.5
1954965,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC30,PHILIPS MEDICAL,2024-05-01 10:00:00,2024-05-07 17:32:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),151.53
1980233,PREVENTIVA,WORKSTATION,ADVANTAGE WORKSTATION VOLUMESHARE 5,GE HEALTHCARE,2024-05-17 12:30:00,2024-05-17 13:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,0.5
1954285,PREVENTIVA,AGITADOR DE ALTA VELOCIDADE,XH C,GLOBAL,2024-05-01 06:37:00,2024-05-08 08:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,169.88
1955016,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-05-01 16:13:00,2024-05-02 14:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,21.78
1954281,PREVENTIVA,AGITADOR ORBITAL,NT151,NOVATECNICA,2024-05-01 06:37:00,2024-05-09 10:05:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,195.47
1954260,PREVENTIVA,AGITADOR DE ALTA VELOCIDADE,MINI VORTEXER 120V,FISHER SCIENTIFIC,2024-05-01 06:37:00,2024-05-08 12:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,173.88
1954259,PREVENTIVA,AGITADOR DE ALTA VELOCIDADE,VX28,WARMNEST,2024-05-01 06:37:00,2024-05-08 15:40:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,177.05
1949972,SEG. ELETRICA,MONITOR - MULTIPARAMETROS,B105,GE HEALTHCARE,2024-05-01 06:27:00,2024-06-05 09:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,843.05
1984921,CALIBRACAO,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-05-29 08:00:00,2024-05-29 14:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,6.5
1950019,PREVENTIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION EVO 64,GE HEALTHCARE,2024-05-01 06:28:00,2024-06-13 17:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1043.03
1976432,CALIBRACAO,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-05-01 08:00:00,2024-05-17 10:20:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,386.33
1955077,PREVENTIVA,BISTURI - ARGONIO,FORCE ARGON II,COVIDIEN - VALLEYLAB,2024-05-06 19:30:00,2024-05-06 20:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1948542,CALIBRACAO,MICROPIPETA,20UL A 200UL,RAININ,2024-05-10 08:00:00,2024-06-19 17:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,969.0
1983910,CORRETIVA,VIDEOENDOSCOPIO - ALTA,EG 2970K,PENTAX,2024-05-01 10:30:00,2024-05-28 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,646.5
1948547,CALIBRACAO,MICROPIPETA,20UL A 200UL,RAININ,2024-06-10 08:00:00,2024-06-19 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,218.0
1948551,CALIBRACAO,MICROPIPETA,100UL A 1000UL,SOCOREX,2024-06-10 08:00:00,2024-06-19 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,218.0
1948539,CALIBRACAO,MICROPIPETA,500UL A 5000UL,RAININ,2024-06-10 08:00:00,2024-06-19 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,224.0
1954359,PREVENTIVA,FOCO CIRURGICO PEDESTAL - LED,LED 1L,SISMATEC,2024-05-01 06:40:00,2024-06-07 07:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,888.83
1954963,CORRETIVA,BOMBA INFUSORA - NUTRICAO,AMIKA,FRESENIUS,2024-05-01 07:00:00,2024-05-30 15:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),704.0
1954286,PREVENTIVA,ULTRASSOM PORTATIL - GERAL,VENUE 50,GE HEALTHCARE,2024-06-04 09:30:00,2024-06-04 11:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.5
1954295,PREVENTIVA,AGITADOR DE ALTA VELOCIDADE,VORTEX MIXER,COLEMAN,2024-05-01 06:37:00,2024-07-04 07:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1536.88
1995221,PREVENTIVA,FOCO AMBULATORIAL - LED,GS300,WELCH ALLYN,2024-05-01 08:00:00,2024-05-31 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,728.0
1955068,PREVENTIVA,ASPIRADOR - CIRURGICO,DIAPUMP 089 A,FANEM,2024-05-01 08:00:00,2024-06-16 08:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1104.0
1955019,PREVENTIVA,CADEIRA - OFTALMOLOGICA,ER02,XENONIO,2024-06-12 09:10:00,2024-06-12 09:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.33
1955085,GERENCIAL,BISTURI - ELETRICO,ELEKTROTOM 400,MARTIN,2024-06-17 09:45:00,2024-06-17 10:15:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,PROCESSOS ADMINISTRATIVOS,0.5
1955606,PREVENTIVA,RESSONANCIA MAGNETICA,SIGNA CREATOR 1.5T,GE HEALTHCARE,2024-06-20 09:30:00,2024-06-20 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,6.5
1954272,PREVENTIVA,AGITADOR DE ALTA VELOCIDADE,MS 23M,JEIO TECH,2024-05-01 06:37:00,2024-08-28 08:51:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,2858.23
1981253,GERENCIAL,PROCESSADORA DE VIDEO - CIRURGICA,CM SCAM3 4K,CONFIANCE MEDICAL,2024-05-01 15:00:00,2024-06-10 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,960.5
1959192,CORRETIVA,SISTEMA DE ANESTESIA,AVANCE CS2,GE HEALTHCARE,2024-05-02 12:00:00,2024-06-03 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE HIDRÁULICO,771.0
1957649,SEG. ELETRICA,BALANCA - ELETRONICA/MESA,JUNIOR PRIX,TOLEDO,2024-06-05 16:18:00,2024-06-05 16:19:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,0.02
1958864,CORRETIVA,SENSOR DE TEMPERATURA,MONITORIZACAO,GENERICO,2024-05-02 09:53:00,2024-05-02 10:10:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.28
1957712,SEG. ELETRICA,BALANCA - ANTROPOMETRICA,2096 PP,TOLEDO,2024-06-04 14:03:00,2024-06-05 14:04:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,24.02
1957641,SEG. ELETRICA,BALANCA - ANTROPOMETRICA,2096 PP2,TOLEDO,2024-06-04 14:31:00,2024-06-05 14:32:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,24.02
1958879,CORRETIVA,CADEIRA - GINECOLOGICA,CG7000P,MEDPEJ,2024-05-02 09:00:00,2024-05-02 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.0
1974621,CORRETIVA,FONTE DE LUZ - XENON,XENON 300 20133120,KARL STORZ,2024-05-02 08:00:00,2024-06-11 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),969.0
1958177,CORRETIVA,BALANCA - ELETRONICA/MESA,BP BABY,FILIZOLA,2024-05-02 07:36:00,2024-07-02 07:30:00,29 FALTA DE EQUIPAMENTO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,1463.9
1959094,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-05-02 11:17:00,2024-05-02 12:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,AVALIAÇÃO TÉCNICA,0.72
1959193,CORRETIVA,CENTRAL DE MONITORIZACAO,CNS9101 16LT,NIHON KOHDEN,2024-05-02 13:05:00,2024-05-02 13:18:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.22
1958866,CORRETIVA,BALANCA - ELETRONICA/MESA,109E,WELMY,2024-05-02 16:00:00,2024-05-02 16:00:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),0.0
1958868,CORRETIVA,CABO DE PRESSAO NAO INVASIVA,GENERICO,GENERICO,2024-05-02 09:55:00,2024-05-02 11:30:00,03 EQUIPAMENTO DANIFICADO,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,1.58
1957667,PREVENTIVA,MODULO - CAPNOGRAFIA,E MINIC,GE HEALTHCARE,2024-05-24 11:52:00,2024-05-24 11:53:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.02
1957682,CALIBRACAO,MODULO - CAPNOGRAFIA,E MINIC,GE HEALTHCARE,2024-05-24 13:08:00,2024-05-24 13:09:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.02
1957717,SEG. ELETRICA,BALANCA - ELETRONICA/MESA,109E,WELMY,2024-06-05 14:44:00,2024-06-05 14:45:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,0.02
1958201,CORRETIVA,ULTRASSOM - GERAL,LOGIQ S7 PRO,GE HEALTHCARE,2024-05-02 08:02:00,2024-05-02 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,1.47
1958430,CORRETIVA,MONITOR - MULTIPARAMETROS,MP 20,PHILIPS MEDICAL,2024-05-02 08:31:00,2024-05-02 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.48
1958616,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT 50,MEDELA,2024-05-02 09:10:00,2024-05-02 12:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,TESTE FUNCIONAL,2.83
1958873,CORRETIVA,CAMA - ELETRICA,ELEGANZA 3XC,LINET,2024-04-02 10:01:00,2024-05-02 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,721.48
1964566,CALIBRACAO,MODULO - CAPNOGRAFIA,ETCO2 I,DIXTAL BIOMEDICA,2024-06-17 11:28:00,2024-06-17 11:40:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.2
1959062,CORRETIVA,ULTRASSOM PORTATIL - GERAL,VERSANA ACTIVE,GE HEALTHCARE,2024-05-02 09:40:00,2024-05-02 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.33
1959968,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY KAPPA,DRAGER HEALTHCARE,2024-05-02 09:00:00,2024-05-02 10:30:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.5
1964740,CALIBRACAO,MODULO - GASES ANESTESICOS,N CAIO,GE HEALTHCARE,2024-06-17 12:00:00,2024-06-17 12:15:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.25
1964741,CALIBRACAO,MODULO - GASES ANESTESICOS,E SCAIO,GE HEALTHCARE,2024-06-17 12:16:00,2024-06-17 12:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.23
1964568,CALIBRACAO,MODULO - CAPNOGRAFIA,E MINIC,GE HEALTHCARE,2024-06-17 15:15:00,2024-06-17 15:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.25
1964569,CALIBRACAO,MODULO - CAPNOGRAFIA,ETCO2 II,DIXTAL BIOMEDICA,2024-06-17 15:30:00,2024-06-17 15:46:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.27
1959006,CORRETIVA,MONITOR - VIDEOCIRURGIA,MLW 2626C,IKEGAMI,2024-05-02 10:19:00,2024-05-02 10:45:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.43
1959014,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-05-02 10:21:00,2024-05-02 10:45:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.4
1958147,CORRETIVA,MONITOR - VIDEOCIRURGIA,LMD 2450MD,SONY ELECTRONICS INC,2024-05-02 06:39:00,2024-05-02 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,3.35
1965083,CALIBRACAO,VENTILOMETRO,MARK 8,FERRARIS,2024-06-17 08:40:00,2024-06-17 09:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.33
