OS,TIPO,TIPO EQUIPAMENTO,EQUIPAMENTO,MARCA,HORARIO INICIO,HORARIO FIM,TIPO DE SERVIÇO,COMPLEMENTO,RESOLUÇÃO,TEMPO
1964550,CALIBRACAO,ESTIMULADOR - NEUROLOGICO,STIMUPLEX HNS12,B BRAUN,2024-06-17 10:33:00,2024-06-17 10:50:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.28
1958170,CORRETIVA,BERCO - ELETRICO,VLT 220A ESP,VALLITECH,2024-05-02 07:28:00,2024-05-02 07:48:00,*ATIVIDADE GERENCIAL,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.33
1958434,CORRETIVA,CAMA - ELETRICA,QUALITAS GAMA,PARAMOUNT,2024-05-01 15:32:00,2024-05-02 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,19.97
1959010,CORRETIVA,CARDIOVERSOR,EFFICIA DFM100,PHILIPS MEDICAL,2024-05-02 10:50:00,2024-05-02 11:30:00,19 FALTA DE PECA OU ACESSORIO,INSTALAÇÃO,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.67
1960119,CORRETIVA,SECADORA - TRAQUEIA,CISA,CISA,2024-05-02 15:37:00,2024-05-02 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.38
1959373,CORRETIVA,FONTE DE LUZ - XENON,EXERA III CLV190,OLYMPUS,2024-05-02 15:12:00,2024-05-02 16:00:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),0.8
1959466,INSPECAO/VERIFICACAO,PROCESSADOR RADIOLOGICO - CR,DIRECTVIEW CR MAX 975,CARESTREAM,2024-06-17 14:00:00,2024-06-17 15:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,CONTROLE DE QUALIDADE DE EQUIPAMENTOS RADIOLÓGICOS,1.0
1960358,CORRETIVA,ULTRASSOM - OBSTETRICO,LOGIQ P6 PRO,GE HEALTHCARE,2024-05-02 17:46:00,2024-05-02 18:45:00,01 NAO LIGA,ERRO DE PROCEDIMENTO,REVISÃO / REPARO EM CONEXÕES,0.98
1947421,CORRETIVA,LAPAROSCOPIO,30° 5MM X 30CM,STRYKER,2024-05-02 07:55:00,2024-07-04 10:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM PEÇAS,1514.08
1961817,CALIBRACAO,TERMOSELADORA MICROPROCESSADA,SRN01,LOOK,2024-05-24 11:10:00,2024-05-24 12:15:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,1.08
1961818,CALIBRACAO,TERMOSELADORA MICROPROCESSADA,AMCOR,LOOK,2024-05-24 10:00:00,2024-05-24 11:05:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,1.08
1960367,CORRETIVA,ULTRASSOM - GERAL,XARIO SSA 660A,CANON,2024-05-02 18:41:00,2024-05-02 19:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.32
1960148,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY VISTA XL,DRAGER HEALTHCARE,2024-05-02 15:53:00,2024-05-02 16:10:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.28
1960151,CORRETIVA,ASPIRADOR - CIRURGICO,17200,K TAKAOKA,2024-05-02 16:30:00,2024-05-27 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,593.5
1958455,CORRETIVA,OXIMETRO DE PULSO,RADICAL 7,MASIMO,2024-05-01 17:00:00,2024-05-02 09:40:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,16.67
1958619,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-05-02 09:10:00,2024-05-02 11:40:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2.5
1961827,PREVENTIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-05-09 10:20:00,2024-05-09 10:32:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,0.2
1960112,CORRETIVA,MACA - TRANSPORTE,TRANSTAR P8005,HILL ROM,2024-05-02 07:00:00,2024-05-02 12:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,5.5
1959179,CORRETIVA,CARDIOTOCOGRAFO,COROMETRICS 172,GE HEALTHCARE,2024-05-02 12:20:00,2024-05-02 13:30:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,1.17
1959534,CORRETIVA,ESTUFA,PREMIUM 18 DUPLO,STERIS,2024-05-02 15:27:00,2024-05-07 13:40:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,118.22
1961822,CALIBRACAO,BOMBA INFUSORA - SERINGA,PERFUSOR COMPACT PLUS,B BRAUN,2024-05-09 10:10:00,2024-05-09 10:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.33
1958461,CORRETIVA,MONITOR - MULTIPARAMETROS,G3L,GENERAL MEDITECH,2024-05-02 08:57:00,2024-05-02 15:20:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),6.38
1960179,CORRETIVA,MONITOR - MULTIPARAMETROS,G3D,GENERAL MEDITECH,2024-05-02 15:55:00,2024-05-02 17:40:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.75
1965081,INSPECAO/VERIFICACAO,BOBINA - CRANIO,HEAD COIL PICKER 0.23T,PHILIPS MEDICAL,2024-06-25 16:01:00,2024-06-25 16:18:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,0.28
1965071,INSPECAO/VERIFICACAO,BOBINA - OMBRO,HD SHOULDER COIL 8CH 1.5T,GE HEALTHCARE,2024-06-25 16:36:00,2024-06-25 16:55:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,0.32
1965076,INSPECAO/VERIFICACAO,BOBINA - ATM,3 ROUND COIL FLEX 2CH 1.5T,GE HEALTHCARE,2024-06-25 07:02:00,2024-06-25 07:23:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,0.35
1965077,INSPECAO/VERIFICACAO,BOBINA - CRANIO,SPLIT HEAD COIL 1.5T,GE HEALTHCARE,2024-06-25 07:25:00,2024-06-25 07:38:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,0.22
1965078,INSPECAO/VERIFICACAO,BOBINA - EXTREMIDADE,EXTREMITY COIL 0.23T,PHILIPS MEDICAL,2024-06-25 07:40:00,2024-06-25 07:59:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,0.32
1962124,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,OPTIMA CT660 64,GE HEALTHCARE,2024-05-02 11:00:00,2024-05-03 13:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,26.5
1959213,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-05-02 15:20:00,2024-05-29 10:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REALIZAÇÃO DE CALIBRAÇÃO,643.17
1958872,CORRETIVA,AUTOCLAVE - HORIZONTAL,HI VAC CAD,BAUMER,2024-05-02 09:59:00,2024-05-02 10:36:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.62
1959957,CORRETIVA,LAPAROSCOPIO,30° 4MM X 18CM,KARL STORZ,2024-05-02 16:35:00,2024-05-21 11:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,450.42
1975692,CORRETIVA,BISTURI - ELETRICO,FORCE 2,COVIDIEN - VALLEYLAB,2024-05-02 15:35:00,2024-05-02 18:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),2.42
1959959,CORRETIVA,LAPAROSCOPIO,30° 4MM X 30CM,KARL STORZ,2024-05-02 15:49:00,2024-05-21 10:45:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,450.93
1960260,CORRETIVA,TERMOSELADORA MICROPROCESSADA,AMCOR,LOOK,2024-05-02 17:21:00,2024-05-02 17:21:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.0
1961824,CALIBRACAO,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-05-09 09:30:00,2024-05-09 09:50:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,0.33
1946964,CORRETIVA,BALANCA - ELETRONICA/MESA,109E,WELMY,2024-05-02 08:49:00,2024-05-09 12:58:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),172.15
1958858,CORRETIVA,CARDIOVERSOR,HEARTSTART XL,PHILIPS MEDICAL,2024-05-02 09:45:00,2024-05-03 10:15:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,24.5
1958853,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-05-02 09:40:00,2024-05-02 10:15:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,0.58
1959103,CORRETIVA,SECADORA - TRAQUEIA,EA3403,BAUMER,2024-05-02 13:00:00,2024-05-03 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,19.0
1958241,CORRETIVA,BOMBA INFUSORA,COLLEAGUE (MONO),BAXTER,2024-05-02 08:27:00,2024-05-20 13:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,436.55
1958431,CORRETIVA,CAMA - ELETRICA,SV2,STRYKER,2024-02-01 18:42:00,2024-05-02 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,2179.3
1958314,CORRETIVA,CAMA - ELETRICA,QUALITAS GAMA,PARAMOUNT,2024-05-02 08:29:00,2024-05-02 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),4.52
1962872,CORRETIVA,DEA,AED 3,ZOLL,2024-05-02 08:00:00,2024-05-20 13:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),437.0
1959138,CORRETIVA,CABO EXTENSOR DE OXIMETRIA,GENERICO,GENERICO,2024-05-02 11:55:00,2024-05-02 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,3.08
1958830,CORRETIVA,CENTRAL DE MONITORIZACAO,CARESCAPE 16LT,GE HEALTHCARE,2024-05-02 09:23:00,2024-05-02 09:50:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.45
1959204,CORRETIVA,CAMA - ELETRICA,VLT 932C,VALLITECH,2024-05-02 13:19:00,2024-09-10 09:56:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,3140.62
1974622,CORRETIVA,FOCO CIRURGICO TETO - HALOGENO,AXCEL,ALM,2024-05-02 15:00:00,2024-06-11 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,963.0
1962123,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,SOMATOM EMOTION 16,SIEMENS HEALTHCARE,2024-05-02 10:30:00,2024-05-03 12:55:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,26.42
1958217,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-05-02 08:09:00,2024-05-06 14:00:00,*ACESSORIO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),101.85
1958473,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TD,BARRFAB,2024-05-16 16:44:00,2024-05-16 16:45:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.02
1959954,CORRETIVA,VENTILADOR PULMONAR,CARESCAPE R860,GE HEALTHCARE,2024-05-02 15:47:00,2024-05-05 07:40:00,*ACESSORIO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,63.88
1960085,CORRETIVA,PROCESSADORA DE VIDEO - ENDOSCOPICA,CV190,OLYMPUS,2024-05-02 16:23:00,2024-05-02 17:00:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),0.62
1960296,CORRETIVA,FONTE DE LUZ - LED,ENDOLIGHT LED GREEN 5165002,RICHARD WOLF,2024-05-02 17:47:00,2024-05-02 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.22
1958194,CORRETIVA,CARDIOVERSOR,R SERIES,ZOLL,2024-05-02 07:54:00,2024-05-02 08:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.6
1965084,PREVENTIVA,VENOSCOPIO,EASYVEIN 500,ICONE MEDICAL,2024-06-21 13:43:00,2024-06-21 14:14:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.52
1961831,SEG. ELETRICA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-05-09 10:35:00,2024-05-09 10:50:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,0.25
1965093,PREVENTIVA,MONITOR - MULTIPARAMETROS,PM 8000 EXPRESS,MINDRAY,2024-06-25 10:00:00,2024-06-25 10:25:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.42
1959095,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-05-02 11:18:00,2024-05-02 14:00:00,02 NAO FUNCIONA,MAU USO,TESTE FUNCIONAL,2.7
1959090,CORRETIVA,VENTILADOR PULMONAR,SERVO I,GETINGE,2024-05-02 11:15:00,2024-05-02 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.75
1958942,CORRETIVA,BOMBA INFUSORA - SERINGA,INJECTOMAT TIVA AGILIA,FRESENIUS,2024-05-02 10:04:00,2024-06-04 13:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),794.93
1947408,CORRETIVA,LAPAROSCOPIO,30° 2.9MM X 30CM,KARL STORZ,2024-05-02 07:56:00,2024-07-08 09:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM PEÇAS,1609.07
1958238,CORRETIVA,CAMA - ELETRICA,QUALITAS GAMA,PARAMOUNT,2024-05-01 06:01:00,2024-07-05 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1565.98
1972816,CORRETIVA,ARCO CIRURGICO,ZENITION 70,PHILIPS MEDICAL,2024-05-02 12:54:00,2024-06-19 17:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1156.1
1958183,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON MR,GUERBET,2024-05-02 07:40:00,2024-05-02 08:15:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.58
1959177,CORRETIVA,DETECTOR VASCULAR,DV610B,MEDMEGA,2024-05-02 12:40:00,2024-05-02 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.33
1961843,CALIBRACAO,PADRAO - TERMOHIGROMETRO,THOR 3620,FANEM,2024-06-11 14:05:00,2024-07-03 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,RECEBIMENTO DE EQUIPAMENTO(S),523.92
1958507,CORRETIVA,ESTEIRA ERGOMETRICA,CENTURION 300,MICROMED,2024-05-02 09:06:00,2024-05-02 10:00:00,01 NAO LIGA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.9
1964559,PREVENTIVA,MESA CIRURGICA - ELETRICA,BF683,BARRFAB,2024-06-18 12:30:00,2024-06-18 14:14:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.73
1959168,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-05-02 12:30:00,2024-05-02 16:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,3.5
1959042,CORRETIVA,SISTEMA DE ALTO FLUXO,PRECISION FLOW,VAPOTHERM,2024-05-02 10:30:00,2024-05-02 13:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,2.5
1964743,CALIBRACAO,SISTEMA DIPRIFUSOR,TE372 TCI TIVA,TERUMO,2024-06-10 09:30:00,2024-06-10 10:07:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,0.62
1965046,PREVENTIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR 946 M02,SALVAPE,2024-06-11 11:21:00,2024-06-11 11:36:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.25
1965063,PREVENTIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR PLUS,SALVAPE,2024-06-11 12:41:00,2024-06-11 12:57:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.27
1965070,INSPECAO/VERIFICACAO,BOBINA - JOELHO,HD TR KNEE ARRAY 8CH 1.5T,GE HEALTHCARE,2024-06-25 16:19:00,2024-06-25 16:35:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,0.27
1965072,INSPECAO/VERIFICACAO,BOBINA - CRANIO PESCOCO,HEAD NECK ARRAY 16CH 1.5T,GE HEALTHCARE,2024-06-25 14:41:00,2024-06-25 15:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,0.32
1965073,INSPECAO/VERIFICACAO,BOBINA - JOELHO,HD TR QUAD EXTREMITY COIL 1.5T,GE HEALTHCARE,2024-06-25 15:02:00,2024-06-25 15:21:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,0.32
1965074,INSPECAO/VERIFICACAO,BOBINA - CORPO,EXPRESS COIL ANTERIOR ARRAY 9CH 1.5T,GE HEALTHCARE,2024-06-25 15:23:00,2024-06-25 15:40:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,0.28
1965075,INSPECAO/VERIFICACAO,BOBINA - MAMA,HD BREAST ARRAY 8CH 1.5T,GE HEALTHCARE,2024-06-25 15:41:00,2024-06-25 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,0.32
1965080,INSPECAO/VERIFICACAO,BOBINA - EXTREMIDADE,EXTREMITY COIL PICKER 0.23T,PHILIPS MEDICAL,2024-06-24 14:30:00,2024-06-24 14:52:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,0.37
1965079,INSPECAO/VERIFICACAO,BOBINA - COLUNA,SPINE COIL 0.23T,PHILIPS MEDICAL,2024-06-24 14:13:00,2024-06-24 14:28:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,0.25
1961838,PREVENTIVA,BERCO - ELETRICO,PIPOKA PLD149,MEDWORLD,2024-06-10 11:40:00,2024-06-10 12:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.83
1959157,CORRETIVA,FOCO CIRURGICO TETO - LED,QUANTA 500 500,BAUMER,2024-05-02 12:19:00,2024-05-02 12:49:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.5
1958197,CORRETIVA,ESTIMULADOR - NEUROLOGICO,TWITCH VIEW,BLINK,2024-05-01 07:59:00,2024-05-06 14:30:00,20 DISPLAY DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,126.52
1959152,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,MONNAL T60,AIR LIQUIDE,2024-05-02 12:11:00,2024-05-27 16:10:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),603.98
1959953,CORRETIVA,LAPAROSCOPIO,30° 4MM X 18CM,KARL STORZ,2024-05-02 15:47:00,2024-06-04 09:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,785.38
1957723,SEG. ELETRICA,BALANCA - ELETRONICA/MESA,9094 PLUS,TOLEDO,2024-06-05 13:47:00,2024-06-05 13:48:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,0.02
1992933,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS MRI,DRAGER HEALTHCARE,2024-05-02 12:30:00,2024-05-02 14:15:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.75
1959201,CORRETIVA,INCUBADORA,C186TS,FANEM,2024-05-02 09:23:00,2024-05-28 15:00:00,01 NAO LIGA,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,629.62
1957639,SEG. ELETRICA,BALANCA - DIGITAL,MIC 300,MICHELETTI,2024-06-05 16:13:00,2024-06-05 16:14:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,0.02
1959962,CORRETIVA,LAPAROSCOPIO,30° 10MM X 30CM,KARL STORZ,2024-05-02 15:51:00,2024-06-17 12:25:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1100.57
1958839,CORRETIVA,CARDIOTOCOGRAFO,COROMETRICS 172,GE HEALTHCARE,2024-05-02 09:23:00,2024-05-02 14:45:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),5.37
1961848,PREVENTIVA,PROCESSADORA DE VIDEO - ENDOSCOPICA,CV150,OLYMPUS,2024-06-12 08:00:00,2024-06-12 08:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1992897,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS GS PREMIUM,DRAGER HEALTHCARE,2024-05-02 09:00:00,2024-05-02 09:15:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.25
1992908,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS GS,DRAGER HEALTHCARE,2024-05-02 09:15:00,2024-05-02 09:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.25
1957714,SEG. ELETRICA,BALANCA - ANTROPOMETRICA,2096 PP2,TOLEDO,2024-06-05 15:21:00,2024-06-05 15:22:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.02
1965089,CALIBRACAO,MONITOR - MULTIPARAMETROS,PM 8000 EXPRESS,MINDRAY,2024-06-25 08:00:00,2024-06-25 08:20:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.33
1965099,SEG. ELETRICA,MONITOR - MULTIPARAMETROS,PM 8000 EXPRESS,MINDRAY,2024-09-12 08:20:00,2024-09-12 08:45:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,0.42
1945745,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF H170,OLYMPUS,2024-07-01 08:00:00,2024-07-19 08:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,432.0
1959134,CORRETIVA,ARTROSCOPIO,30° 4MM X 18CM,KARL STORZ,2024-05-02 12:00:00,2024-06-24 17:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1277.17
1963960,CORRETIVA,FIBROENDOSCOPIO - ALTA,LF DP,OLYMPUS,2024-05-02 20:00:00,2024-06-03 11:00:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,759.0
1962178,CALIBRACAO,AUTOCLAVE - HORIZONTAL,A 523,ORTOSINTESE,2024-05-22 09:37:00,2024-05-22 14:03:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,4.43
1959221,CORRETIVA,CAMA - ELETRICA,MUKA HC1100,STRYKER,2024-05-02 13:38:00,2024-08-06 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,2302.37
1962179,CALIBRACAO,AUTOCLAVE - VERTICAL,415,FANEM,2024-05-23 09:35:00,2024-05-23 11:12:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,QUALIFICAÇÃO DE DESEMPENHO,1.62
1962177,CALIBRACAO,AUTOCLAVE - HORIZONTAL,HI VAC CAD,BAUMER,2024-05-21 11:51:00,2024-05-21 13:43:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,1.87
1962180,CALIBRACAO,TERMODESINFECTADORA,TD 290,ORTOSINTESE,2024-05-23 13:13:00,2024-05-23 15:57:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,2.73
1978256,CALIBRACAO,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-05-20 14:02:00,2024-05-20 16:06:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,2.07
1961846,INSPECAO/VERIFICACAO,TRICOTOMIZADOR,GENERICO,GENERICO,2024-05-15 12:10:00,2024-05-15 13:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,0.83
1961849,PREVENTIVA,ULTRASSOM - INTRAVASCULAR,ILAB,BOSTON SCIENTIFIC,2024-06-07 11:00:00,2024-06-07 12:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,1.5
1958058,PREVENTIVA,CAMARA HIPERBARICA,HYO 38,SEAWAY DIVER,2024-09-18 10:00:00,2024-09-18 14:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,4.0
1959096,CORRETIVA,MONITOR - GASES ANESTESICOS,VAMOS PLUS,DRAGER HEALTHCARE,2024-05-02 11:03:00,2024-08-30 07:50:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,2876.78
1947423,CORRETIVA,LAPAROSCOPIO,30° 5MM X 29CM,KARL STORZ,2024-05-02 07:55:00,2024-09-17 09:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM PEÇAS,3313.08
1958192,CORRETIVA,DETECTOR FETAL,FD 491,TOITU,2024-05-02 08:00:00,2024-06-06 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),844.5
1959573,PREVENTIVA,HEMODIALISADOR,4008 S,FRESENIUS,2024-06-19 13:00:00,2024-06-19 14:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
1958612,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION EVO 128,GE HEALTHCARE,2024-07-11 08:10:00,2024-07-11 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,8.33
1961257,PREVENTIVA,BALANCA - ELETRONICA/MESA,9094 PLUS,TOLEDO,2024-06-05 13:50:00,2024-06-05 13:51:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.02
1961267,PREVENTIVA,BALANCA - ELETRONICA/MESA,JUNIOR PRIX,TOLEDO,2024-06-05 13:18:00,2024-06-05 13:19:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.02
1958048,CALIBRACAO,APARELHO DE RAIOS-X - FIXO,ALTUS ST543 HF,KONICA MINOLTA,2024-06-02 09:30:00,2024-06-02 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,CONTROLE DE QUALIDADE DE EQUIPAMENTOS RADIOLÓGICOS,0.5
1961285,PREVENTIVA,BALANCA - ANTROPOMETRICA,2096 PP,TOLEDO,2024-06-05 13:58:00,2024-06-05 13:59:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.02
2263387,INSPECAO/VERIFICACAO,BOBINA - EXTREMIDADE,SMALL FLEX COIL 4CH 1.5T,GE HEALTHCARE,2024-01-25 12:50:00,2024-06-25 13:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,3648.17
1961544,PREVENTIVA,MONITOR - TRANSPORTE,B105,GE HEALTHCARE,2024-06-17 13:12:00,2024-06-17 13:13:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.02
1961630,PREVENTIVA,MODULO - CAPNOGRAFIA,MINIC,GE HEALTHCARE,2024-05-27 16:33:00,2024-05-27 16:34:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.02
1965559,PREVENTIVA,ARCO CIRURGICO,OEC 9900 ELITE,GE HEALTHCARE,2024-05-27 09:45:00,2024-05-27 13:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,3.75
1961289,PREVENTIVA,BALANCA - ANTROPOMETRICA,2096 PP2,TOLEDO,2024-06-05 14:38:00,2024-06-05 14:39:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.02
1964599,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-05-03 08:00:00,2024-06-11 10:41:00,03 EQUIPAMENTO DANIFICADO,MAU USO,PROCESSOS ADMINISTRATIVOS,938.68
1961295,PREVENTIVA,BALANCA - ANTROPOMETRICA,2096 PP2,TOLEDO,2024-06-05 15:27:00,2024-06-05 15:28:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,0.02
1961292,PREVENTIVA,BALANCA - DIGITAL,MIC 300,MICHELETTI,2024-06-05 16:15:00,2024-06-05 16:16:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.02
1961826,CORRETIVA,ANALISADOR DE GASOMETRIA,GEM PREMIER 3500,INSTRUMENTATION LABORATORY,2024-05-03 09:40:00,2024-05-07 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,98.33
1961207,PREVENTIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-06-28 13:30:00,2024-06-28 14:10:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.67
1961918,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TDP,BARRFAB,2024-05-03 10:00:00,2024-05-03 14:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AJUSTE MECÂNICO,4.0
1961813,CORRETIVA,MACA - TRANSPORTE,PRIME 1105,STRYKER,2024-05-03 07:00:00,2024-05-03 11:30:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,4.5
1961761,CORRETIVA,BOMBA INFUSORA - SERINGA,AGILIA SP MC,FRESENIUS,2024-04-03 08:44:00,2024-05-03 09:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,720.77
1963599,CORRETIVA,AUTOCLAVE - HORIZONTAL,A 523,ORTOSINTESE,2024-05-03 08:51:00,2024-05-03 16:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,7.15
1961977,CORRETIVA,CAMA - ELETRICA,ENTERPRISE 8000,ARJOHUNTLEIGH,2024-05-03 11:17:00,2024-05-03 11:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,0.22
1961432,PREVENTIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7500,WELCH ALLYN,2024-05-17 15:23:00,2024-05-17 15:23:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.0
1961438,PREVENTIVA,MEDIDOR - SINAIS VITAIS,VS2 PLUS,PHILIPS MEDICAL,2024-05-17 16:26:00,2024-05-17 16:27:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.02
1961437,PREVENTIVA,MEDIDOR - SINAIS VITAIS,CARESCAPE V100,GE HEALTHCARE,2024-05-16 10:14:00,2024-05-16 10:15:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.02
1962023,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-05-03 12:19:00,2024-05-03 13:06:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.78
1960152,CORRETIVA,VIDEOENDOSCOPIO - ALTA,EG 250WR5,FUJIFILM MEDICAL,2024-05-02 16:03:00,2024-06-17 12:45:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,1100.7
1961833,PREVENTIVA,BERCO - ELETRICO,VLT 220A ESP,VALLITECH,2024-06-21 12:00:00,2024-06-21 12:31:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.52
1947389,CORRETIVA,LAPAROSCOPIO,30° 10MM X 32CM,STAHL,2024-05-02 07:54:00,2024-06-24 10:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM PEÇAS,1274.1
1961879,CORRETIVA,ASPIRADOR - CIRURGICO,EVOLUTION 5000,PROTEC,2024-05-03 10:05:00,2024-05-04 09:50:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,23.75
1960474,PREVENTIVA,TOMOGRAFO COMPUTADORIZADO,BRILLIANCE CT 64 SLICES,PHILIPS MEDICAL,2024-06-13 08:00:00,2024-06-13 14:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,6.5
1962251,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY DELTA,DRAGER HEALTHCARE,2024-05-03 15:49:00,2024-05-03 16:30:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.68
1962011,CORRETIVA,BALANCA - DIGITAL,MIC 300,MICHELETTI,2024-05-03 12:06:00,2024-05-13 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,240.9
1961613,PREVENTIVA,MODULO - CAPNOGRAFIA,E SCO,GE HEALTHCARE,2024-05-27 16:40:00,2024-05-27 16:41:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.02
1963594,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,EC 530ZW L,FUJIFILM MEDICAL,2024-05-03 16:46:00,2024-05-06 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,64.23
1961621,PREVENTIVA,MODULO - CAPNOGRAFIA,ETCO2 EFFICIA,PHILIPS MEDICAL,2024-05-24 09:00:00,2024-05-24 09:01:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.02
1962545,CORRETIVA,HEMODIALISADOR,4008 S,FRESENIUS,2024-05-03 15:00:00,2024-05-09 09:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE ELETRÔNICO,138.0
1961713,CORRETIVA,FONTE DE LUZ - XENON,EXERA III CLV190,OLYMPUS,2024-05-03 16:00:00,2024-05-03 16:40:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.67
1961961,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID S70 N,GE HEALTHCARE,2024-05-03 11:00:00,2024-05-10 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,174.0
1962047,CORRETIVA,BALANCA - ANTROPOMETRICA,W 300A,WELMY,2024-05-03 12:40:00,2024-05-03 12:50:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.17
1961905,CORRETIVA,ANGIOGRAFO,ALLURA XPER FD20 (CHAO),PHILIPS MEDICAL,2024-05-03 10:00:00,2024-05-07 10:20:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,96.33
1962072,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT FLEX,MEDELA,2024-05-03 13:26:00,2024-05-03 13:40:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.23
1962214,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC10,PHILIPS MEDICAL,2024-05-03 16:00:00,2024-05-03 16:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.0
1962210,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7100,WELCH ALLYN,2024-05-03 15:16:00,2024-05-03 15:42:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.43
1962258,CORRETIVA,CAMA - ELETRICA,CENTURIS P750,HILL ROM,2024-05-03 16:24:00,2024-05-03 16:24:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AJUSTE ELETRÔNICO,0.0
1962263,INSTALACAO,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-05-13 12:16:00,2024-05-13 12:17:00,*INSTALACAO,INSTALAÇÃO,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,0.02
1962323,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-05-03 17:30:00,2024-05-24 08:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,ACOMPANHAMENTO DE SERVICO EXTERNO,494.5
1962086,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,PREMIUM,PREMIUM,2024-05-03 13:48:00,2024-05-03 14:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,0.53
1962267,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-05-03 16:05:00,2024-05-03 16:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.42
1961900,CORRETIVA,BOMBA INJETORA DE CONTRASTE,OPTISTAR ELITE,MALLINCKRODT - LIEBEL - FLARSHEIM,2024-05-03 10:16:00,2024-05-10 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,169.73
1961720,CORRETIVA,TRANSDUTOR TRANSESOFAGICO,6VT D,GE HEALTHCARE,2024-05-03 07:00:00,2024-05-15 12:14:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),293.23
1961899,CORRETIVA,MAPA,DYNA MAPA NG,CARDIO SISTEMAS,2024-05-03 10:16:00,2024-05-03 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),3.73
1961963,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-05-03 11:08:00,2024-05-03 11:45:00,22 NAO RECONHECE CONFIGURACAO,ERRO DE PROCEDIMENTO,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.62
1962301,CORRETIVA,SISTEMA DE ANESTESIA,CARESTATION 620,GE HEALTHCARE,2024-05-03 16:53:00,2024-05-03 16:57:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.07
1961750,CORRETIVA,ULTRASSOM - GERAL,HD11,PHILIPS MEDICAL,2024-05-03 08:31:00,2024-05-03 10:00:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.48
1961690,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-05-03 07:00:00,2024-05-24 14:40:00,*ACESSORIO DANIFICADO,MAU USO,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,511.67
1969305,CORRETIVA,ELETROENCEFALOGRAFO,NEURON SPECTRUM 3,NEUROSOFT,2024-05-03 09:00:00,2024-05-12 13:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,220.0
1966370,CORRETIVA,VENTILADOR PULMONAR,EVITA 4,DRAGER HEALTHCARE,2024-05-03 11:30:00,2024-05-03 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1.5
1967009,CORRETIVA,MESA CIRURGICA - ELETRICA,4085,STERIS,2024-06-15 15:30:00,2024-08-14 09:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,1433.5
1961839,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-05-03 09:39:00,2024-05-09 10:00:00,02 NAO FUNCIONA,MAU USO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,144.35
1962049,CORRETIVA,DETECTOR FETAL,FD 491,TOITU,2024-05-03 10:17:00,2024-05-03 13:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,3.22
1961400,PREVENTIVA,MEDIDOR - SINAIS VITAIS,VS2,PHILIPS MEDICAL,2024-05-17 15:40:00,2024-05-17 15:41:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.02
1962853,CORRETIVA,MESA CIRURGICA - ELETRICA,ALPHASTAR 1132,GETINGE,2024-05-05 12:00:00,2024-06-03 14:10:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,698.17
1961701,CORRETIVA,CARDIOTOCOGRAFO,AVALON FM20,PHILIPS MEDICAL,2024-05-03 07:24:00,2024-05-22 19:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,467.6
1962574,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,MONNAL T60,AIR LIQUIDE,2024-05-04 13:49:00,2024-05-29 10:50:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,597.02
1962544,CORRETIVA,MACA - TRANSPORTE,TRANSTAR P8005,HILL ROM,2024-05-04 07:50:00,2024-06-28 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1326.17
1962582,CORRETIVA,MONITOR - MULTIPARAMETROS,BSM 3763,NIHON KOHDEN,2024-05-04 15:30:00,2024-05-04 15:40:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.17
1962859,INSPECAO/VERIFICACAO,LAVADORA ULTRASSONICA,SONIC IRRIGATOR PCF,MEDISAFE,2024-05-05 13:00:00,2024-05-05 14:20:00,19 FALTA DE PECA OU ACESSORIO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,1.33
1961850,CORRETIVA,ELETROCARDIOGRAFO,ELI280 C,MORTARA,2024-05-03 09:43:00,2024-06-13 16:35:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,990.87
1962176,CORRETIVA,LAPAROSCOPIO,30° 5MM X 29CM,KARL STORZ,2024-05-03 14:41:00,2024-06-17 12:38:00,*ACESSORIO DANIFICADO,MAU USO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1077.95
1962535,CORRETIVA,CENTRIFUGA,Q222TM1,QUIMIS,2024-05-03 04:14:00,2024-05-04 08:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,27.77
1961520,SEG. ELETRICA,MONITOR - TRANSPORTE,B105,GE HEALTHCARE,2024-06-18 09:26:00,2024-06-18 09:27:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,0.02
1961668,SEG. ELETRICA,MONITOR - MULTIPARAMETROS,MP 40,PHILIPS MEDICAL,2024-06-18 09:42:00,2024-06-18 09:43:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,0.02
1984225,CORRETIVA,MODULO - CAPNOGRAFIA,MINIC,GE HEALTHCARE,2024-05-06 15:00:00,2024-06-28 13:47:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1270.78
1964075,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-05-06 12:06:00,2024-05-06 17:00:00,01 NAO LIGA,MAU USO,REVISÃO / REPARO EM PLACA(S),4.9
1964430,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIG BEN,RIESTER,2024-05-06 15:35:00,2024-05-07 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,18.42
1964584,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS,DRAGER HEALTHCARE,2024-05-06 16:09:00,2024-05-07 09:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),16.85
1964367,CORRETIVA,MONITOR - VIDEOCIRURGIA,EJ MDA32EK2,PANASONIC,2024-05-06 15:20:00,2024-05-06 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.67
1964583,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS TIRO,DRAGER HEALTHCARE,2024-05-06 16:09:00,2024-05-06 17:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.85
1961875,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC30,PHILIPS MEDICAL,2024-05-03 10:00:00,2024-05-24 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),505.5
2006157,SEG. ELETRICA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-05-03 08:00:00,2024-05-03 08:10:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,0.17
1962317,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF H170,OLYMPUS,2024-05-03 17:03:00,2024-05-03 18:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.45
1963013,SEG. ELETRICA,BISTURI - ULTRASSONICO,GENERATOR G11,ETHICON,2024-07-01 09:00:00,2024-07-24 14:10:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,557.17
1963047,PREVENTIVA,MONITOR - GASES ANESTESICOS,VAMOS,DRAGER HEALTHCARE,2024-06-11 10:00:00,2024-06-11 11:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
1963087,CALIBRACAO,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-05-27 08:00:00,2024-05-27 15:00:00,*SERVICO PROGRAMADO,CAUSA NATURAL,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,7.0
1963135,CALIBRACAO,MICROPIPETA,ACURA825 500UL A 5000UL,SOCOREX,2024-06-27 08:30:00,2024-07-05 16:13:00,*SERVICO PROGRAMADO,,REALIZAÇÃO DE CALIBRAÇÃO,199.72
2008150,PREVENTIVA,BISTURI - ULTRASSONICO,GENERATOR G11,ETHICON,2024-07-01 09:00:00,2024-07-24 14:10:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,557.17
1963710,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-05-06 08:36:00,2024-05-06 11:30:00,02 NAO FUNCIONA,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,2.9
1964144,CORRETIVA,ULTRASSOM - GERAL,LOGIQ P5,GE HEALTHCARE,2024-05-06 13:03:00,2024-05-06 15:10:00,01 NAO LIGA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,2.12
1964142,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS,DRAGER HEALTHCARE,2024-05-08 13:00:00,2024-05-08 16:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,3.5
1964111,CORRETIVA,ARCO CIRURGICO,BV PULSERA,PHILIPS MEDICAL,2024-05-27 08:00:00,2024-05-27 11:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,3.0
1964724,CORRETIVA,SECADORA - TRAQUEIA,CISA,CISA,2024-05-06 15:59:00,2024-05-06 18:10:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,2.18
1965508,CORRETIVA,INSUFLADOR - CO2,PNEUMOSURE,STRYKER,2024-05-06 11:00:00,2024-05-06 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.5
1964645,CORRETIVA,HEMODIALISADOR,4008 S,FRESENIUS,2024-05-06 16:31:00,2024-05-17 12:15:00,02 NAO FUNCIONA,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,259.73
1963790,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE PLUS,B BRAUN,2024-05-06 09:16:00,2024-05-06 19:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,10.23
1963795,CORRETIVA,VENTILADOR PULMONAR,MONNAL T75,AIR LIQUIDE,2024-05-06 09:18:00,2024-05-27 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,509.7
1963797,CORRETIVA,CARDIOTOCOGRAFO,COROMETRICS 172,GE HEALTHCARE,2024-05-06 09:18:00,2024-05-07 16:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,31.03
1963798,CORRETIVA,SISTEMA DE ALTO FLUXO,PRECISION FLOW,VAPOTHERM,2024-05-06 09:18:00,2024-05-06 10:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,1.2
1963810,CORRETIVA,VENTILADOR PULMONAR,PURITAN BENNETT 980,COVIDIEN - NELLCOR,2024-05-06 09:15:00,2024-05-06 10:53:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.63
1963825,CORRETIVA,ELETROCARDIOGRAFO,ECG 9620U,NIHON KOHDEN,2024-05-06 09:31:00,2024-05-07 19:30:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,33.98
1963827,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-05-03 15:40:00,2024-05-06 09:40:00,01 NAO LIGA,ERRO DE PROCEDIMENTO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,66.0
1963832,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,DIRECTVIEW CR CLASSIC,CARESTREAM,2024-05-06 10:30:00,2024-05-06 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.5
1963833,CORRETIVA,IMPRESSORA - COLOR,UP25 MD,SONY ELECTRONICS INC,2024-05-06 09:36:00,2024-05-06 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.4
1963582,CORRETIVA,ARCO CIRURGICO,BRIVO OEC 785,GE HEALTHCARE,2024-05-06 07:02:00,2024-05-07 12:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,29.47
1963591,CORRETIVA,AUTOCLAVE - HORIZONTAL,HI VAC CAD,BAUMER,2024-05-06 10:20:00,2024-05-06 11:33:00,13 TESTE FUNCIONAL,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.22
1983365,CORRETIVA,FOTOTERAPIA - FLUORESCENTE,006 BILIBERCO,FANEM,2024-05-06 15:12:00,2024-05-30 10:10:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),570.97
1965876,CORRETIVA,AUTOCLAVE - HORIZONTAL,6464,CISA,2024-05-06 11:00:00,2024-05-06 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,1.0
1964092,CORRETIVA,ULTRASSOM - ECOCARDIO,AFFINITI 70 G,PHILIPS MEDICAL,2024-05-06 12:21:00,2024-05-06 14:20:00,20 DISPLAY DANIFICADO,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,1.98
1963856,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-05-06 09:55:00,2024-05-31 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,600.08
1963877,CORRETIVA,CAMA - ELETRICA,SV2,STRYKER,2024-05-06 10:14:00,2024-05-06 10:25:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.18
1964053,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-05-06 11:55:00,2024-05-29 16:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,556.42
1963885,CORRETIVA,ELETROCARDIOGRAFO,MAC 800,GE HEALTHCARE,2024-05-06 10:20:00,2024-05-06 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.67
1964596,CORRETIVA,AUTOCLAVE - VERTICAL,AV 50,PHOENIX LUFERCO,2024-05-06 16:20:00,2024-05-10 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,87.67
1963662,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC20,PHILIPS MEDICAL,2024-05-05 08:12:00,2024-05-06 09:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,24.8
1963674,CORRETIVA,MONITOR - MULTIPARAMETROS,G3L,GENERAL MEDITECH,2024-05-06 08:21:00,2024-05-06 08:35:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.23
1963944,CORRETIVA,CENTRAL DE MONITORIZACAO,DX20CT P,DIXTAL BIOMEDICA,2024-05-06 10:59:00,2024-05-06 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.02
1963945,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-05-06 10:59:00,2024-05-08 16:00:00,20 DISPLAY DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),53.02
1963919,CORRETIVA,CENTRAL DE MONITORIZACAO,BENEVISION CMS,MINDRAY,2024-05-06 10:34:00,2024-05-06 11:35:00,*SERVICO PROGRAMADO,INSTALAÇÃO,AJUSTE ELETRÔNICO,1.02
1963679,CORRETIVA,CARDIOVERSOR,EFFICIA DFM100,PHILIPS MEDICAL,2024-05-06 08:24:00,2024-05-06 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.1
1963691,CORRETIVA,COMPRESSOR - MANTA TERMICA,WARMTOUCH 6000,COVIDIEN - NELLCOR,2024-05-06 10:00:00,2024-05-06 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.0
1964064,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-05-06 12:01:00,2024-05-06 13:00:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.98
1964187,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT,B BRAUN,2024-05-06 13:53:00,2024-05-06 15:00:00,*ACESSORIO DANIFICADO,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1.12
1964192,CORRETIVA,CABO DE PRESSAO NAO INVASIVA,GENERICO,GENERICO,2024-05-06 13:56:00,2024-05-24 14:20:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,432.4
1963840,CORRETIVA,BALANCA - DIGITAL,W 200,WELMY,2024-05-06 07:00:00,2024-05-06 08:30:00,01 NAO LIGA,MAU USO,AVALIAÇÃO TÉCNICA,1.5
1963712,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE 7100,GE HEALTHCARE,2024-05-06 08:36:00,2024-05-06 08:50:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.23
1964090,CORRETIVA,POLIGRAFO,SP12,TEB,2024-05-06 12:20:00,2024-05-06 13:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AJUSTE MECÂNICO,0.67
1964215,CORRETIVA,SISTEMA DE CIRURGIA ROBOTICA,DAVINCI XI IS4000,INTUITIVE SURGICAL,2024-05-06 07:00:00,2024-05-06 07:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.0
1963725,CORRETIVA,CAMA - ELETRICA,VLT 900,VALLITECH,2024-05-06 08:36:00,2024-05-08 10:45:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,50.15
1964102,CORRETIVA,INCUBADORA,1186C,FANEM,2024-05-06 12:25:00,2024-05-06 13:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,0.58
1964140,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS,DRAGER HEALTHCARE,2024-05-06 13:01:00,2024-05-06 13:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,0.48
1964148,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,ADC CR85X,AGFA HEALTHCARE,2024-05-06 13:03:00,2024-05-06 14:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,1.45
1964010,CORRETIVA,CENTRAL DE MONITORIZACAO,ELITE DESK 800,HEWLETT PACKARD,2024-05-06 14:30:00,2024-05-06 15:37:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.12
1964042,CORRETIVA,MONITOR - OXIDO NITRICO,NOX 1000,MORIYA,2024-05-06 11:00:00,2024-05-09 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,75.0
1964277,CORRETIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-05-06 14:47:00,2024-05-20 15:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,336.22
1964173,CORRETIVA,INDICADOR BIOLOGICO,CLEAN TRACE LX25,ARIZANT HEALTHCARE 3M,2024-05-06 13:40:00,2024-05-06 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,1.33
1964047,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-05-06 11:50:00,2024-05-06 12:15:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,LIMPEZA,0.42
1964433,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIG BEN,RIESTER,2024-05-06 15:35:00,2024-05-08 14:00:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,46.42
1964588,CORRETIVA,INSUFLADOR - CO2,PNEUMOSURE XL,STRYKER,2024-05-06 15:28:00,2024-05-06 16:34:00,02 NAO FUNCIONA,INSTALAÇÃO,SUBSTITUIÇÃO DE PECA(S),1.1
1964437,PREVENTIVA,ARCO CIRURGICO,BV PULSERA,PHILIPS MEDICAL,2024-06-19 09:00:00,2024-06-19 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,3.0
1964307,CORRETIVA,MONITOR - TRANSPORTE,G3H,GENERAL MEDITECH,2024-05-06 14:58:00,2024-05-06 15:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.53
1964592,CORRETIVA,SENSOR DE OXIMETRIA,PEDIATRICO,GENERICO,2024-05-06 16:16:00,2024-05-06 17:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.23
1964585,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,IMAGE1 SPIES XLINK TC301,KARL STORZ,2024-05-06 16:10:00,2024-05-14 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,188.33
1964598,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC10,PHILIPS MEDICAL,2024-05-06 16:21:00,2024-05-06 16:29:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,0.13
1964814,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-05-06 19:38:00,2024-05-06 19:50:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.2
1964509,CORRETIVA,CUFFOMETRO,VBM,VBM,2024-05-06 12:00:00,2024-05-21 16:33:00,24 REPROVADO NA CALIBRACAO,CAUSA NATURAL,NÃO FOI POSSÍVEL REALIZAR,364.55
1964365,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,MISSOURI,MIKATOS,2024-05-06 15:18:00,2024-05-06 16:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,1.03
1964368,CORRETIVA,MODULO - SINAIS VITAIS,PDM NELLCOR,GE HEALTHCARE,2024-05-06 15:20:00,2024-05-06 16:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.0
1964547,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-05-06 16:00:00,2024-05-06 16:50:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,SUBSTITUIÇÃO DE PECA(S),0.83
1963593,CORRETIVA,AUTOCLAVE - HORIZONTAL,4212,CISA,2024-05-06 08:30:00,2024-05-07 15:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),31.0
1964782,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,MONNAL T60,AIR LIQUIDE,2024-05-06 15:45:00,2024-05-06 19:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,3.25
1964597,CORRETIVA,MICROPIPETA,ACURA825 500UL A 5000UL,SOCOREX,2024-05-06 16:20:00,2024-05-10 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,88.67
1966810,CORRETIVA,ANGIOGRAFO,ARTIS ZEE FLOOR,SIEMENS HEALTHCARE,2024-05-08 11:30:00,2024-05-08 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.5
1964572,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT 50,MEDELA,2024-05-06 16:03:00,2024-05-08 15:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),46.95
1964579,CORRETIVA,FOCO CIRURGICO TETO - LED,POLARIS 600,DRAGER HEALTHCARE,2024-05-06 16:07:00,2024-05-06 16:47:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.67
1965392,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 670,SAMTRONIC,2024-05-07 10:45:00,2024-05-21 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),341.25
1965644,CORRETIVA,FOCO CIRURGICO TETO - LED,HYLED 8600 8600,MINDRAY,2024-05-07 14:32:00,2024-05-07 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.47
1965645,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-05-07 14:32:00,2024-05-07 17:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,2.47
1965651,CORRETIVA,BERCO - ELETRICO,PIPOKA PLD149,MEDWORLD,2024-05-07 14:38:00,2024-05-07 14:50:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.2
1964714,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-05-06 16:40:00,2024-05-14 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,183.33
1965654,CORRETIVA,MAPA,DYNA MAPA NG,CARDIO SISTEMAS,2024-05-07 14:44:00,2024-05-09 08:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,41.77
1965427,CORRETIVA,ULTRASSOM PORTATIL - GERAL,CX50,PHILIPS MEDICAL,2024-05-07 11:01:00,2024-05-07 12:26:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,1.42
1964323,CORRETIVA,AUTOCLAVE - HORIZONTAL,AC 365,ORTOSINTESE,2024-05-27 08:00:00,2024-05-29 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,57.0
1963580,CORRETIVA,RESSONANCIA MAGNETICA,BRIVO MR355 1.5T,GE HEALTHCARE,2024-05-06 06:42:00,2024-05-06 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,3.8
1964074,CORRETIVA,INCUBADORA,VISION 2286,FANEM,2024-05-06 12:05:00,2024-05-06 17:50:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,5.75
