OS,TIPO,TIPO EQUIPAMENTO,EQUIPAMENTO,MARCA,HORARIO INICIO,HORARIO FIM,TIPO DE SERVIÇO,COMPLEMENTO,RESOLUÇÃO,TEMPO
1964461,PREVENTIVA,ESTIMULADOR - NEUROLOGICO,STIMUPLEX HNS12,B BRAUN,2024-06-14 11:00:00,2024-06-14 11:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1963008,PREVENTIVA,MODULO - GASES ANESTESICOS,E CAIOV,GE HEALTHCARE,2024-06-11 09:00:00,2024-06-11 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
1998763,INSTALACAO,INDICADOR BIOLOGICO,CELERITY STEAM,STERIS,2024-05-06 09:00:00,2024-05-06 10:00:00,*INSTALACAO,INSTALAÇÃO,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,1.0
1964560,CORRETIVA,ELETROCARDIOGRAFO,CARDIOTOUCH 3000,BIONET,2024-05-06 09:05:00,2024-07-03 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),1395.92
1963841,CORRETIVA,ANALISADOR HEMATOLOGICO,ABX PENTRA 80XL,HORIBA,2024-05-05 09:45:00,2024-05-13 19:45:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),202.0
1964604,CORRETIVA,SISTEMA DE ANESTESIA,ATLAN A300,DRAGER HEALTHCARE,2024-05-06 13:27:00,2024-06-17 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1007.05
1964013,CORRETIVA,MICROSCOPIO - ANALITICO,ECLIPSE SI RS,NIKON,2024-05-06 11:38:00,2024-06-05 11:00:00,02 NAO FUNCIONA,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,719.37
1964051,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 RX,BARRFAB,2024-05-06 12:00:00,2024-05-06 14:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,LUBRIFICAÇÃO,2.5
1964512,PREVENTIVA,MONITOR - OXIDO NITRICO,G SERIES,R&D MEDIQ,2024-05-22 08:00:00,2024-05-22 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,4.0
1965779,CORRETIVA,RESSONANCIA MAGNETICA,ACHIEVA 1.5T,PHILIPS MEDICAL,2024-05-07 17:25:00,2024-05-07 17:40:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.25
1965477,CORRETIVA,ARCO CIRURGICO,OEC ELITE,GE HEALTHCARE,2024-05-07 12:00:00,2024-05-17 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,MAU USO,SUBSTITUIÇÃO DE PECA(S),244.0
1965488,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-05-07 11:40:00,2024-05-07 14:30:00,02 NAO FUNCIONA,MAU USO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,2.83
1965515,CORRETIVA,FONTE DE LUZ - LED,POWERLED 175 20161420,KARL STORZ,2024-05-07 12:10:00,2024-05-07 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,2.83
1965193,CORRETIVA,ULTRASSOM - ECOCARDIO,LOGIQ E9,GE HEALTHCARE,2024-05-07 09:19:00,2024-05-07 13:30:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,4.18
1965552,CORRETIVA,ESPIROMETRO,VMAX ENCORE 22,CAREFUSION,2024-05-06 12:37:00,2024-05-07 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,27.88
1965578,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS XL,DRAGER HEALTHCARE,2024-05-07 13:03:00,2024-05-07 13:33:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.5
1965581,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS,DRAGER HEALTHCARE,2024-05-07 13:04:00,2024-05-07 14:03:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.98
1965620,CORRETIVA,CABO EXTENSOR DE OXIMETRIA,GENERICO,GENERICO,2024-05-07 14:00:00,2024-05-07 16:31:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,2.52
1965630,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-05-07 14:09:00,2024-05-07 15:30:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,TESTE FUNCIONAL,1.35
1965631,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-05-07 14:09:00,2024-05-07 16:30:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,LIMPEZA,2.35
1965199,CORRETIVA,VENOSCOPIO,VEINVIEWER 3 FLEX,CHRISTIE MEDICAL,2024-05-07 09:21:00,2024-05-07 10:21:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,1.0
1965179,CORRETIVA,LAPAROSCOPIO,30° 4MM X 30CM,SCHOLLY,2024-05-07 09:12:00,2024-07-11 18:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1568.8
1965372,CORRETIVA,INCUBADORA,DUETTO 2386,FANEM,2024-05-07 10:20:00,2024-07-04 12:00:00,03 EQUIPAMENTO DANIFICADO,ATIVIDADE PROGRAMADA,SUBSTITUIÇÃO DE PECA(S),1393.67
1965744,CORRETIVA,ULTRASSOM PORTATIL - ECOCARDIO,VIVID IQ,GE HEALTHCARE,2024-05-07 16:09:00,2024-06-05 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,695.85
1965512,CORRETIVA,MONITOR - MULTIPARAMETROS,C86,COMEN,2024-05-07 12:00:00,2024-09-10 14:30:00,02 NAO FUNCIONA,MAU USO,PROCESSOS ADMINISTRATIVOS,3026.5
1965553,CORRETIVA,VENTILADOR PULMONAR,SERVO AIR,GETINGE,2024-05-07 12:39:00,2024-05-07 12:50:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.18
1965768,CORRETIVA,CAMA - ELETRICA,VLT 900,VALLITECH,2024-05-07 09:00:00,2024-06-07 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),745.0
1965590,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF H170L,OLYMPUS,2024-05-07 13:27:00,2024-06-11 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,835.55
1965819,CORRETIVA,ESTEIRA ERGOMETRICA,CENTURION 200,MICROMED,2024-05-07 12:00:00,2024-05-07 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,2.0
1965480,CORRETIVA,BISTURI - ELETRICO,SS 501 S,WEM,2024-05-07 11:28:00,2024-06-13 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,892.53
1965719,GERENCIAL,ULTRASSOM - ECOCARDIO,VIVID T9,GE HEALTHCARE,2024-05-07 15:50:00,2024-05-07 16:00:00,*ATIVIDADE GERENCIAL,ATIVIDADE PROGRAMADA,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),0.17
1965738,CORRETIVA,CORADOR DE LAMINAS,SLIDEINK II,VYTTRA,2024-05-09 13:50:00,2024-05-09 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,1.67
1965742,CORRETIVA,APARELHO DE RAIOS-X - FIXO,COMPACTO PLUS DR800,VMI,2024-05-07 13:30:00,2024-05-08 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),22.0
1965347,CORRETIVA,BERCO - ELETRICO,VLT 220E,VALLITECH,2024-05-07 10:30:00,2024-05-20 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,314.5
1965728,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC30,PHILIPS MEDICAL,2024-05-07 12:05:00,2024-05-07 12:30:00,*ACESSORIO DANIFICADO,ERRO DE PROCEDIMENTO,SUBSTITUIÇÃO DE PECA(S),0.42
1965780,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,OPTIMA CT660 64,GE HEALTHCARE,2024-05-08 08:55:00,2024-05-08 09:20:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.42
1965730,CORRETIVA,ELETROCARDIOGRAFO,MAC 2000,GE HEALTHCARE,2024-05-07 15:48:00,2024-05-07 16:25:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.62
1965797,CORRETIVA,VENTILADOR PULMONAR,PURITAN BENNETT 980,COVIDIEN - NELLCOR,2024-05-07 16:50:00,2024-05-08 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,15.17
1965022,CORRETIVA,CAMA - ELETRICA,ENTERPRISE 8000,ARJOHUNTLEIGH,2024-05-07 15:00:00,2024-05-07 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.0
1965023,CORRETIVA,ULTRASSOM PORTATIL - GERAL,M TURBO,SONOSITE,2024-05-07 07:20:00,2024-05-07 08:20:00,01 NAO LIGA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.0
1965103,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 ST,BARRFAB,2024-05-07 07:58:00,2024-05-07 08:46:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.8
1965126,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE 7900,GE HEALTHCARE,2024-05-07 08:22:00,2024-05-07 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.63
1965128,CORRETIVA,INCUBADORA,1186,FANEM,2024-05-07 08:22:00,2024-05-07 08:32:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.17
1965129,CORRETIVA,BOMBA INFUSORA - SERINGA,INJECTOMAT MC AGILIA,FRESENIUS,2024-05-07 08:24:00,2024-05-08 08:40:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,24.27
1965144,CORRETIVA,MONITOR - MULTIPARAMETROS,BSM 3562,NIHON KOHDEN,2024-05-07 08:38:00,2024-05-07 08:45:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.12
1965154,CORRETIVA,OFTALMOSCOPIO,GENERICO,GENERICO,2024-05-06 08:49:00,2024-05-07 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,25.68
1965181,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 7000,SAMTRONIC,2024-05-07 09:36:00,2024-06-05 15:35:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,701.98
1965186,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-05-07 09:15:00,2024-05-07 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.75
1967844,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-05-08 17:45:00,2024-05-09 16:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,22.75
1967843,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,MONNAL T60,AIR LIQUIDE,2024-05-08 18:00:00,2024-07-30 08:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,1982.0
1966926,CORRETIVA,APARELHO DE RAIOS-X - FIXO,XR 6000,GE HEALTHCARE,2024-05-08 12:26:00,2024-05-08 12:26:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,0.0
1964769,CORRETIVA,ARCO CIRURGICO,RADIUS,IMD,2024-05-06 08:00:00,2024-05-07 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,32.0
1965822,CORRETIVA,ELETROCARDIOGRAFO,EP 12,DIXTAL BIOMEDICA,2024-05-07 17:15:00,2024-05-07 17:25:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.17
1965843,CORRETIVA,SISTEMA DE HIPOHIPERTERMIA,CRITICOOL,MTRE,2024-05-07 15:44:00,2024-05-07 18:10:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,2.43
1965693,CORRETIVA,SISTEMA DE ELETROMANOMETRIA,MULTIPLEX II,ALACER BIOMEDICA,2024-05-07 15:20:00,2024-05-13 14:10:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,142.83
1965851,CORRETIVA,FOTOTERAPIA - SUPERLED,5006 BILITRON SKY,FANEM,2024-05-07 17:49:00,2024-05-07 20:05:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,2.27
1965643,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF H170,OLYMPUS,2024-05-07 14:32:00,2024-06-13 12:00:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,885.47
1965884,CORRETIVA,ULTRASSOM - GERAL,AFFINITI 70 G,PHILIPS MEDICAL,2024-05-07 21:05:00,2024-05-08 18:18:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,21.22
1965894,INSPECAO/VERIFICACAO,CADEIRA - OFTALMOLOGICA,EXPRESSION CE9000X,GIGANTE RECEM NASCIDO,2024-06-21 14:15:00,2024-06-21 14:52:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,0.62
1965765,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,POLYMOBIL PLUS,SIEMENS HEALTHCARE,2024-05-07 16:23:00,2024-05-07 18:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.62
1965641,CORRETIVA,MONITOR - MULTIPARAMETROS,BENEVISION N19,MINDRAY,2024-05-07 14:28:00,2024-05-07 15:00:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.53
1965734,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-05-08 08:00:00,2024-05-08 09:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM PEÇAS,1.0
1966340,CORRETIVA,ARCO CIRURGICO,OEC FLUOROSTAR 7900,GE HEALTHCARE,2024-05-07 10:30:00,2024-05-07 13:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,2.5
1965613,CORRETIVA,INCUBADORA,1186,FANEM,2024-05-07 08:39:00,2024-05-07 09:28:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.82
1965682,CORRETIVA,HEMODIALISADOR - CONTINUO,PRISMAFLEX,GAMBRO,2024-05-07 15:05:00,2024-05-14 12:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,165.42
1965572,CORRETIVA,MONITOR - MULTIPARAMETROS,B650,GE HEALTHCARE,2024-05-07 12:53:00,2024-05-07 13:00:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.12
1965589,CORRETIVA,MAMOGRAFO,M IV,HOLOGIC,2024-05-09 08:00:00,2024-05-09 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.0
1965200,CORRETIVA,ULTRASSOM - OBSTETRICO,VOLUSON S10,GE HEALTHCARE,2024-05-07 09:22:00,2024-05-14 12:30:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),171.13
1964460,PREVENTIVA,ESTERILIZADORA A PEROXIDO,STERRAD NX,ASP,2024-07-24 08:00:00,2024-07-24 14:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,6.0
1964034,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,IMAGE1 SPIES D3LINK TC302 COM TC200,KARL STORZ,2024-05-06 11:46:00,2024-08-21 08:10:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2564.4
1964248,CORRETIVA,ESTIMULADOR - MUSCULAR TERAPEUTICO,NEURODYN II N53,IBRAMED,2024-05-06 14:24:00,2024-10-16 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,3910.6
1965711,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF HQ190L,OLYMPUS,2024-05-07 15:35:00,2024-08-27 17:45:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,2690.17
1965717,CORRETIVA,MONITOR - HEMODINAMICO,EV1000A,EDWARDS LIFESCIENCES,2024-05-07 13:27:00,2024-05-07 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,3.55
1966362,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-05-08 09:00:00,2024-05-08 09:15:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.25
1966396,CORRETIVA,VAPORIZADOR,VAPOR 2000,DRAGER HEALTHCARE,2024-05-08 09:12:00,2024-05-08 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.3
1966400,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-05-08 09:13:00,2024-05-09 15:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,30.28
1966404,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM12,PHILIPS MEDICAL,2024-05-08 09:16:00,2024-05-08 16:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,6.73
1966412,CORRETIVA,MACA - TRANSPORTE,TRANSTAR P8005,HILL ROM,2024-05-08 09:19:00,2024-05-08 12:30:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM PEÇAS,3.18
1966445,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIG BEN,RIESTER,2024-05-08 09:45:00,2024-05-08 12:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,REVISÃO / REPARO EM CONEXÕES,2.25
1967071,CORRETIVA,CAMA - ELETRICA,ADVANCE,HILL ROM,2024-05-08 14:44:00,2024-05-08 15:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,0.6
1967688,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,IMAGE1 SPIES XLINK TC301,KARL STORZ,2024-05-08 15:54:00,2024-05-13 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,112.1
1966905,CORRETIVA,CAMA - ELETRICA,MT 163,META HOSPITALAR,2024-05-08 12:12:00,2024-05-08 12:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.3
1967547,CORRETIVA,SECADORA - TRAQUEIA,STI 350,DAISSER,2024-05-08 15:13:00,2024-05-08 15:20:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.12
1966315,CORRETIVA,CARDIOVERSOR,HEARTSTART MRX,PHILIPS MEDICAL,2024-05-08 08:27:00,2024-05-08 09:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.55
1966317,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-05-08 08:45:00,2024-05-08 09:00:00,*ACESSORIO DANIFICADO,ATIVIDADE PROGRAMADA,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.25
1966325,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-05-08 08:29:00,2024-05-08 10:15:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.77
1966326,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIG BEN,RIESTER,2024-05-08 14:30:00,2024-05-08 14:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,0.0
1966338,CORRETIVA,VIDEOENDOSCOPIO - ALTA,BF Q170,OLYMPUS,2024-05-07 18:17:00,2024-05-08 09:20:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,15.05
1966814,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-05-10 10:30:00,2024-05-10 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1.0
1967753,CORRETIVA,ESTIMULADOR - NEUROLOGICO,TOFSCAN,DRAGER HEALTHCARE,2024-05-08 16:00:00,2024-05-08 17:15:00,*ACESSORIO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.25
1966425,CORRETIVA,VENTILADOR PULMONAR,SAVINA,DRAGER HEALTHCARE,2024-05-08 09:28:00,2024-05-08 10:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.53
1966448,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIG BEN,RIESTER,2024-05-08 09:45:00,2024-05-08 15:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,5.25
1966062,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-05-08 09:43:00,2024-05-08 09:44:00,*ACESSORIO DANIFICADO,MAU USO,REVISÃO / REPARO EM PEÇAS,0.02
1966071,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-05-08 07:27:00,2024-05-08 08:25:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.97
1966072,CORRETIVA,MONITOR - MULTIPARAMETROS,B40,GE HEALTHCARE,2024-05-08 08:10:00,2024-05-08 18:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,9.83
1966078,CORRETIVA,MONITOR - MULTIPARAMETROS,G3L,GENERAL MEDITECH,2024-05-08 08:00:00,2024-05-08 09:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.0
1967043,CORRETIVA,MONITOR - MULTIPARAMETROS,OMNI 610,OMNIMED,2024-05-08 14:19:00,2024-05-08 14:36:00,13 TESTE FUNCIONAL,ERRO DE PROCEDIMENTO,AJUSTE ELETRÔNICO,0.28
1967059,CORRETIVA,MONITOR - MULTIPARAMETROS,B155,GE HEALTHCARE,2024-05-08 14:40:00,2024-05-08 14:42:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.03
1966884,CORRETIVA,ESTATIVA CIRURGICA,CIRURGIAO,GETINGE,2024-05-08 11:38:00,2024-05-08 12:05:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,0.45
1966531,CORRETIVA,ELETROCARDIOGRAFO,ELI280,MORTARA,2024-05-08 09:48:00,2024-05-09 10:20:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,24.53
1966893,CORRETIVA,MONITOR - MULTIPARAMETROS,BENEVISION N19,MINDRAY,2024-05-08 11:49:00,2024-05-08 13:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.18
1966923,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC30,PHILIPS MEDICAL,2024-05-08 12:23:00,2024-05-08 13:00:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),0.62
1966938,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-05-08 12:42:00,2024-05-08 12:50:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.13
1966953,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,LIFE TIME,WELCH ALLYN,2024-05-08 12:48:00,2024-05-08 13:50:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.03
1966726,CORRETIVA,MONITOR - MULTIPARAMETROS,B450,GE HEALTHCARE,2024-05-08 09:52:00,2024-05-08 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.13
1966969,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-05-08 13:07:00,2024-05-08 18:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),4.88
1966769,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT FLEX,MEDELA,2024-05-08 10:23:00,2024-05-11 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,77.12
1967018,CORRETIVA,MONITOR - TRANSPORTE,DASH 4000,GE HEALTHCARE,2024-05-08 13:49:00,2024-05-08 16:20:00,02 NAO FUNCIONA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,2.52
1966449,CORRETIVA,ULTRASSOM - OBSTETRICO,VOLUSON S10,GE HEALTHCARE,2024-05-22 10:00:00,2024-05-23 15:43:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),29.72
1966791,CORRETIVA,BALANCA - ELETRONICA/MESA,ELP 25BBB,BALMAK,2024-05-08 11:00:00,2024-05-23 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,363.5
1967036,CORRETIVA,MONITOR - MULTIPARAMETROS,INMAX,INSTRAMED,2024-05-08 14:15:00,2024-05-08 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.75
1967013,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,BABYPAP 1150S,FANEM,2024-05-08 12:32:00,2024-05-08 15:08:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),2.6
1966047,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-05-08 07:37:00,2024-05-08 08:50:00,01 NAO LIGA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,1.22
1967591,CORRETIVA,FOTOFORO,HL8000 MD,ZUMAX,2024-05-08 15:26:00,2024-05-22 11:40:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,332.23
1967787,CORRETIVA,CARDIOTOCOGRAFO,AVALON FM20,PHILIPS MEDICAL,2024-05-08 17:21:00,2024-05-08 18:21:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1.0
1966729,CORRETIVA,ARCO CIRURGICO,BV ENDURA,PHILIPS MEDICAL,2024-05-08 09:56:00,2024-05-08 16:40:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,6.73
1967853,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM120,PHILIPS MEDICAL,2024-05-08 19:30:00,2024-05-08 19:30:00,*INSTALACAO,INSTALAÇÃO,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,0.0
1967859,CORRETIVA,BALANCA - ELETRONICA/MESA,JUNIOR PRIX,TOLEDO,2024-05-08 20:00:00,2024-05-08 20:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.5
1968509,CORRETIVA,MONITOR - MULTIPARAMETROS,G3L,GENERAL MEDITECH,2024-05-08 09:00:00,2024-05-08 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.0
1968520,CORRETIVA,MONITOR - MULTIPARAMETROS,G3A,GENERAL MEDITECH,2024-05-08 15:00:00,2024-05-08 16:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.0
1966869,CORRETIVA,MAPA,DYNA MAPA NG,CARDIO SISTEMAS,2024-05-08 11:34:00,2024-06-03 11:55:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,624.35
1967651,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,OXYLOG 3000,DRAGER HEALTHCARE,2024-05-08 15:42:00,2024-06-03 13:47:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,622.08
1967628,CORRETIVA,BALANCA - ELETRONICA/MESA,C6 MD LED,WELMY,2024-05-08 15:37:00,2024-06-06 11:50:00,*ACESSORIO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,692.22
1967668,CORRETIVA,ESTEIRA ERGOMETRICA,CENTURION 300,MICROMED,2024-05-08 16:00:00,2024-05-08 17:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.33
1967689,CORRETIVA,MONITOR - MULTIPARAMETROS,B155,GE HEALTHCARE,2024-05-08 15:54:00,2024-05-08 16:20:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.43
1967694,CORRETIVA,MONITOR - MULTIPARAMETROS,B155,GE HEALTHCARE,2024-05-08 15:54:00,2024-05-08 17:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,1.1
1967698,CORRETIVA,MONITOR - MULTIPARAMETROS,B155,GE HEALTHCARE,2024-05-08 15:55:00,2024-05-09 07:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),15.58
1967701,CORRETIVA,MONITOR - MULTIPARAMETROS,B155,GE HEALTHCARE,2024-05-08 15:55:00,2024-05-08 17:30:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.58
1967734,CORRETIVA,CAMA - ELETRICA,MT 163,META HOSPITALAR,2024-05-08 16:24:00,2024-05-08 16:35:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.18
1968158,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-05-09 09:45:00,2024-06-25 10:00:00,02 NAO FUNCIONA,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,1128.25
1968323,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,POLYMOBIL PLUS,SIEMENS HEALTHCARE,2024-05-09 11:31:00,2024-05-20 08:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,260.48
1968130,CORRETIVA,SISTEMA DE IMAGEM SPECT CT,SYMBIA EVO EXCEL,SIEMENS HEALTHCARE,2024-05-09 08:29:00,2024-05-09 09:00:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.52
1968154,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY DELTA XL,DRAGER HEALTHCARE,2024-05-10 14:00:00,2024-05-10 15:30:00,02 NAO FUNCIONA,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,1.5
1968159,CORRETIVA,INCUBADORA,C186TS,FANEM,2024-05-09 09:46:00,2024-05-09 10:50:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.07
1968163,CORRETIVA,TORNIQUETE - PNEUMATICO,ATS 750,ZIMMER,2024-05-09 09:50:00,2024-05-13 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,95.17
1968174,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON MR,GUERBET,2024-05-09 09:56:00,2024-05-14 12:20:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,122.4
1968252,CORRETIVA,BALANCA - ANTROPOMETRICA,2098 PP LC,TOLEDO,2024-05-09 10:35:00,2024-05-09 11:35:00,*ACESSORIO DANIFICADO,MAU USO,AJUSTE MECÂNICO,1.0
1968297,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-05-09 11:02:00,2024-05-15 08:40:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,141.63
1968095,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-05-09 08:51:00,2024-05-09 09:00:00,02 NAO FUNCIONA,MAU USO,TESTE FUNCIONAL,0.15
1968306,CORRETIVA,ULTRASSOM - GERAL,XARIO SSA 660A,CANON,2024-05-09 11:11:00,2024-05-09 11:15:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.07
1968317,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-05-09 11:26:00,2024-05-12 16:55:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),77.48
1968327,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-05-09 11:10:00,2024-05-17 10:15:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,191.08
1968351,CORRETIVA,SISTEMA DE GRAVACAO DE VIDEO,SDC 3,STRYKER,2024-05-09 11:04:00,2024-05-09 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,1.43
1968364,CORRETIVA,CAMA - ELETRICA,ADVANCE,HILL ROM,2024-05-09 08:00:00,2024-05-09 10:00:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.0
1968366,CORRETIVA,MEDIDOR - SINAIS VITAIS,VITA 600,ALFAMED,2024-05-09 12:12:00,2024-05-09 12:18:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.1
1968365,PREVENTIVA,HEMODIALISADOR - CONTINUO,PRISMAFLEX,GAMBRO,2024-05-09 08:00:00,2024-05-09 11:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,3.0
1968386,CORRETIVA,VENTILADOR PULMONAR,SENSORMEDICS 3100A HFV,VIASYS,2024-05-09 12:40:00,2024-05-13 13:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,96.83
1968410,CORRETIVA,TERMODESINFECTADORA,TD 290,ORTOSINTESE,2024-05-09 12:39:00,2024-05-10 10:00:00,18 MOLHANDO MATERIAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,21.35
1968415,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-05-09 13:12:00,2024-05-09 13:42:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.5
1968083,CORRETIVA,ANALISADOR BIOQUIMICO,VITROS 5600,ORTHO CLINICAL DIAGNOSTICS,2024-05-08 08:40:00,2024-05-09 13:45:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,29.08
1968471,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC30,PHILIPS MEDICAL,2024-05-09 14:13:00,2024-05-09 14:25:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.2
1966313,CORRETIVA,VENTILADOR PULMONAR,SERVO AIR,GETINGE,2024-05-08 08:24:00,2024-06-13 09:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),864.6
1981094,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,OPTIMA CT660 64,GE HEALTHCARE,2024-05-08 08:00:00,2024-05-08 08:00:00,*ACESSORIO DANIFICADO,MAU USO,PROCESSOS ADMINISTRATIVOS,0.0
1966856,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-05-08 11:27:00,2024-06-01 15:50:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,580.38
1968424,CORRETIVA,MEDIDOR - ICTERICIA,JM105,DRAGER HEALTHCARE,2024-05-09 10:32:00,2024-05-09 13:55:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TREINAMENTO/ACOMPANHAMENTO DE CORPO CLÍNICO,3.38
1968193,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-05-09 10:05:00,2024-05-09 11:31:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,1.43
1968571,CORRETIVA,ELETROCARDIOGRAFO,MAC 2000,GE HEALTHCARE,2024-05-09 15:55:00,2024-05-09 16:40:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.75
1968607,CORRETIVA,CAMA - ELETRICA,QUALITAS GAMA,PARAMOUNT,2024-05-09 16:25:00,2024-05-09 17:20:00,02 NAO FUNCIONA,MAU USO,AJUSTE MECÂNICO,0.92
1968608,CORRETIVA,ULTRASSOM - GERAL,LOGIQ S7 EXPERT,GE HEALTHCARE,2024-05-09 15:00:00,2024-06-04 14:30:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,623.5
1968616,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-05-09 16:37:00,2024-05-09 16:50:00,01 NAO LIGA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.22
1968618,CORRETIVA,BISTURI - SELADOR DE VASOS,FT10,COVIDIEN - VALLEYLAB,2024-05-09 16:37:00,2024-05-09 17:10:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,0.55
1968623,CORRETIVA,FOTOTERAPIA - SUPERLED,5006 BILITRON SKY,FANEM,2024-05-09 16:39:00,2024-05-09 17:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,0.85
1968132,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,IM4000,CONMED,2024-07-25 08:01:00,2024-11-06 14:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),2501.98
1968067,CORRETIVA,APARELHO DE RAIOS-X - FIXO,MULTIX B,SIEMENS HEALTHCARE,2024-05-09 08:10:00,2024-05-09 11:30:00,01 NAO LIGA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,3.33
1968073,CORRETIVA,FONTE DE LUZ - LED,L10 PRECISION,STRYKER,2024-05-09 08:20:00,2024-05-09 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.67
1968053,CORRETIVA,SISTEMA DE ANESTESIA,AVANCE CS2,GE HEALTHCARE,2024-05-09 07:10:00,2024-05-09 08:10:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.0
1968104,CORRETIVA,CAMA - ELETRICA,ENTERPRISE 8000,ARJOHUNTLEIGH,2024-05-09 09:00:00,2024-05-09 09:55:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.92
1968259,CORRETIVA,FONTE DE LUZ - XENON,XENON 300 20133120,KARL STORZ,2024-05-09 10:38:00,2024-05-09 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.37
1968649,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR PCF,MEDISAFE,2024-05-09 17:13:00,2024-05-09 17:13:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,0.0
1968659,CORRETIVA,INCUBADORA,1186,FANEM,2024-05-09 17:05:00,2024-05-10 14:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),20.92
1968202,CORRETIVA,ESTUFA,1502,FANEM,2024-05-09 10:08:00,2024-05-09 14:51:00,02 NAO FUNCIONA,MAU USO,LIMPEZA,4.72
1968689,CORRETIVA,BALANCA - ANTROPOMETRICA,2098 PP,TOLEDO,2024-05-09 15:45:00,2024-05-29 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REALIZAÇÃO DE CALIBRAÇÃO,479.25
1968705,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-05-09 18:55:00,2024-05-18 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,207.08
1968711,CORRETIVA,CAMA - ELETRICA,HR1000,HILL ROM,2024-05-09 21:01:00,2024-05-21 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,282.98
1968325,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-05-09 11:07:00,2024-05-17 10:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,191.22
1974383,CORRETIVA,ANGIOGRAFO,ARTIS ZEE FLOOR,SIEMENS HEALTHCARE,2024-05-09 11:00:00,2024-05-09 13:14:00,*SERVICO PROGRAMADO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,2.23
1968133,CORRETIVA,BISTURI - SELADOR DE VASOS,FORCE TRIAD,COVIDIEN - VALLEYLAB,2024-05-09 12:18:00,2024-07-08 15:51:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,1443.55
1968307,CORRETIVA,CAMA - ELETRICA,CENTURIS P750,HILL ROM,2024-05-08 11:00:00,2024-05-10 11:30:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),48.5
1968314,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC10,PHILIPS MEDICAL,2024-05-09 16:00:00,2024-05-17 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,190.5
1968076,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-05-09 09:25:00,2024-07-08 15:20:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,1445.92
1990466,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,OPTIMA CT660 64,GE HEALTHCARE,2024-05-23 09:00:00,2024-05-23 13:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),4.0
1968619,CORRETIVA,BISTURI - ELETRICO,SS 501 S,WEM,2024-05-09 16:37:00,2024-06-06 09:31:00,20 DISPLAY DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),664.9
1968134,CORRETIVA,LAPAROSCOPIO,30° 10MM X 31CM,KARL STORZ,2024-05-09 09:22:00,2024-07-24 21:07:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1835.75
1968100,CORRETIVA,FOCO CIRURGICO TETO - LED,VOLISTA 400 400,GETINGE,2024-05-09 08:59:00,2024-05-09 10:21:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.37
1968037,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2020,DIXTAL BIOMEDICA,2024-05-09 07:00:00,2024-06-17 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),939.0
1966039,CORRETIVA,VENTILADOR PULMONAR,EVITA XL,DRAGER HEALTHCARE,2024-05-08 07:24:00,2024-07-22 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,1805.6
1972906,CORRETIVA,MODULO - SINAIS VITAIS,PDM NELLCOR,GE HEALTHCARE,2024-05-10 14:37:00,2024-11-19 08:30:00,24 REPROVADO NA CALIBRACAO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),4625.88
1969529,INATIVACAO,VENTILOMETRO,295,ONE TOUCH,2024-05-10 09:00:00,2024-05-10 10:10:00,*INATIVACAO,CAUSA NATURAL,INATIVACAO DE EQUIPAMENTO,1.17
1969401,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2020,DIXTAL BIOMEDICA,2024-05-09 11:10:00,2024-06-07 10:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,694.83
1968467,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS XL,DRAGER HEALTHCARE,2024-05-09 19:00:00,2024-05-10 14:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,19.0
1968572,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,IMAGE1 HUB 22201020,KARL STORZ,2024-05-09 15:55:00,2024-05-09 16:10:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.25
1969483,CORRETIVA,GLICOSIMETRO,PRECISION XCEED PRO,ABBOTT,2024-05-09 09:48:00,2024-05-09 10:50:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,1.03
1968710,CORRETIVA,CARDIOTOCOGRAFO,AVALON FM20,PHILIPS MEDICAL,2024-05-09 21:14:00,2024-06-14 16:00:00,20 DISPLAY DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,858.77
1967540,CORRETIVA,FONTE DE LUZ - XENON,XENON 300 20133120,KARL STORZ,2024-05-08 14:31:00,2024-09-03 11:00:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,2828.48
1969687,CORRETIVA,MESA DE ESTEREOTAXIA,AFFIRM PRONE,HOLOGIC,2024-05-10 16:54:00,2024-05-10 17:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.6
1969596,CORRETIVA,ESTETOSCOPIO,ADULTO,GENERICO,2024-05-10 15:36:00,2024-05-10 15:45:00,29 FALTA DE EQUIPAMENTO,EXTRAVIO,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,0.15
1969089,CORRETIVA,SISTEMA DE IMAGEM SPECT CT,OPTIMA NM CT640,GE HEALTHCARE,2024-05-22 16:00:00,2024-05-24 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),49.0
1969630,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-05-10 15:51:00,2024-05-31 16:40:00,*ACESSORIO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),504.82
1968551,CORRETIVA,FOCO CIRURGICO TETO - LED,LUCEA 100,GETINGE,2024-12-09 15:00:00,2024-12-09 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,2.0
1980200,CORRETIVA,CAMA - ELETRICA,ENTERPRISE 8000,ARJOHUNTLEIGH,2024-05-10 13:30:00,2024-05-10 14:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,LUBRIFICAÇÃO,1.0
1969460,CORRETIVA,OXIMETRO DE PULSO,RADICAL 7,MASIMO,2024-05-10 12:57:00,2024-05-17 11:45:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,166.8
1965795,CORRETIVA,LAPAROSCOPIO,30° 5MM X 29CM,KARL STORZ,2024-05-07 16:49:00,2024-06-27 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1217.18
1969114,CORRETIVA,LAVADORA ULTRASSONICA,QT5040A JET,ULTRONIQUE,2024-05-10 08:29:00,2024-05-10 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.52
1969194,CORRETIVA,BERCO - AQUECIDO,AMPLA 2085,FANEM,2024-05-10 09:27:00,2024-05-10 10:40:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.22
1969107,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-05-10 07:40:00,2024-05-15 12:59:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,125.32
1969120,CORRETIVA,AUTOCLAVE - HORIZONTAL,ASAP,CISA,2024-05-10 08:33:00,2024-05-15 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),125.45
1969601,CORRETIVA,ANGIOGRAFO,INNOVA IGS530,GE HEALTHCARE,2024-05-10 15:36:00,2024-05-10 17:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,1.9
1969610,CORRETIVA,PROCESSADOR RADIOLOGICO - DR FIXO,DRX 1,CARESTREAM,2024-05-10 15:39:00,2024-05-10 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.35
1969133,CORRETIVA,BISTURI - ELETRICO,SS 501 S,WEM,2024-05-10 08:42:00,2024-05-10 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.3
1969134,CORRETIVA,FOCO CIRURGICO PEDESTAL - HALOGENO,HANAULUX BLUE 30,GETINGE,2024-05-10 08:43:00,2024-05-10 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.78
1965535,CORRETIVA,DETECTOR FETAL,FD 390,TOITU,2024-05-07 12:13:00,2024-11-19 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,4706.78
1969142,CORRETIVA,MONITOR - MULTIPARAMETROS,T3,PROLIFE,2024-05-10 08:49:00,2024-05-10 09:06:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.28
1969055,CORRETIVA,FOTOFORO,MPACK,HEINE,2024-05-10 07:28:00,2024-05-10 07:45:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.28
1969221,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS TIRO,DRAGER HEALTHCARE,2024-05-10 09:57:00,2024-05-14 13:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE DEMONSTRACAO/UTILIZACAO,99.55
1969150,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-05-10 11:52:00,2024-05-10 12:49:00,21 LAMPADA RUIM/QUEIMADA,CAUSA NATURAL,LIMPEZA,0.95
1969080,CORRETIVA,HOLTER,H3+,MORTARA,2024-05-10 08:07:00,2024-05-17 16:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,175.88
1969667,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS GS,DRAGER HEALTHCARE,2024-05-10 16:34:00,2024-05-14 10:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,89.93
1969227,CORRETIVA,BISTURI - ELETRICO,VIO 300 S,ERBE,2024-05-10 10:10:00,2024-05-11 18:00:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,COLOCADO EM TESTE TÉCNICO,31.83
1969442,CORRETIVA,VENTILADOR PULMONAR,CARESCAPE R860,GE HEALTHCARE,2024-05-10 12:45:00,2024-05-13 11:00:00,02 NAO FUNCIONA,MAU USO,AJUSTE MECÂNICO,70.25
1969270,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-05-10 10:33:00,2024-05-10 11:00:00,03 EQUIPAMENTO DANIFICADO,INFRAESTRUTURA,AJUSTE MECÂNICO,0.45
1969272,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-05-10 10:34:00,2024-05-10 10:37:00,*ACESSORIO DANIFICADO,ERRO DE PROCEDIMENTO,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.05
1969094,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-05-10 08:14:00,2024-05-10 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,0.77
1969187,CORRETIVA,MODULO - GASES ANESTESICOS,SCIO FOUR,DRAGER HEALTHCARE,2024-05-10 09:24:00,2024-05-23 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,317.6
1969188,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-05-10 09:24:00,2024-05-15 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,128.6
1969314,CORRETIVA,WORKSTATION,ADVANTAGE WORKSTATION,GE HEALTHCARE,2024-05-10 11:07:00,2024-06-10 09:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),741.88
1969304,CORRETIVA,CAMA - ELETRICA,ADVANCE,HILL ROM,2024-05-10 10:59:00,2024-05-17 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),173.02
1969621,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2020,DIXTAL BIOMEDICA,2024-05-10 14:30:00,2024-05-10 15:14:00,*INSPECAO,CAUSA NATURAL,AJUSTE MECÂNICO,0.73
1969557,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,ADC CR85X,AGFA HEALTHCARE,2024-05-10 08:00:00,2024-05-13 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,82.0
1969559,CORRETIVA,ELETROCARDIOGRAFO,MAC 800,GE HEALTHCARE,2024-05-10 15:01:00,2024-05-10 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.48
1969453,CORRETIVA,APARELHO DE RAIOS-X - FIXO,COMPACTO PLUS DR,VMI,2024-05-13 13:00:00,2024-05-13 15:33:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,2.55
1969309,CORRETIVA,ULTRASSOM PORTATIL - ECOCARDIO,VIVID IQ,GE HEALTHCARE,2024-05-10 11:03:00,2024-06-14 17:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,845.95
1969566,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID T9,GE HEALTHCARE,2024-05-10 15:17:00,2024-05-10 15:33:00,*INSTALACAO,ATIVIDADE PROGRAMADA,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),0.27
1969464,CORRETIVA,OXIMETRO DE PULSO,RADICAL 7,MASIMO,2024-05-10 12:57:00,2024-05-17 11:58:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,167.02
1970507,CORRETIVA,AUTOCLAVE - HORIZONTAL,HI VAC CAD,BAUMER,2024-05-16 13:20:00,2024-05-16 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE MECÂNICO,3.67
1969658,CORRETIVA,MONITOR - MULTIPARAMETROS,BENEVISION N19,MINDRAY,2024-05-10 16:14:00,2024-05-10 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.77
1969698,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-05-10 14:00:00,2024-05-10 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.0
1969707,CORRETIVA,ULTRASSOM PORTATIL - GERAL,ACUSON P300,SIEMENS HEALTHCARE,2024-05-10 17:34:00,2024-05-16 13:30:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,139.93
1969466,CORRETIVA,MONITOR - TRANSPORTE,DX2022,DIXTAL BIOMEDICA,2024-05-10 12:57:00,2024-05-10 18:10:00,02 NAO FUNCIONA,CAUSA NATURAL,INATIVACAO DE EQUIPAMENTO,5.22
1969573,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-05-10 14:12:00,2024-07-04 13:20:00,20 DISPLAY DANIFICADO,CAUSA NATURAL,NÃO FOI POSSÍVEL REALIZAR,1319.13
1969100,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON CT D,GUERBET,2024-05-10 08:17:00,2024-05-16 11:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,146.72
1969316,CORRETIVA,APARELHO DE RAIOS-X - FIXO,MULTIX B,SIEMENS HEALTHCARE,2024-05-09 11:07:00,2024-05-29 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),484.88
1969111,CORRETIVA,CUFFOMETRO,PORTEX,PORTEX,2024-05-10 08:26:00,2024-05-10 10:54:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,2.47
1969256,CORRETIVA,HOLTER,H3+,MORTARA,2024-05-10 10:32:00,2024-06-01 09:20:00,20 DISPLAY DANIFICADO,CAUSA NATURAL,RECEBIMENTO DE MATERIAIS/PECAS,526.8
1969703,CORRETIVA,HOLTER,H3+,MORTARA,2024-05-10 17:30:00,2024-06-01 14:01:00,20 DISPLAY DANIFICADO,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),524.52
1969553,CORRETIVA,LAPAROSCOPIO,30° 5MM X 29CM,KARL STORZ,2024-05-10 14:54:00,2024-06-21 07:20:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),1000.43
1969326,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2020,DIXTAL BIOMEDICA,2024-05-10 11:18:00,2024-05-10 11:50:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.53
1969186,CORRETIVA,SISTEMA DIPRIFUSOR,TE SS830T SS3TCI,TERUMO,2024-05-10 09:24:00,2024-05-17 15:15:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,173.85
1969403,CORRETIVA,CARDIOTOCOGRAFO,AVALON FM20,PHILIPS MEDICAL,2024-05-10 12:07:00,2024-05-10 13:15:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AJUSTE MECÂNICO,1.13
1969345,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON MR,GUERBET,2024-05-10 11:17:00,2024-05-14 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,99.72
1969513,CORRETIVA,CAMA - ELETRICA,HR8400,HILL ROM,2024-05-10 14:01:00,2024-05-10 15:30:00,02 NAO FUNCIONA,MAU USO,AJUSTE ELETRÔNICO,1.48
2023051,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,POLYMOBIL PLUS,SIEMENS HEALTHCARE,2024-05-13 13:00:00,2024-05-27 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,338.0
1970177,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM120,PHILIPS MEDICAL,2024-05-13 08:10:00,2024-05-13 08:11:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.02
1970194,CORRETIVA,MONITOR - MULTIPARAMETROS,MX 550,PHILIPS MEDICAL,2024-05-13 08:21:00,2024-05-13 08:50:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.48
1970197,CORRETIVA,VAPORIZADOR,1400,K TAKAOKA,2024-05-13 08:22:00,2024-05-15 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,47.63
1970206,CORRETIVA,AUTOCLAVE - HORIZONTAL,AC 365,ORTOSINTESE,2024-05-13 08:00:00,2024-05-13 12:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,4.5
1970212,CORRETIVA,MONITOR - GASES ANESTESICOS,VAMOS PLUS,DRAGER HEALTHCARE,2024-05-13 08:29:00,2024-05-13 08:40:00,13 TESTE FUNCIONAL,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.18
1970315,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,AQUILION LIGHTNING 80 TSX036A,CANON,2024-05-13 08:00:00,2024-05-15 11:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,51.0
1970282,CORRETIVA,ELETROCARDIOGRAFO - ERGOMETRIA,WINCARDIO,MICROMED,2024-05-13 09:36:00,2024-05-13 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),4.4
1969467,CORRETIVA,TRANSFORMADOR DE PAREDE,767,WELCH ALLYN,2024-05-10 12:58:00,2024-05-10 13:30:00,01 NAO LIGA,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.53
1969497,CORRETIVA,MONITOR - MULTIPARAMETROS,BENEVISION N12,MINDRAY,2024-05-10 13:29:00,2024-05-10 14:00:00,*ACESSORIO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.52
1969417,CORRETIVA,CENTRIFUGA,BMC,BENFER,2024-05-10 12:16:00,2024-07-05 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1341.73
1969535,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7500,WELCH ALLYN,2024-05-16 09:41:00,2024-05-16 09:42:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.02
1974539,CORRETIVA,ULTRASSOM - GERAL,HD15,PHILIPS MEDICAL,2024-05-10 12:00:00,2024-05-15 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,124.5
1969963,CORRETIVA,VIDEOENDOSCOPIO - ALTA,EG 760Z,FUJIFILM MEDICAL,2024-05-11 20:00:00,2024-09-05 21:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,2809.0
1969883,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-05-11 12:01:00,2024-05-21 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),242.98
1969861,CORRETIVA,INDICADOR BIOLOGICO,ATTEST 390,ARIZANT HEALTHCARE 3M,2024-05-11 09:05:00,2024-05-24 09:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),311.92
1976210,PREVENTIVA,AUTOCLAVE - HORIZONTAL,6412,CISA,2024-05-14 08:00:00,2024-05-14 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,PROCESSOS ADMINISTRATIVOS,4.0
1969885,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON CT D,GUERBET,2024-05-11 13:00:00,2024-05-21 11:30:00,01 NAO LIGA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,238.5
1969863,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412,CISA,2024-05-11 09:39:00,2024-05-11 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,0.85
1969864,CORRETIVA,ESTERILIZADORA A PEROXIDO,VPRO MAX 2,STERIS,2024-05-11 09:40:00,2024-05-11 11:10:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,1.5
1969869,CORRETIVA,ANGIOGRAFO,INNOVA IGS530,GE HEALTHCARE,2024-05-11 07:12:00,2024-05-14 10:30:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,75.3
1969855,CORRETIVA,ANGIOGRAFO,INNOVA IGS530,GE HEALTHCARE,2024-05-10 18:30:00,2024-05-11 10:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,15.5
1969886,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,LIGHT SPEED VCT 64,GE HEALTHCARE,2024-05-11 13:00:00,2024-05-15 18:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),101.0
1969897,CORRETIVA,HEMODIALISADOR,4008 S,FRESENIUS,2024-05-11 15:00:00,2024-05-11 15:30:00,*INSTALACAO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.5
1969900,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-05-11 15:47:00,2024-05-11 16:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.38
1969879,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-05-11 11:45:00,2024-06-12 14:00:00,20 DISPLAY DANIFICADO,MAU USO,PROCESSOS ADMINISTRATIVOS,770.25
1969849,CORRETIVA,FOCO CIRURGICO TETO - LED,VOLISTA 400 400,GETINGE,2024-05-11 08:08:00,2024-06-19 14:15:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,942.12
1970340,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,BRIGHT SPEED 16,GE HEALTHCARE,2024-06-07 14:00:00,2024-06-07 17:00:00,24 REPROVADO NA CALIBRACAO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,3.0
1970346,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,BIG BEN,RIESTER,2024-05-13 10:29:00,2024-05-13 11:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.52
1970365,CORRETIVA,CARDIOVERSOR,EFFICIA DFM100,PHILIPS MEDICAL,2024-05-13 10:20:00,2024-05-13 10:40:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE MECÂNICO,0.33
1970411,CORRETIVA,HOLTER,NOMAD,MICROMED,2024-05-13 11:26:00,2024-05-13 18:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,6.73
1970415,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,PREMIUM,PREMIUM,2024-05-13 11:27:00,2024-05-14 15:05:00,02 NAO FUNCIONA,CAUSA NATURAL,NÃO FOI POSSÍVEL REALIZAR,27.63
