OS,TIPO,TIPO EQUIPAMENTO,EQUIPAMENTO,MARCA,HORARIO INICIO,HORARIO FIM,TIPO DE SERVIÇO,COMPLEMENTO,RESOLUÇÃO,TEMPO
1969567,CORRETIVA,SISTEMA DE GRAVACAO DE VIDEO,IMAGE1 SPIES CONNECT TC200,KARL STORZ,2024-05-10 08:00:00,2025-03-06 08:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,7200.0
1970324,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-05-13 10:10:00,2024-05-13 11:10:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,AJUSTE DE PARÂMETROS DESCALIBRADOS,1.0
1970280,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-05-13 09:29:00,2024-05-13 09:45:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,0.27
1970299,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,PREMIUM,PREMIUM,2024-05-13 09:47:00,2024-05-13 10:01:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.23
1970302,CORRETIVA,ELETROCARDIOGRAFO,BENEHEART R3,MINDRAY,2024-05-13 09:38:00,2024-05-13 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,7.37
1970303,CORRETIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-05-13 14:10:00,2024-05-13 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,2.83
1970414,CORRETIVA,MAPA,ABPM 04,MEDITECH,2024-05-13 11:40:00,2024-05-14 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,22.33
1970322,CORRETIVA,SISTEMA DE ANESTESIA,ATLAN A300,DRAGER HEALTHCARE,2024-05-13 10:10:00,2024-05-13 12:00:00,13 TESTE FUNCIONAL,MAU USO,TESTE FUNCIONAL,1.83
1970526,CORRETIVA,COLPOSCOPIO,CP DECIUS 2500,DF VASCONCELOS,2024-05-13 13:34:00,2024-05-13 14:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.43
1969937,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-05-12 09:00:00,2024-05-12 10:00:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.0
1969938,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-05-12 08:35:00,2024-05-13 07:48:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,23.22
1969948,CORRETIVA,MONITOR - VIDEOCIRURGIA,OEV 262H 26POL,OLYMPUS,2024-05-12 12:08:00,2024-05-12 12:35:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),0.45
1969936,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7500,WELCH ALLYN,2024-05-12 09:00:00,2024-06-07 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,630.0
1970803,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2023,DIXTAL BIOMEDICA,2024-05-13 16:00:00,2024-05-14 09:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,17.33
1970325,CORRETIVA,MONITOR - MULTIPARAMETROS,G3D,GENERAL MEDITECH,2024-05-13 10:10:00,2024-05-13 12:00:00,01 NAO LIGA,ERRO DE PROCEDIMENTO,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.83
1970162,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-05-13 08:30:00,2024-05-13 08:50:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.33
1970821,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7100,WELCH ALLYN,2024-05-13 16:05:00,2024-05-15 16:50:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,48.75
1970838,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-05-13 16:13:00,2024-05-13 17:01:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.8
1970851,CORRETIVA,BISTURI - ELETRICO,SMART CUT 200,MEDCIR,2024-05-13 16:29:00,2024-05-13 16:46:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.28
1970881,CORRETIVA,INSUFLADOR - CO2,SURGIFLATOR 40,SCHOLLY,2024-05-13 15:22:00,2024-05-13 16:04:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.7
1970883,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID E95,GE HEALTHCARE,2024-05-15 10:10:00,2024-05-15 12:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,1.83
1970966,CORRETIVA,CAMA - ELETRICA,GO BED FL28EX,STRYKER,2024-05-13 17:44:00,2024-05-13 18:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.6
1971073,CORRETIVA,MACA - TRANSPORTE,PRIME 1105,STRYKER,2024-05-13 20:00:00,2024-05-13 21:20:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,1.33
1970774,CORRETIVA,APARELHO DE RAIOS-X - FIXO,RT 500 150,RAY TEC,2024-05-13 12:29:00,2024-05-14 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,26.52
1970538,CORRETIVA,BALAO INTRA-AORTICO,AUTOCAT II,ARROW,2024-04-01 13:00:00,2024-05-13 13:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1008.5
1970539,CORRETIVA,BOMBA INFUSORA,COLLEAGUE CXE (MONO),BAXTER,2024-05-13 14:10:00,2024-06-04 14:05:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,527.92
1984723,CORRETIVA,ASPIRADOR - CIRURGICO,14014 PO,NEVONI,2024-06-18 08:00:00,2024-06-18 08:25:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.42
1970257,CORRETIVA,CARDIOTOCOGRAFO,AVALON FM20,PHILIPS MEDICAL,2024-05-13 09:10:00,2024-06-06 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,577.33
1970250,CORRETIVA,HOLTER,H3+,MORTARA,2024-05-13 08:57:00,2024-06-23 11:00:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,986.05
1970945,PREVENTIVA,ULTRASSOM - ECOCARDIO,LOGIQ P9,GE HEALTHCARE,2024-05-13 09:50:00,2024-05-13 10:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,0.67
1970949,CORRETIVA,MACA - TRANSPORTE,747,STRYKER,2024-05-13 16:20:00,2024-05-13 17:40:00,01 NAO LIGA,CAUSA NATURAL,AJUSTE MECÂNICO,1.33
1970094,CORRETIVA,BOMBA INJETORA DE CONTRASTE,OPTIVANTAGE LF,MALLINCKRODT - LIEBEL - FLARSHEIM,2024-05-13 06:59:00,2024-05-13 07:10:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.18
1970771,CORRETIVA,URETEROSCOPIO,6° 8MM X 43CM,KARL STORZ,2024-05-13 15:33:00,2024-06-12 13:43:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,718.17
1971515,CORRETIVA,MACA - TRANSPORTE,DURASTAR P8005,HILL ROM,2024-05-13 18:42:00,2024-06-14 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),758.3
1970351,CORRETIVA,ESTIMULADOR - NEUROLOGICO,STIMUPLEX HNS12,B BRAUN,2024-05-13 10:35:00,2024-05-27 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,335.42
1970846,GERENCIAL,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-05-13 09:00:00,2024-07-17 08:00:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,REFORMA E PINTURA,1559.0
1973023,CORRETIVA,CABO DE PRESSAO NAO INVASIVA,GENERICO,GENERICO,2024-05-14 15:55:00,2024-05-14 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,1.08
1973028,CALIBRACAO,VENTILADOR PULMONAR,SYNOVENT E3,MINDRAY,2024-05-15 08:00:00,2024-05-15 08:51:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.85
1972978,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD EXPRESS,COVIDIEN - KENDALL,2024-05-14 15:23:00,2024-05-15 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,21.12
1970773,CORRETIVA,URETEROSCOPIO,27001K,KARL STORZ,2024-05-13 15:34:00,2024-06-12 13:45:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,718.18
1972941,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-05-14 15:17:00,2024-05-30 17:43:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,386.43
1970352,CORRETIVA,MONITOR - TRANSPORTE,EFFICIA CM100,PHILIPS MEDICAL,2024-05-13 10:42:00,2024-05-13 11:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.3
1973002,CORRETIVA,CAMA - ELETRICA,GO BED FL28C,STRYKER,2024-05-14 14:30:00,2024-07-04 13:15:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,1222.75
1973054,CORRETIVA,ESTIMULADOR - MUSCULAR TERAPEUTICO,TENSMED II 4040,CARCI,2024-05-14 16:17:00,2024-05-14 16:22:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.08
1970369,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,MEDICATE,DORJA,2024-05-13 10:54:00,2024-05-13 11:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ABERTURA DE OS DE INATIVACAO,0.6
1971520,CORRETIVA,MICROSCOPIO - ANALITICO,ECLIPSE SI RS,NIKON,2024-05-14 10:30:00,2024-05-14 11:30:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,LIMPEZA,1.0
1970367,CORRETIVA,CABO DE ECG,3 VIAS,GENERICO,2024-05-13 10:52:00,2024-05-13 11:32:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.67
1970566,CORRETIVA,CARDIOVERSOR,CARDIOMAX 8,INSTRAMED,2024-05-13 14:30:00,2024-05-13 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.0
1965354,CORRETIVA,INSUFLADOR - CO2,GS1000,CONMED,2024-05-07 10:05:00,2024-05-07 10:10:00,02 NAO FUNCIONA,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.08
1973110,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR PCF,MEDISAFE,2024-05-14 17:59:00,2024-05-14 19:25:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,INFRAESTRUTURA,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.43
1972918,CORRETIVA,SISTEMA DE ANESTESIA,ATLAN A300,DRAGER HEALTHCARE,2024-05-14 14:53:00,2024-05-17 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,69.12
1970597,CORRETIVA,FOCO CIRURGICO TETO - LED,VOLISTA 600 400,GETINGE,2024-05-13 14:39:00,2024-07-23 12:43:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1702.07
1972920,CORRETIVA,GLICOSIMETRO,ACCUCHEK PERFORMA,ROCHE,2024-05-14 14:57:00,2024-05-14 15:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.38
1970787,GERENCIAL,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-05-13 15:41:00,2024-07-16 11:10:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),1531.48
1972923,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-05-14 15:00:00,2024-05-14 15:19:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,0.32
1975203,CORRETIVA,BALANCA - ELETRONICA/MESA,109E,WELMY,2024-05-14 15:50:00,2024-05-16 10:10:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,42.33
1972721,CORRETIVA,MONITOR - MULTIPARAMETROS,IMEC15,MINDRAY,2024-05-14 11:15:00,2024-05-14 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.75
1971293,CORRETIVA,BALANCA - ANTROPOMETRICA,BKH300,BALMAK,2024-05-13 07:09:00,2024-05-14 10:26:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,27.28
1970093,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY VISTA XL,DRAGER HEALTHCARE,2024-05-12 12:30:00,2024-05-13 12:31:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,24.02
1970116,CORRETIVA,CENTRAL DE MONITORIZACAO,DX20CT P,DIXTAL BIOMEDICA,2024-05-13 07:19:00,2024-05-13 07:30:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,0.18
1970419,CORRETIVA,CAMA - ELETRICA,CENTURY,HILL ROM,2024-05-13 11:28:00,2024-05-13 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,1.03
1970118,CORRETIVA,MONITOR - MULTIPARAMETROS,C86,COMEN,2024-05-12 13:11:00,2024-05-13 07:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,18.32
1971294,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-05-14 07:11:00,2024-05-14 14:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,7.32
1971298,CORRETIVA,CENTRAL DE MONITORIZACAO,INTELLIVUE PIIC IX 16LT,PHILIPS MEDICAL,2024-05-13 16:55:00,2024-05-14 08:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,15.58
1971332,CORRETIVA,ESTUFA,PREMIUM 18 VIDRO DUPLO,STERIS,2024-05-14 07:54:00,2024-05-14 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.1
1971314,CORRETIVA,CAMA - ELETRICA,ENTERPRISE 8000,ARJOHUNTLEIGH,2024-05-14 07:35:00,2024-05-14 08:00:00,20 DISPLAY DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),0.42
1971337,CORRETIVA,CENTRIFUGA,EXCELSA I 2206,FANEM,2024-05-14 08:06:00,2024-05-14 08:50:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.73
1971379,CORRETIVA,MONITOR - MULTIPARAMETROS,G3L,GENERAL MEDITECH,2024-05-14 08:38:00,2024-05-14 09:00:00,29 FALTA DE EQUIPAMENTO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,0.37
1971380,CORRETIVA,SENSOR DE TEMPERATURA,MONITORIZACAO,GENERICO,2024-05-14 08:40:00,2024-05-14 09:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.83
1971334,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE 7900,GE HEALTHCARE,2024-05-14 07:55:00,2024-05-14 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.08
1971411,CORRETIVA,BISTURI - ELETRICO,SS 501 S,WEM,2024-05-14 09:13:00,2024-05-14 09:20:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.12
1971417,CORRETIVA,BISTURI - ELETRICO,VIO 300 S,ERBE,2024-05-14 09:12:00,2024-05-14 10:42:00,22 NAO RECONHECE CONFIGURACAO,ERRO DE PROCEDIMENTO,TREINAMENTO DE CORPO TÉCNICO,1.5
1971421,CORRETIVA,CADEIRA - OTORRINO,CG7000O,MEDPEJ,2024-05-14 09:15:00,2024-05-14 10:15:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.0
1974432,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2020,DIXTAL BIOMEDICA,2024-05-14 12:50:00,2024-05-28 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,337.17
1970307,CORRETIVA,TERMODESINFECTADORA,TD 290,ORTOSINTESE,2024-05-13 09:52:00,2024-05-14 10:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,24.13
1970855,CORRETIVA,URETEROSCOPIO,27000L 6° 7FR 43CM,KARL STORZ,2024-05-13 16:32:00,2024-10-02 13:40:00,03 EQUIPAMENTO DANIFICADO,MAU USO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,3405.13
1970824,CORRETIVA,LAVADORA ULTRASSONICA,QT5040A JET,ULTRONIQUE,2024-05-13 15:20:00,2024-05-13 17:45:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,2.42
1971316,CORRETIVA,CAMA - ELETRICA,HR1000,HILL ROM,2024-05-13 18:10:00,2024-10-24 11:15:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),3929.08
1972929,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-05-14 15:12:00,2024-05-23 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,214.8
1972945,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-05-14 15:18:00,2024-05-14 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,1.7
1972968,CORRETIVA,MONITOR - MULTIPARAMETROS,G3L,GENERAL MEDITECH,2024-05-14 15:24:00,2024-05-14 15:50:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.43
1972989,CORRETIVA,CAMA - ELETRICA,GO BED FL28C,STRYKER,2024-07-04 16:40:00,2024-07-04 19:55:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),3.25
1971446,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-05-14 09:34:00,2024-05-14 10:15:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.68
1971453,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-05-14 08:00:00,2024-05-14 08:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,0.0
1971511,CORRETIVA,AUTOCLAVE - HORIZONTAL,AC 365,ORTOSINTESE,2024-05-14 08:00:00,2024-05-14 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,4.0
1972040,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC10,PHILIPS MEDICAL,2024-05-14 10:50:00,2024-05-14 11:30:00,*ACESSORIO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,0.67
1972984,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID E9,GE HEALTHCARE,2024-05-14 15:30:00,2024-05-14 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.5
1972763,CORRETIVA,BISTURI - SELADOR DE VASOS,FORCE TRIAD,COVIDIEN - VALLEYLAB,2024-05-14 11:39:00,2024-05-14 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,6.35
1972800,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,MONNAL T60,AIR LIQUIDE,2024-05-14 12:33:00,2024-05-14 15:20:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,2.78
1972811,CORRETIVA,MONITOR - TRANSPORTE,G3H,GENERAL MEDITECH,2024-05-14 12:42:00,2024-05-14 13:15:00,01 NAO LIGA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.55
1972733,CORRETIVA,MONITOR - TRANSPORTE,DX2021,DIXTAL BIOMEDICA,2024-05-14 11:19:00,2024-08-21 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,2379.68
1973020,CORRETIVA,CAMA - ELETRICA,GO BED FL28C,STRYKER,2024-05-14 15:30:00,2025-02-07 11:49:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,6452.32
1973148,CORRETIVA,CAMA - ELETRICA,P1900,HILL ROM,2024-05-14 21:31:00,2024-11-29 15:10:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,4769.65
1972843,CORRETIVA,MONITOR - VIDEOCIRURGIA,MDSC 2242,BARCO,2024-05-14 10:45:00,2024-05-14 17:19:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,6.57
1972712,CORRETIVA,BALANCA - ANTROPOMETRICA,2098 PP,TOLEDO,2024-05-14 11:06:00,2024-05-14 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.4
1972884,CORRETIVA,MACA - TRANSPORTE,TRANSTAR P8005,HILL ROM,2024-05-14 14:13:00,2024-05-14 15:40:00,03 EQUIPAMENTO DANIFICADO,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,1.45
1972711,CORRETIVA,VENTILADOR PULMONAR,MONNAL T75,AIR LIQUIDE,2024-05-14 11:05:00,2024-05-14 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.92
1971359,CORRETIVA,MESA CIRURGICA - ELETRICA,4085,STERIS,2024-05-14 08:17:00,2024-05-14 08:47:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,0.5
1972762,CORRETIVA,BISTURI - SELADOR DE VASOS,FORCE TRIAD,COVIDIEN - VALLEYLAB,2024-05-14 11:38:00,2024-05-31 14:00:00,20 DISPLAY DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),410.37
1972719,CORRETIVA,TERMODESINFECTADORA,AMSCO 2532,STERIS,2024-05-14 14:00:00,2024-05-14 17:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,3.0
1972873,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS XL,DRAGER HEALTHCARE,2024-05-14 14:00:00,2024-05-21 16:45:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,170.75
1974262,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-05-15 11:37:00,2024-05-15 16:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,AJUSTE MECÂNICO,4.38
1974147,CORRETIVA,AUTOCLAVE - HORIZONTAL,EXPERT,PRISMATEC,2024-05-15 10:07:00,2024-07-27 11:20:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1753.22
1973365,CORRETIVA,CAMA - ELETRICA,VLT 900,VALLITECH,2024-05-14 15:00:00,2024-05-15 10:30:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),19.5
1971430,CORRETIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-05-14 09:21:00,2024-05-14 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,3.15
1973418,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS 600,MINDRAY,2024-05-15 08:07:00,2024-05-15 08:22:00,03 EQUIPAMENTO DANIFICADO,MAU USO,COLOCADO EM TESTE TÉCNICO,0.25
1973420,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412,CISA,2024-05-15 08:09:00,2024-05-15 10:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,1.85
1973484,CORRETIVA,ANGIOGRAFO,ALLURA XPER FD20 (TETO),PHILIPS MEDICAL,2024-05-15 09:00:00,2024-05-15 09:55:00,01 NAO LIGA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.92
1974590,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS 900,MINDRAY,2024-05-15 17:20:00,2024-05-15 17:30:00,02 NAO FUNCIONA,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.17
1973417,CORRETIVA,SENSOR DE OXIMETRIA,PEDIATRICO,GENERICO,2024-05-15 08:07:00,2024-05-15 08:37:00,*ACESSORIO DANIFICADO,ATIVIDADE PROGRAMADA,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.5
1973367,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-05-15 06:56:00,2024-07-04 14:10:00,01 NAO LIGA,CAUSA NATURAL,NÃO FOI POSSÍVEL REALIZAR,1207.23
1974145,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-05-15 10:07:00,2024-05-23 14:20:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),196.22
1986207,CORRETIVA,CENTRIFUGA,CE01,KACIL,2024-05-15 08:54:00,2024-09-11 09:51:00,02 NAO FUNCIONA,MAU USO,TESTE FUNCIONAL,2856.95
1975760,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-05-15 16:30:00,2024-05-15 16:30:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.0
1974235,CORRETIVA,BANHO MARIA,BH2015,LUPETEC,2024-05-15 07:00:00,2024-05-15 10:00:00,02 NAO FUNCIONA,INFRAESTRUTURA,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,3.0
1974261,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,SOMATOM DEFINITION EDGE 128,SIEMENS HEALTHCARE,2024-05-15 07:00:00,2024-05-15 07:30:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.5
1974277,CORRETIVA,MONITOR - TRANSPORTE,UMEC10,MINDRAY,2024-05-15 11:55:00,2024-05-15 12:20:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.42
1974484,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID T9,GE HEALTHCARE,2024-05-16 07:00:00,2024-05-16 07:10:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),0.17
1974492,CORRETIVA,MONITOR - TRANSPORTE,G3H,GENERAL MEDITECH,2024-05-15 15:46:00,2024-05-15 16:46:00,01 NAO LIGA,MAU USO,REVISÃO / REPARO EM PEÇAS,1.0
1974513,CORRETIVA,PROCESSADORA DE VIDEO - ENDOSCOPICA,CV190,OLYMPUS,2024-05-15 14:00:00,2024-05-15 14:30:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.5
1974515,CORRETIVA,INSUFLADOR - CO2,PNEUMOSURE XL,STRYKER,2024-05-15 16:05:00,2024-05-15 16:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.42
1974533,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-05-15 16:23:00,2024-05-16 11:00:00,19 FALTA DE PECA OU ACESSORIO,ATIVIDADE PROGRAMADA,REPOSIÇÃO DE ACESSÓRIO PERDIDO,18.62
1974148,CORRETIVA,VENTILADOR PULMONAR,SAVINA,DRAGER HEALTHCARE,2024-05-15 07:00:00,2024-05-15 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,1.0
1974472,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 670,SAMTRONIC,2024-05-15 15:20:00,2024-05-21 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),144.67
1973389,CORRETIVA,LASER - VITREOFAGO,CONSTELLATION VISION SYSTEM,ALCON SURGICAL,2024-05-15 10:40:00,2024-05-18 13:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,74.83
1974384,CORRETIVA,UMIDIFICADOR,MR810,FISHER & PAYKEL,2024-05-15 13:52:00,2024-05-15 14:40:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.8
1974448,PREVENTIVA,MONITOR - MULTIPARAMETROS,B850,GE HEALTHCARE,2024-05-15 08:40:00,2024-05-15 09:20:00,*SERVICO PROGRAMADO,CAUSA NATURAL,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.67
1973385,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-05-15 07:46:00,2024-05-15 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.23
1973065,CORRETIVA,MANGUITO - BRACADEIRA,ESFIGMOMANOMETRO,GENERICO,2024-05-14 16:23:00,2024-05-14 16:33:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.17
1973075,CORRETIVA,BOMBA INJETORA DE CONTRASTE,OPTISTAR ELITE,MALLINCKRODT - LIEBEL - FLARSHEIM,2024-05-14 16:36:00,2024-05-14 17:36:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,1.0
1971426,CORRETIVA,FOCO CIRURGICO TETO - LED,VOLISTA 400 400,GETINGE,2024-05-14 09:19:00,2024-05-14 10:19:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,1.0
1972891,CORRETIVA,SERRA DE GESSO,18018A,NEVONI,2024-05-14 14:00:00,2024-07-19 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1578.0
1972799,CORRETIVA,IMPRESSORA - P&B,UP897 MD,SONY ELECTRONICS INC,2024-05-14 12:30:00,2024-06-19 17:00:00,02 NAO FUNCIONA,MAU USO,AJUSTE ELETRÔNICO,868.5
1972898,CORRETIVA,MAPA,90207,SPACELABS,2024-05-14 14:29:00,2024-06-06 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),551.52
1972734,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-05-14 13:50:00,2024-09-17 17:40:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),3027.83
1972766,CORRETIVA,MAPA,ABPM 04,MEDITECH,2024-05-14 11:00:00,2024-09-30 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,3333.0
1972767,CORRETIVA,MAPA,ABPM 04,MEDITECH,2024-05-14 11:35:00,2024-09-30 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,3332.42
1975143,CORRETIVA,BALANCA - ELETRONICA/MESA,MF 3,FILIZOLA,2024-05-16 10:40:00,2024-09-04 07:00:00,01 NAO LIGA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,2660.33
1975035,CORRETIVA,CAMA - ELETRICA,CENTURIS P750,HILL ROM,2024-05-16 10:00:00,2024-08-12 13:00:00,02 NAO FUNCIONA,MAU USO,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,2115.0
1975490,CORRETIVA,MICROSCOPIO - CIRURGICO,OPMI VARIO S88,CARL ZEISS,2024-05-16 16:33:00,2024-07-16 16:07:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),1463.57
1975367,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID E9,GE HEALTHCARE,2024-07-19 14:00:00,2024-07-19 16:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2.5
1974733,SEG. ELETRICA,VENTILADOR PULMONAR - NAO INVASIVO,STELLAR 150,RESMED,2024-05-29 08:00:00,2024-05-29 09:32:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,1.53
1975060,CORRETIVA,TERMODESINFECTADORA,104 2,CISA,2024-05-16 09:38:00,2024-05-16 09:38:00,13 TESTE FUNCIONAL,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.0
1975085,CORRETIVA,CARDIOVERSOR,CARDIOMAX 8,INSTRAMED,2024-05-16 09:55:00,2024-05-16 10:05:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.17
1975086,CORRETIVA,PROCESSADORA DE VIDEO - ENDOSCOPICA,EPX2200,FUJIFILM MEDICAL,2024-05-16 09:56:00,2024-05-16 10:10:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.23
1975134,CORRETIVA,ARCO CIRURGICO,CIOS SELECT,SIEMENS HEALTHCARE,2024-05-16 11:01:00,2024-05-17 07:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,19.98
1973366,CORRETIVA,MACA - TRANSPORTE,VLT 715,VALLITECH,2024-05-15 06:31:00,2024-05-15 15:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AJUSTE MECÂNICO,8.48
1974170,CORRETIVA,BALANCA - ANTROPOMETRICA,PERSONAL 200,FILIZOLA,2024-05-15 10:17:00,2024-08-02 10:19:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1896.03
1974535,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT FLEX,MEDELA,2024-05-15 16:24:00,2024-05-21 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,142.6
1974381,CORRETIVA,MICROSCOPIO - CIRURGICO,OPMI PENTERO 800,CARL ZEISS,2024-05-15 13:47:00,2024-05-16 09:00:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,19.22
1973938,CORRETIVA,ULTRASSOM - GERAL,LOGIQ S7 EXPERT,GE HEALTHCARE,2024-05-15 09:31:00,2024-05-15 10:10:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,0.65
1976141,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION EVO 64,GE HEALTHCARE,2024-05-16 10:44:00,2024-06-13 17:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,678.77
1975316,CORRETIVA,SISTEMA DE ANESTESIA,CARESTATION 620,GE HEALTHCARE,2024-05-16 14:20:00,2024-05-16 14:24:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.07
1975317,CORRETIVA,CAMA - ELETRICA,MT 163,META HOSPITALAR,2024-05-16 14:28:00,2024-05-16 14:38:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.17
1975354,CORRETIVA,OXIMETRO DE PULSO,N65,COVIDIEN - NELLCOR,2024-05-16 14:50:00,2024-05-16 14:55:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.08
1975394,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC30,PHILIPS MEDICAL,2024-05-16 15:24:00,2024-05-17 10:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),18.6
1975395,INSTALACAO,BALANCA - ANTROPOMETRICA,W 300A,WELMY,2024-05-16 11:30:00,2024-05-16 11:53:00,*INSTALACAO,INSTALAÇÃO,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,0.38
1975421,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,767,WELCH ALLYN,2024-05-16 12:00:00,2024-05-17 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,27.0
1975279,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC30,PHILIPS MEDICAL,2024-05-16 13:19:00,2024-05-16 14:40:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.35
1975433,CORRETIVA,SISTEMA DE CIRURGIA ROBOTICA,DAVINCI XI IS4000,INTUITIVE SURGICAL,2024-05-16 10:02:00,2024-05-16 22:30:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),12.47
1984771,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-05-16 16:22:00,2024-05-16 16:43:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.35
1975297,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 670,SAMTRONIC,2024-05-16 16:00:00,2024-05-16 16:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),0.0
1975458,CORRETIVA,ELETROCARDIOGRAFO,MAC 400,GE HEALTHCARE,2024-05-16 16:04:00,2024-05-16 19:00:00,*ACESSORIO DANIFICADO,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),2.93
1975461,CORRETIVA,CABO DE PRESSAO NAO INVASIVA,GENERICO,GENERICO,2024-05-16 13:00:00,2024-05-16 13:30:00,02 NAO FUNCIONA,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,0.5
1975468,CORRETIVA,MICROSCOPIO - CIRURGICO,OPMI VARIO S88,CARL ZEISS,2024-05-16 16:14:00,2024-05-16 16:25:00,*INSPECAO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.18
1975132,CORRETIVA,ULTRASSOM PORTATIL - GERAL,Z5,MINDRAY,2024-05-16 11:02:00,2024-05-16 11:20:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),0.3
1975179,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-05-16 11:21:00,2024-05-17 09:10:00,01 NAO LIGA,ERRO DE PROCEDIMENTO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,21.82
1975182,CORRETIVA,CARDIOTOCOGRAFO,STAR5000,COMEN,2024-05-16 10:35:00,2024-05-16 12:15:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,1.67
1976724,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,LIGHT SPEED VCT 64,GE HEALTHCARE,2024-05-16 08:30:00,2024-05-16 10:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,1.5
1976728,CORRETIVA,ULTRASSOM - GERAL,LOGIQ S8,GE HEALTHCARE,2024-05-16 10:00:00,2024-05-16 11:20:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.33
1975202,CORRETIVA,MAPA,90207,SPACELABS,2024-05-16 11:45:00,2024-05-16 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,2.25
1975212,CORRETIVA,MONITOR - MULTIPARAMETROS,B155,GE HEALTHCARE,2024-05-16 11:59:00,2024-05-16 12:16:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),0.28
1980031,CORRETIVA,FONTE DE LUZ - XENON,XENON 300 20133120,KARL STORZ,2024-05-16 08:50:00,2024-05-16 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,6.17
1975225,CORRETIVA,OXIMETRO DE PULSO,PM10N,COVIDIEN - NELLCOR,2024-05-16 12:19:00,2024-05-16 13:10:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.85
1974274,CORRETIVA,FOCO CIRURGICO PEDESTAL - HALOGENO,HANAULUX BLUE 30,GETINGE,2024-05-15 11:20:00,2024-07-18 09:00:00,01 NAO LIGA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1533.67
1973399,CORRETIVA,BISTURI - ELETRICO,VIO 300 S,ERBE,2024-07-01 08:00:00,2024-07-05 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,97.0
1973345,PREVENTIVA,AUTOCLAVE - HORIZONTAL,6410,CISA,2024-05-22 08:00:00,2024-05-22 17:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,9.0
1974194,CORRETIVA,RESSONANCIA MAGNETICA,INGENIA AMBITION S 1.5T,PHILIPS MEDICAL,2024-05-14 15:00:00,2024-06-14 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,747.0
1974264,CORRETIVA,BISTURI - ELETRICO,BP 100 PLUS,EMAI,2024-05-15 11:47:00,2024-06-18 15:45:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,819.97
1974940,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-05-15 07:22:00,2024-05-15 08:10:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,LUBRIFICAÇÃO,0.8
1974949,CORRETIVA,AUTOCLAVE - HORIZONTAL,HI VAC II,BAUMER,2024-05-16 07:33:00,2024-05-16 09:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,1.45
1975078,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,SOMATOM EMOTION 16,SIEMENS HEALTHCARE,2024-05-16 09:58:00,2024-05-16 10:15:00,01 NAO LIGA,INFRAESTRUTURA,TESTE FUNCIONAL,0.28
1975265,GERENCIAL,ULTRASSOM - GERAL,HD11 XE,PHILIPS MEDICAL,2024-05-16 13:09:00,2024-06-20 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,843.35
1975663,CORRETIVA,MESA CIRURGICA - ELETRICA,ALPHASTAR 1132,GETINGE,2024-05-16 16:49:00,2024-05-16 17:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.18
1974955,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE 7100,GE HEALTHCARE,2024-05-16 07:34:00,2024-05-16 07:50:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.27
1974727,SEG. ELETRICA,VENTILADOR PULMONAR - NAO INVASIVO,SYNCHRONY,RESPIRONICS,2024-05-20 15:00:00,2024-05-20 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,1.0
1974938,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-05-16 07:21:00,2024-05-17 09:10:00,02 NAO FUNCIONA,MAU USO,AJUSTE MECÂNICO,25.82
1975142,CORRETIVA,BALANCA - ELETRONICA/MESA,109E,WELMY,2024-05-16 11:05:00,2024-05-16 13:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,2.42
1974696,PREVENTIVA,VENTILADOR PULMONAR - NAO INVASIVO,TRILOGY 100,RESPIRONICS,2024-05-20 09:30:00,2024-05-20 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1975188,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION EVO 128,GE HEALTHCARE,2024-05-16 10:56:00,2024-05-16 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.07
1974997,CORRETIVA,TERMOSELADORA MICROPROCESSADA,HS1000,JOHNSON & JOHNSON,2024-05-16 07:15:00,2024-05-16 20:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,13.25
1976017,CORRETIVA,APARELHO DE RAIOS-X - FIXO,ALTUS ST543 HF,KONICA MINOLTA,2024-05-16 15:19:00,2024-05-24 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),193.68
1973444,CORRETIVA,CENTRAL DE MONITORIZACAO,DX20CT,DIXTAL BIOMEDICA,2024-05-15 08:29:00,2024-05-16 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,32.02
1975302,CORRETIVA,ESTEIRA ERGOMETRICA,CENTURION 300,MICROMED,2024-05-16 14:07:00,2024-05-16 18:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,3.88
1975027,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,COMPLETO BIS,COVIDIEN - BIS,2024-05-16 09:10:00,2024-05-16 09:21:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.18
1975423,CORRETIVA,VIDEOENDOSCOPIO - ALTA,EG 2990K,PENTAX,2024-05-16 14:58:00,2024-05-24 10:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),187.03
1973403,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-05-15 07:54:00,2024-08-08 08:20:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),2040.43
1975275,CORRETIVA,BALANCA - ACAMADO,GL5,GULDMANN,2024-05-16 10:39:00,2024-05-16 11:04:00,*ACESSORIO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.42
1975197,CORRETIVA,MAPA,DYNA MAPA PLUS,CARDIO SISTEMAS,2024-05-15 15:29:00,2024-05-22 16:30:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),169.02
1974722,CALIBRACAO,VENTILADOR PULMONAR - NAO INVASIVO,TRILOGY 100,RESPIRONICS,2024-05-20 10:00:00,2024-05-20 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,2.0
1975082,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-05-16 13:00:00,2024-06-27 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1011.5
1975025,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT,MEDELA,2024-05-16 09:00:00,2024-09-18 17:00:00,01 NAO LIGA,MAU USO,REVISÃO / REPARO EM PEÇAS,3008.0
1976179,CORRETIVA,SISTEMA DE ANESTESIA,CARESTATION 650,GE HEALTHCARE,2024-05-17 09:50:00,2024-05-17 12:06:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,2.27
1976199,CORRETIVA,SECADORA - TRAQUEIA,363,GETINGE,2024-05-17 11:28:00,2024-05-17 11:45:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.28
1976207,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-05-17 11:35:00,2024-05-17 15:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TROCA / INSTALAÇÃO DE BATERIA,3.42
1976539,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY DELTA XL,DRAGER HEALTHCARE,2024-05-21 17:00:00,2024-05-21 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,1.0
1976019,CORRETIVA,BALANCA - ELETRONICA/MESA,P15,WELMY,2024-05-17 09:30:00,2024-05-17 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.5
1976147,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2023,DIXTAL BIOMEDICA,2024-05-17 10:43:00,2024-06-14 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),671.28
1976123,CORRETIVA,CAMA - ELETRICA,GO BED FL28EX,STRYKER,2024-05-16 23:01:00,2024-05-17 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,12.98
1976583,CORRETIVA,ANGIOGRAFO,ALLURA XPER FD20 (CHAO),PHILIPS MEDICAL,2024-05-17 15:45:00,2024-05-17 16:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,0.25
1976614,CORRETIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-05-17 16:20:00,2024-05-17 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.67
1984160,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE 7900,GE HEALTHCARE,2024-05-17 16:00:00,2024-06-28 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1005.0
1976599,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR 946 M02,SALVAPE,2024-05-17 16:00:00,2024-05-20 14:40:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,70.67
2043403,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,AQUILION LIGHTNING 80 TSX036A,CANON,2024-05-17 11:38:00,2024-07-30 02:30:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,1766.87
1976548,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-05-17 15:12:00,2024-05-20 08:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,65.3
1976646,CORRETIVA,ULTRASSOM - GERAL,LOGIQ5 EXPERT,GE HEALTHCARE,2024-05-17 16:59:00,2024-05-17 17:15:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,0.27
1976716,CORRETIVA,MAPA,90227,SPACELABS,2024-05-17 17:53:00,2024-05-23 15:05:00,01 NAO LIGA,MAU USO,REVISÃO / REPARO EM PEÇAS,141.2
1976601,CORRETIVA,BALANCA - ELETRONICA/MESA,ELC 15P,BALMAK,2024-05-17 16:01:00,2024-05-17 19:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.98
1975176,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR COMPACT PLUS,B BRAUN,2024-05-16 11:18:00,2024-07-04 14:30:00,01 NAO LIGA,CAUSA NATURAL,NÃO FOI POSSÍVEL REALIZAR,1179.2
1976018,CORRETIVA,INCUBADORA,C186TS,FANEM,2024-05-17 08:45:00,2024-05-17 09:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.75
1976057,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-05-17 09:25:00,2024-05-20 10:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,73.08
1976489,CORRETIVA,SECADORA - TRAQUEIA,CISA,CISA,2024-05-17 14:37:00,2024-05-20 14:50:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),72.22
1976540,CORRETIVA,MONITOR - MULTIPARAMETROS,VISTA 120,DRAGER HEALTHCARE,2024-05-23 17:00:00,2024-05-23 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.0
1976240,CORRETIVA,OXIMETRO DE PULSO,RADICAL 7,MASIMO,2024-05-17 11:58:00,2024-05-17 13:30:00,03 EQUIPAMENTO DANIFICADO,INFRAESTRUTURA,PROCESSOS ADMINISTRATIVOS,1.53
1976373,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-05-17 12:40:00,2024-05-24 13:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,168.33
1976341,CORRETIVA,ULTRASSOM - PUNCAO,RITE 8,BARD,2024-05-17 13:30:00,2024-05-17 14:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.5
1974455,CORRETIVA,CENTRAL DE MONITORIZACAO,DX20CT,DIXTAL BIOMEDICA,2024-05-15 08:00:00,2024-12-10 13:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),5021.0
1976095,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-05-17 10:01:00,2024-05-17 12:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AJUSTE ELETRÔNICO,2.48
1976114,CORRETIVA,CAMA - ELETRICA,SV1,STRYKER,2024-05-17 10:18:00,2024-05-17 10:39:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.35
1976117,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-05-17 10:18:00,2024-05-17 10:26:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.13
1976116,CORRETIVA,MAPA,90207,SPACELABS,2024-05-17 10:18:00,2024-05-17 10:50:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.53
1976723,CORRETIVA,CAMA - ELETRICA,P1900,HILL ROM,2024-05-17 19:06:00,2024-05-18 11:20:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,16.23
1976327,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM120,PHILIPS MEDICAL,2024-05-17 13:02:00,2024-05-17 14:21:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.32
1976556,CORRETIVA,PROCESSADORA DE VIDEO - ENDOSCOPICA,CV180,OLYMPUS,2024-05-17 15:27:00,2024-05-17 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.55
1976115,CORRETIVA,HISTEROSCOPIO,30° 2.9MM X 30CM,STRYKER,2024-05-17 10:20:00,2024-10-09 10:18:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),3479.97
1976002,CORRETIVA,VENTILADOR PULMONAR,SV300,MINDRAY,2024-05-17 08:28:00,2024-07-23 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,1610.53
1976031,CORRETIVA,SECADORA - TRAQUEIA,STI 350,DAISSER,2024-05-17 08:46:00,2024-06-12 13:18:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,628.53
1976628,CORRETIVA,VENTILADOR PULMONAR,CARESCAPE R860,GE HEALTHCARE,2024-05-27 09:30:00,2024-05-27 11:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,TROCA / INSTALAÇÃO DE BATERIA,1.5
1976260,CORRETIVA,ANALISADOR COAGULACAO ATIVA,ACL TOP 350CTS,INSTRUMENTATION LABORATORY,2024-05-17 12:12:00,2024-05-17 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,4.8
1975933,PREVENTIVA,SECADORA - TRAQUEIA,CISA,CISA,2024-05-30 08:00:00,2024-05-30 13:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,5.0
1975942,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2022,DIXTAL BIOMEDICA,2024-05-17 07:00:00,2024-06-27 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,994.0
1976304,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-05-17 12:05:00,2024-06-26 09:26:00,02 NAO FUNCIONA,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,957.35
1976461,CORRETIVA,BISTURI - ELETRICO,BP 100 PLUS,EMAI,2024-05-17 14:15:00,2024-07-22 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1584.75
1976589,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF HQ190L,OLYMPUS,2024-05-17 15:50:00,2024-08-29 09:47:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,2489.95
1976291,CORRETIVA,CAMA - ELETRICA,P1900,HILL ROM,2024-05-17 12:30:00,2024-10-28 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,3933.5
1975964,CORRETIVA,TERMODESINFECTADORA,TD 290,ORTOSINTESE,2024-05-17 07:21:00,2024-05-20 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),81.65
1986279,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY DELTA XL,DRAGER HEALTHCARE,2024-05-21 14:00:00,2024-05-21 15:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.0
1977098,CORRETIVA,IMPRESSORA DE FILME RADIOLOGICO,DRYVIEW 5950,CARESTREAM,2024-05-20 07:47:00,2024-05-20 08:20:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,0.55
1976859,CORRETIVA,TERMOSELADORA MICROPROCESSADA,SRN01,LOOK,2024-05-18 14:48:00,2024-07-01 09:15:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,1050.45
1976783,CORRETIVA,MONITOR - MULTIPARAMETROS,VISTA 120S,DRAGER HEALTHCARE,2024-05-18 07:47:00,2024-05-18 08:20:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.55
1976799,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR PCF,MEDISAFE,2024-05-18 06:00:00,2024-05-22 12:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,INFRAESTRUTURA,ACOMPANHAMENTO DE SERVICO EXTERNO,102.5
1976838,CORRETIVA,PROCESSADOR RADIOLOGICO - DR PORTATIL,AERODR LT,KONICA MINOLTA,2024-05-18 12:03:00,2024-05-18 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.45
1976842,CORRETIVA,ARCO CIRURGICO,OEC ELITE,GE HEALTHCARE,2024-05-18 12:33:00,2024-05-18 12:55:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),0.37
1976844,CORRETIVA,MONITOR - VIDEOCIRURGIA,LMD 2435MD,SONY ELECTRONICS INC,2024-05-18 12:34:00,2024-05-18 14:35:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.02
1976860,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-05-18 14:58:00,2024-05-21 11:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,68.37
1976866,CORRETIVA,HEMODIALISADOR,4008 S,FRESENIUS,2024-05-18 15:41:00,2024-05-18 16:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.65
1976789,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF H180AL,OLYMPUS,2024-05-18 08:29:00,2024-05-18 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.02
1976882,CORRETIVA,MONITOR - VIDEOCIRURGIA,LMD 2435MD,SONY ELECTRONICS INC,2024-05-18 17:46:00,2024-05-18 18:00:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),0.23
1976099,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-05-17 10:05:00,2025-04-08 12:00:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),7825.92
1977352,CORRETIVA,MONITOR - MULTIPARAMETROS,G3N,GENERAL MEDITECH,2024-05-21 10:30:00,2024-05-28 16:20:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,173.83
1977082,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-05-20 07:28:00,2024-05-21 10:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,TESTE FUNCIONAL,27.03
1977860,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,LIGHT SPEED ULTRA 8,GE HEALTHCARE,2024-05-20 16:07:00,2024-05-20 16:25:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.3
1977469,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-05-20 09:39:00,2024-05-20 18:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,8.35
1977040,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-05-19 07:02:00,2024-05-20 07:35:00,03 EQUIPAMENTO DANIFICADO,INFRAESTRUTURA,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,24.55
1976772,CORRETIVA,MONITOR - MULTIPARAMETROS,B650,GE HEALTHCARE,2024-05-17 06:58:00,2024-05-18 07:40:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,24.7
1976818,CORRETIVA,RESSONANCIA MAGNETICA,MAGNETOM AERA 1.5T,SIEMENS HEALTHCARE,2024-09-12 08:00:00,2024-09-12 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),9.0
1976908,CORRETIVA,INCUBADORA,DUETTO 2386,FANEM,2024-05-19 12:32:00,2024-05-20 19:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,30.47
1977355,CORRETIVA,APARELHO DE RAIOS-X - FIXO,MULTIX B,SIEMENS HEALTHCARE,2024-05-20 08:18:00,2024-05-20 08:30:00,21 LAMPADA RUIM/QUEIMADA,CAUSA NATURAL,LIMPEZA,0.2
1977482,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE S5,DATEX OHMEDA,2024-05-20 08:00:00,2024-05-20 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.5
1977080,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-05-20 07:28:00,2024-05-21 10:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TESTE FUNCIONAL,26.53
1977416,CORRETIVA,FONTE DE LUZ - XENON,XENON NOVA 300,KARL STORZ,2024-05-20 09:08:00,2024-05-20 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.37
1977430,CORRETIVA,BERCO - ELETRICO,TRIOMAT 1B,BK HOSPITALAR,2024-05-20 09:20:00,2024-05-21 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,31.67
1977597,CORRETIVA,SISTEMA DE IMAGEM SPECT CT,SYMBIA EVO EXCEL,SIEMENS HEALTHCARE,2024-05-20 11:26:00,2024-05-20 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.57
1977316,CORRETIVA,ANALISADOR HEMATOLOGICO,ABX PENTRA 60,HORIBA,2024-05-19 09:00:00,2024-05-19 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,2.0
1978794,CORRETIVA,SISTEMA DE CIRURGIA ROBOTICA,DAVINCI X IS4200,INTUITIVE SURGICAL,2024-05-20 07:30:00,2024-05-20 20:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),13.0
1978797,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR PCF,MEDISAFE,2024-05-19 06:00:00,2024-05-20 15:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,33.5
1977602,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIC,BIC,2024-05-20 11:29:00,2024-05-21 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,20.52
1977512,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,FLEXIVISION 10,SCHOLLY,2024-05-20 10:15:00,2024-05-20 11:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.75
1977644,CORRETIVA,MONITOR - VIDEOCIRURGIA,TM343,KARL STORZ,2024-05-20 12:24:00,2024-05-20 13:05:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.68
1977944,CORRETIVA,BERCO - ELETRICO,MI553E,MERCEDES IMEC,2024-05-20 17:10:00,2024-07-10 12:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1219.0
1977451,CORRETIVA,CENTRAL DE MONITORIZACAO,2800,GENERAL MEDITECH,2024-05-20 09:30:00,2024-05-20 10:40:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.17
1978053,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIC,BIC,2024-05-20 18:58:00,2024-05-21 08:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),13.53
