OS,TIPO,TIPO EQUIPAMENTO,EQUIPAMENTO,MARCA,HORARIO INICIO,HORARIO FIM,TIPO DE SERVIÇO,COMPLEMENTO,RESOLUÇÃO,TEMPO
1977490,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,SOMATOM DEFINITION EDGE 128,SIEMENS HEALTHCARE,2024-07-10 13:00:00,2024-07-10 15:00:00,*ACESSORIO DANIFICADO,ATIVIDADE PROGRAMADA,AJUSTE MECÂNICO,2.0
1977647,CORRETIVA,CARDIOVERSOR,HEARTSTART XL,PHILIPS MEDICAL,2024-05-20 12:25:00,2024-05-20 12:40:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.25
1977544,CORRETIVA,FONTE DE LUZ - LED,L10 PRECISION,STRYKER,2024-05-20 10:45:00,2024-05-20 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.25
1977864,CORRETIVA,IMPRESSORA - COLOR,UP25 MD,SONY ELECTRONICS INC,2024-05-20 16:15:00,2024-05-20 16:54:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ATIVIDADE PROGRAMADA,AJUSTE MECÂNICO,0.65
1977729,CORRETIVA,MONITOR - MULTIPARAMETROS,B650,GE HEALTHCARE,2024-05-20 14:14:00,2024-05-20 14:35:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.35
1977548,CORRETIVA,AUTOCLAVE - HORIZONTAL,HS6613 ER2,GETINGE,2024-05-20 08:54:00,2024-05-20 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,3.1
1973933,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-05-15 09:30:00,2024-05-15 09:45:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.25
1977870,INSTALACAO,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-06-18 12:00:00,2024-06-18 12:01:00,*INSTALACAO,INSTALAÇÃO,ATUALIZAÇÃO DE DADOS NO SISTEMA,0.02
1977557,CORRETIVA,CAMA - ELETRICA,HR900,HILL ROM,2024-05-20 10:54:00,2024-05-20 11:20:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.43
1977662,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY KAPPA,DRAGER HEALTHCARE,2024-05-20 12:35:00,2024-05-20 13:05:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.5
1976527,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-05-20 11:40:00,2024-05-20 12:35:00,13 TESTE FUNCIONAL,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.92
1977780,CORRETIVA,MONITOR - VIDEOCIRURGIA,VISION PRO 26,STRYKER,2024-05-20 14:59:00,2024-05-20 15:10:00,*ACESSORIO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.18
1977069,CORRETIVA,CAMA - ELETRICA,ENTERPRISE 8000,ARJOHUNTLEIGH,2024-05-20 07:23:00,2024-05-20 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,LUBRIFICAÇÃO,0.62
1977802,CORRETIVA,COLPOSCOPIO,PE7000F,MEDPEJ,2024-05-20 15:10:00,2024-05-22 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,43.33
1977801,CORRETIVA,MONITOR - MULTIPARAMETROS,BT770,BISTOS,2024-05-20 15:10:00,2024-05-20 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.83
1977508,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON MR,GUERBET,2024-05-20 10:00:00,2024-06-10 13:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,INSTALAÇÃO DE CABOS DE / E COMUNICAÇÃO,507.0
1977552,CORRETIVA,SISTEMA DE ELETROMANOMETRIA,MULTIPLEX II,ALACER BIOMEDICA,2024-05-20 10:53:00,2024-05-20 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.62
1977856,CORRETIVA,SISTEMA DE IMAGEM PET CT,BIOGRAPH 16 TRUEPOINT,SIEMENS HEALTHCARE,2024-05-20 16:05:00,2024-07-01 17:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,1008.92
1977049,CORRETIVA,VAPORIZADOR,VAPOR 2000,DRAGER HEALTHCARE,2024-05-18 07:10:00,2024-05-20 08:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM PEÇAS,48.83
1977883,CORRETIVA,MESA CIRURGICA - ELETRICA,MEERA,GETINGE,2024-05-20 16:29:00,2024-05-20 17:00:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,0.52
1977913,CORRETIVA,BERCO - ELETRICO,VLT 220A ESP,VALLITECH,2024-05-20 16:51:00,2024-05-27 12:35:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,163.73
1977857,CORRETIVA,SISTEMA DE IMAGEM SPECT CT,SYMBIA INTEVO EXCEL,SIEMENS HEALTHCARE,2024-05-20 16:01:00,2024-06-10 10:30:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,498.48
1977710,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-05-20 13:47:00,2024-06-20 10:34:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,740.78
1977915,CORRETIVA,OTOSCOPIO,GENERICO,GENERICO,2024-05-20 15:25:00,2024-05-20 16:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.58
1977918,CORRETIVA,ASPIRADOR - CIRURGICO,NEW HOSPIVAC 350,CA MI,2024-05-20 16:50:00,2024-05-20 17:20:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.5
1977569,CORRETIVA,BERCO - ELETRICO,VLT 220A ESP,VALLITECH,2024-05-20 11:03:00,2024-05-20 11:26:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.38
1978054,CORRETIVA,SISTEMA DE TERAPIA A VACUO,VAC ULTA,KCI,2024-05-20 19:10:00,2024-05-24 10:00:00,24 REPROVADO NA CALIBRACAO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,86.83
1978634,CORRETIVA,BALANCA - ANTROPOMETRICA,2096 PP,TOLEDO,2024-05-21 11:16:00,2024-08-05 17:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),1829.73
1978196,CORRETIVA,AUTOCLAVE - HORIZONTAL,AC 365,ORTOSINTESE,2024-05-21 06:00:00,2024-05-21 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,3.0
1978883,CORRETIVA,BISTURI - ELETRICO,VIO 300 S,ERBE,2024-05-21 15:26:00,2024-05-21 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.57
1978893,CORRETIVA,ASPIRADOR - CIRURGICO,A 45 PLUS,OLIDEF CZ,2024-05-21 15:30:00,2024-05-21 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.5
1978906,CORRETIVA,MANGUITO - BRACADEIRA,ESFIGMOMANOMETRO,GENERICO,2024-05-21 15:41:00,2024-05-21 16:45:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.07
1978912,CORRETIVA,BALANCA - ELETRONICA/MESA,9094 C5,TOLEDO,2024-05-21 15:47:00,2024-05-21 17:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.22
1978939,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,PEDESTAL MISSOURI,MIKATOS,2024-05-21 16:12:00,2024-05-21 17:50:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,1.63
1978949,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC10,PHILIPS MEDICAL,2024-05-21 16:16:00,2024-05-29 08:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,RECEBIMENTO DE MATERIAIS/PECAS,183.73
1977740,CORRETIVA,MONITOR - MULTIPARAMETROS,MU 631RK,NIHON KOHDEN,2024-05-20 16:12:00,2024-06-20 16:12:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),744.0
1977673,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-05-20 12:47:00,2024-05-20 14:55:00,01 NAO LIGA,MAU USO,SUBSTITUIÇÃO DE PECA(S),2.13
1978353,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TDO,BARRFAB,2024-05-21 09:56:00,2024-05-22 07:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,21.07
1978576,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-05-21 10:24:00,2024-05-21 11:00:00,02 NAO FUNCIONA,EXTRAVIO,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.6
1980005,CORRETIVA,CAMA - ELETRICA,ENTERPRISE 8000,ARJOHUNTLEIGH,2024-05-21 14:00:00,2024-05-21 14:50:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,LUBRIFICAÇÃO,0.83
1978638,CORRETIVA,VENTILADOR PULMONAR,IX5,INTERMED,2024-05-21 12:30:00,2024-05-27 15:05:00,02 NAO FUNCIONA,MAU USO,TESTE FUNCIONAL,146.58
1978241,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412,CISA,2024-05-21 07:58:00,2024-05-21 20:45:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,12.78
1978938,CORRETIVA,OXIMETRO DE PULSO,PM 60,MINDRAY,2024-05-21 16:12:00,2024-05-22 10:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),18.3
1980120,CORRETIVA,ULTRASSOM - GERAL,APLIOXG SSA 790A,CANON,2024-05-21 16:00:00,2024-05-21 17:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.5
1978248,CORRETIVA,ELETROCARDIOGRAFO,BENEHEART R3,MINDRAY,2024-05-21 08:44:00,2024-05-21 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,2.27
1978733,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 6000,SAMTRONIC,2024-05-21 13:00:00,2024-05-21 16:30:00,02 NAO FUNCIONA,MAU USO,AJUSTE ELETRÔNICO,3.5
1978734,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-05-21 13:00:00,2024-05-23 12:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),47.5
1978708,CORRETIVA,ARCO CIRURGICO,OEC ONE,GE HEALTHCARE,2024-05-21 12:34:00,2024-06-27 17:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),892.43
1978223,CORRETIVA,ANALISADOR BIOQUIMICO,VITROS 5600,ORTHO CLINICAL DIAGNOSTICS,2024-05-21 08:20:00,2024-05-21 19:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,10.67
1978988,CORRETIVA,CAMA - ELETRICA,IB 535 040,IDEAL BEQUEM,2024-05-21 17:00:00,2024-05-21 17:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.5
1977521,CORRETIVA,SISTEMA DE HIPOHIPERTERMIA,MEDITHERM III,GAYMAR,2024-05-20 10:00:00,2024-06-29 14:00:00,02 NAO FUNCIONA,MAU USO,INATIVACAO DE EQUIPAMENTO,964.0
1977343,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 670,SAMTRONIC,2024-05-19 09:47:00,2024-08-19 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,2216.22
2038223,CORRETIVA,MEDIDOR - SINAIS VITAIS,VITA I20,ALFAMED,2024-05-20 09:57:00,2024-11-06 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),4084.05
1977719,CORRETIVA,MONITOR - MULTIPARAMETROS,INMAX,INSTRAMED,2024-05-20 13:55:00,2024-12-26 07:10:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),5273.25
1978960,CORRETIVA,VIDEOENDOSCOPIO - LATERAL,TJF 150,OLYMPUS,2024-05-21 16:30:00,2024-05-21 17:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),1.0
1978167,CORRETIVA,SISTEMA DE ANESTESIA,AVANCE S5,GE HEALTHCARE,2024-05-21 05:55:00,2024-05-21 08:00:00,01 NAO LIGA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,2.08
1978202,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-05-21 07:59:00,2024-05-21 11:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,3.02
1978221,CORRETIVA,MICROPIPETA,100UL A 1000UL,RAININ,2024-05-21 08:18:00,2024-05-21 09:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.03
1978231,CORRETIVA,SISTEMA DE ANESTESIA,CARESTATION 620,GE HEALTHCARE,2024-05-21 08:21:00,2024-05-21 08:52:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.52
1978247,CORRETIVA,ESTETOSCOPIO,ADULTO,GENERICO,2024-05-21 08:40:00,2024-05-21 11:20:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,2.67
1980190,CORRETIVA,OXIMETRO DE PULSO,PM 60,MINDRAY,2024-05-21 13:44:00,2024-05-21 14:52:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.13
1978350,CORRETIVA,BALAO INTRA-AORTICO,CS300,DATASCOPE,2024-05-21 09:00:00,2024-07-02 18:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1017.0
1978275,CORRETIVA,HISTEROSCOPIO,30° 2.9MM X 30CM,KARL STORZ,2024-05-21 09:30:00,2024-07-08 08:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,PROCESSOS ADMINISTRATIVOS,1150.5
1979565,CORRETIVA,MEDIDOR - ICTERICIA,JM105,DRAGER HEALTHCARE,2024-05-21 17:15:00,2024-05-21 18:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.75
1979947,CORRETIVA,AUTOCLAVE - HORIZONTAL,ASAP,CISA,2024-05-22 09:40:00,2024-06-14 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),560.33
1979953,CORRETIVA,DINAMOMETRO PALMAR,SH5001,SAEHAN,2021-05-21 16:16:00,2024-05-22 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,26322.23
1979960,CORRETIVA,CENTRAL DE MONITORIZACAO,DX20CT,DIXTAL BIOMEDICA,2024-05-22 10:13:00,2024-05-22 12:42:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2.48
1979976,CORRETIVA,VIDEOLARINGOSCOPIO,C MAC 8402ZX,KARL STORZ,2024-05-22 10:27:00,2024-05-23 17:25:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,30.97
1978629,CORRETIVA,MACA - TRANSPORTE,TRANSTAR P8005,HILL ROM,2024-05-21 11:13:00,2024-05-21 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE HIDRÁULICO,1.28
1979584,CORRETIVA,ARCO CIRURGICO,OEC FLUOROSTAR 7900,GE HEALTHCARE,2024-05-21 17:20:00,2024-06-05 10:20:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,353.0
1978306,GERENCIAL,VIDEOENDOSCOPIO - LATERAL,TJF 150,OLYMPUS,2024-05-21 09:24:00,2024-05-21 10:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),1.1
1978589,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-05-21 10:36:00,2024-05-21 11:30:00,21 LAMPADA RUIM/QUEIMADA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.9
1979994,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-05-22 10:45:00,2024-05-22 17:00:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,COLOCADO EM TESTE TÉCNICO,6.25
1978263,CORRETIVA,ULTRASSOM PORTATIL - GERAL,VERSANA ACTIVE,GE HEALTHCARE,2024-05-21 08:50:00,2024-06-07 16:45:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,415.92
1978886,CORRETIVA,APARELHO DE RAIOS-X - FIXO,APOLO D,VMI,2024-05-23 16:00:00,2024-05-23 18:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,2.5
1980140,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-05-22 13:07:00,2024-05-22 13:50:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.72
1979837,CORRETIVA,MACA - TRANSPORTE,KK810A,PARAMOUNT,2024-05-22 08:06:00,2024-05-27 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,121.9
1980262,CORRETIVA,BOMBA INFUSORA,CADD LEGACY PCA 6300,SMITHS MEDICAL,2024-05-22 15:19:00,2024-05-22 21:35:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,6.27
1980194,CORRETIVA,MICROSCOPIO - CIRURGICO,OPMI VARIO S88,CARL ZEISS,2024-05-22 14:00:00,2024-05-22 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.5
1980007,CORRETIVA,PROCESSADOR RADIOLOGICO - DR FIXO,DRX 1,CARESTREAM,2024-05-27 08:00:00,2024-05-27 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,4.0
1980329,CORRETIVA,BOMBA INJETORA DE CONTRASTE,820740 D,MALLINCKRODT - LIEBEL - FLARSHEIM,2024-06-05 13:00:00,2024-06-05 16:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,ACOMPANHAMENTO DE SERVICO EXTERNO,3.0
1980288,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-05-22 15:38:00,2024-05-22 16:03:00,13 TESTE FUNCIONAL,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.42
1980040,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 5000,GE HEALTHCARE,2024-05-22 11:20:00,2024-05-22 11:40:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.33
1980035,CORRETIVA,BALANCA - ACAMADO,JACK 250,C2 SOLUCOES,2024-05-22 11:13:00,2024-05-22 14:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,2.78
1980047,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-05-22 11:25:00,2024-05-22 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE DEMONSTRACAO/UTILIZACAO,1.08
1980192,CORRETIVA,CAMA - ELETRICA,MI570 RT,MERCEDES IMEC,2024-05-22 14:04:00,2024-05-22 15:15:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.18
1979822,CORRETIVA,AUTOCLAVE - HORIZONTAL,HI VAC II,BAUMER,2024-05-22 07:37:00,2024-05-27 12:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,124.72
1978365,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-05-21 10:42:00,2024-05-27 14:00:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),147.3
1980309,CORRETIVA,BALANCA - ELETRONICA/MESA,ELP 10,BALMAK,2024-05-22 16:08:00,2024-05-23 14:40:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,22.53
1979827,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412,CISA,2024-05-22 07:58:00,2024-05-22 23:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),15.53
1980085,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-05-22 12:04:00,2024-05-23 11:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,23.43
1978654,CORRETIVA,INCUBADORA,VISION 2286,FANEM,2024-05-21 11:37:00,2024-06-14 09:40:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,574.05
1980219,CORRETIVA,BALANCA - ELETRONICA/MESA,9094 C4,TOLEDO,2024-05-22 14:29:00,2024-05-22 15:35:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.1
1980231,CORRETIVA,ARCO CIRURGICO,BRIVO OEC 785,GE HEALTHCARE,2024-05-22 14:35:00,2024-06-05 14:45:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,336.17
1980323,CORRETIVA,MESA CIRURGICA - ELETRICA,3001E,MERCEDES IMEC,2024-05-22 16:42:00,2024-05-22 17:13:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.52
1980324,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS GS PREMIUM,DRAGER HEALTHCARE,2024-05-22 16:43:00,2024-05-22 17:10:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.45
1980328,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,PV460,AESCULAP,2024-05-22 16:48:00,2024-05-24 09:45:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,40.95
1980334,CORRETIVA,MONITOR - VIDEOCIRURGIA,OEV 262H 26POL,OLYMPUS,2024-05-22 16:55:00,2024-05-22 17:20:00,02 NAO FUNCIONA,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),0.42
1980345,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-05-28 12:00:00,2024-05-28 14:39:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PLACA(S),2.65
1980203,CORRETIVA,ULTRASSOM - GERAL,LOGIQ P7,GE HEALTHCARE,2024-06-01 10:15:00,2024-06-01 10:50:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.58
1979786,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION MAXIMA 128,GE HEALTHCARE,2024-05-22 05:55:00,2024-05-22 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,5.08
1980075,CORRETIVA,RESSONANCIA MAGNETICA,MAGNETOM AERA 1.5T,SIEMENS HEALTHCARE,2024-05-22 11:54:00,2024-05-22 14:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,2.6
1980265,CORRETIVA,ARCO CIRURGICO,OEC ELITE,GE HEALTHCARE,2024-05-22 15:20:00,2024-05-22 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),0.67
1980356,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-05-22 17:40:00,2024-05-22 18:40:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AJUSTE ELETRÔNICO,1.0
1990504,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,1588 AIM,STRYKER,2024-05-22 16:00:00,2024-06-13 10:30:00,22 NAO RECONHECE CONFIGURACAO,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,522.5
1979840,CORRETIVA,FOCO CIRURGICO TETO - LED,TRULIGHT 3500,TRUMPF,2024-05-22 08:07:00,2024-06-12 20:40:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),516.55
1978243,CORRETIVA,INSUFLADOR - CO2,40L HIGH FLOW,STRYKER,2024-05-21 08:36:00,2024-07-25 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1562.4
1979834,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-05-22 08:04:00,2024-05-24 13:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,LIMPEZA,53.43
1980374,CORRETIVA,ESTIMULADOR - MUSCULAR TERAPEUTICO,RECARE PLUS VISURI,CONTOURLINE,2024-05-22 19:33:00,2024-05-22 20:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,0.45
1979836,CORRETIVA,ULTRASSOM - GERAL,VIVID T8,GE HEALTHCARE,2024-05-22 07:50:00,2024-06-04 15:00:00,01 NAO LIGA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,319.17
1979842,CORRETIVA,TERMODESINFECTADORA,TW E200 400P,BAUMER,2024-05-24 08:00:00,2024-05-24 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,2.0
1979845,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-05-22 08:10:00,2024-05-23 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REALIZAÇÃO DE CALIBRAÇÃO,25.83
1980385,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412 AQUAZERO,CISA,2024-05-22 21:42:00,2024-05-22 23:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.8
1980050,CORRETIVA,MONITOR - TRANSPORTE,G3H,GENERAL MEDITECH,2024-05-22 11:28:00,2024-05-22 11:30:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.03
1980584,CORRETIVA,ASPIRADOR - CIRURGICO,EVOLUTION 5000,PROTEC,2024-05-22 07:36:00,2024-05-22 10:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,2.9
1979863,CORRETIVA,HEMODIALISADOR,4008 S,FRESENIUS,2024-05-22 08:22:00,2024-05-22 09:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.63
1979857,CORRETIVA,APARELHO DE RAIOS-X - FIXO,DRX ASCEND,CARESTREAM,2024-05-22 08:18:00,2024-05-24 17:25:00,21 LAMPADA RUIM/QUEIMADA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,57.12
1979886,CORRETIVA,MODULO - SINAIS VITAIS,MPM 1 PLATINUM,MINDRAY,2024-05-22 08:47:00,2024-05-22 09:35:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,0.8
1980221,CORRETIVA,BERCO - AQUECIDO,AMPLA 2085,FANEM,2024-05-22 18:00:00,2024-05-23 21:40:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE ELETRÔNICO,27.67
1980202,CORRETIVA,ULTRASSOM PORTATIL - GERAL,LOGIQ E,GE HEALTHCARE,2024-06-04 16:00:00,2024-06-04 17:40:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.67
1979961,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,OXYMAG,MAGNAMED,2024-05-22 10:14:00,2024-05-31 09:30:00,*ACESSORIO DANIFICADO,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,215.27
1979797,CORRETIVA,ULTRASSOM - PUNCAO,RITE 5,BARD,2024-05-22 07:00:00,2024-05-22 07:25:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.42
1980042,CORRETIVA,LAPAROSCOPIO,0° 10MM X 31CM,KARL STORZ,2024-05-22 11:22:00,2024-07-24 13:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,1513.63
1980310,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS GS,DRAGER HEALTHCARE,2024-05-22 15:30:00,2024-06-13 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),528.5
1979939,CORRETIVA,BALANCA - ELETRONICA/MESA,9094 C4,TOLEDO,2024-05-22 09:24:00,2024-07-19 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1399.6
1980082,CORRETIVA,CASSETE RADIOLOGICO,35 43,CARESTREAM,2024-05-22 12:03:00,2024-05-22 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,0.45
1980130,CORRETIVA,CENTRIFUGA,Q222TM1,QUIMIS,2024-05-22 12:51:00,2024-07-04 15:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1034.15
1980195,CORRETIVA,ESTEIRA ERGOMETRICA,CENTURION 300,MICROMED,2024-05-22 14:05:00,2024-06-12 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,501.42
1980128,CORRETIVA,LAPAROSCOPIO,30° 5MM X 30CM,STRYKER,2024-05-22 13:00:00,2025-04-03 13:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,7584.0
1978959,CORRETIVA,ELETROCARDIOGRAFO - ERGOMETRIA,WINCARDIO,MICROMED,2024-05-21 16:30:00,2024-06-21 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,743.0
1978628,CORRETIVA,CAMA - ELETRICA,IB 565 LS,IDEAL BEQUEM,2024-05-21 08:00:00,2024-11-22 14:20:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),4446.33
2073244,CALIBRACAO,CASSETE RADIOLOGICO,35 43,CARESTREAM,2024-05-21 08:00:00,2024-05-21 08:15:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,CONTROLE DE QUALIDADE DE EQUIPAMENTOS RADIOLÓGICOS,0.25
2073248,CALIBRACAO,CASSETE RADIOLOGICO,24 30,CARESTREAM,2024-05-21 08:45:00,2024-05-21 09:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,CONTROLE DE QUALIDADE DE EQUIPAMENTOS RADIOLÓGICOS,0.25
2073256,CALIBRACAO,CASSETE RADIOLOGICO,18 24,CARESTREAM,2024-05-21 10:15:00,2024-05-21 10:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,CONTROLE DE QUALIDADE DE EQUIPAMENTOS RADIOLÓGICOS,0.25
2073246,CALIBRACAO,CASSETE RADIOLOGICO,35 35,CARESTREAM,2024-05-21 09:00:00,2024-05-21 09:15:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,CONTROLE DE QUALIDADE DE EQUIPAMENTOS RADIOLÓGICOS,0.25
1978758,CORRETIVA,CENTRIFUGA,MC28I,RDE,2024-05-21 13:27:00,2024-05-21 14:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.05
1979587,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-05-21 17:25:00,2024-10-21 13:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),3667.58
1980742,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-05-23 09:25:00,2024-05-23 09:58:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.55
1980768,CORRETIVA,BISTURI - ARGONIO,ARGON II,WEM,2024-05-23 09:49:00,2024-05-23 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.18
1980769,CORRETIVA,MACA - TRANSPORTE,LIFEGUARD,ARJOHUNTLEIGH,2024-05-23 13:00:00,2024-05-23 13:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.5
1981269,CORRETIVA,MODULO - CAPNOGRAFIA,MINIC,GE HEALTHCARE,2024-05-23 16:23:00,2024-05-27 16:24:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,96.02
1980591,CORRETIVA,LAVADORA ULTRASSONICA,USC9000A,UNIQUE,2024-05-23 07:47:00,2024-05-23 12:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,RECEBIMENTO DE MATERIAIS/PECAS,4.22
1981083,CORRETIVA,CAMA - ELETRICA,GO BED FL28C,STRYKER,2024-05-23 15:13:00,2024-05-23 15:45:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.53
1981105,CORRETIVA,MESA CIRURGICA - ELETRICA,3001E,MERCEDES IMEC,2024-05-23 15:39:00,2024-05-23 16:15:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.6
1981156,CORRETIVA,ULTRASSOM - GERAL,LOGIQ V5 EXPERT,GE HEALTHCARE,2024-05-23 16:12:00,2024-06-21 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,696.8
1981161,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-05-23 16:17:00,2024-05-23 17:40:00,03 EQUIPAMENTO DANIFICADO,EXTRAVIO,REVISÃO / REPARO EM PEÇAS,1.38
1980623,CORRETIVA,MESA CIRURGICA - ELETRICA,DIAMOND 60BLK,SCHMITZ,2024-05-23 08:08:00,2024-05-23 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,8.87
1980996,CORRETIVA,ANGIOGRAFO,ARTIS ZEE FLOOR,SIEMENS HEALTHCARE,2024-05-23 13:27:00,2024-05-23 13:43:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,0.27
1981186,CORRETIVA,MONITOR - TRANSPORTE,G3H,GENERAL MEDITECH,2024-05-23 16:37:00,2024-05-24 11:40:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),19.05
1981197,CORRETIVA,CAMA - ELETRICA,CENTURIS P750,HILL ROM,2024-05-23 16:48:00,2024-05-23 17:48:00,01 NAO LIGA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.0
1981227,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-05-23 17:12:00,2024-05-24 13:30:00,02 NAO FUNCIONA,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,20.3
1981229,CORRETIVA,CAMA - ELETRICA,VLT 931,VALLITECH,2024-05-23 17:14:00,2024-05-23 17:20:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,0.1
1981228,CORRETIVA,LAPAROSCOPIO,45° 4MM X 18CM,KARL STORZ,2024-05-23 17:40:00,2024-08-05 15:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1773.83
1981280,CORRETIVA,VENTILADOR PULMONAR,SERVO I,GETINGE,2024-05-23 20:00:00,2024-05-23 20:15:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,0.25
1981097,CORRETIVA,ULTRASSOM - GERAL,ACUSON X150,SIEMENS HEALTHCARE,2024-05-23 15:30:00,2024-05-23 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.5
1980656,CORRETIVA,MACA - TRANSPORTE,PRIME 1105,STRYKER,2024-05-22 08:33:00,2024-05-23 09:05:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,24.53
1981015,CORRETIVA,SISTEMA DE DESINFECCAO - ENDOSCOPIA,ALX1012 DL,ENDOCLEAR,2024-05-23 13:50:00,2024-05-23 16:40:00,18 MOLHANDO MATERIAL,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,2.83
1980675,CORRETIVA,MONITOR - MULTIPARAMETROS,BENEVISION N12,MINDRAY,2024-05-23 08:46:00,2024-05-23 10:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.73
1980810,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-05-23 10:33:00,2024-05-23 10:55:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.37
1980817,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683,BARRFAB,2024-05-23 10:31:00,2024-05-23 10:45:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),0.23
1981016,CORRETIVA,CENTRIFUGA,MC28I,RDE,2024-05-23 14:00:00,2024-05-23 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,3.0
1981037,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-05-23 14:18:00,2024-05-27 11:01:00,*ACESSORIO DANIFICADO,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,92.72
1980917,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-05-23 11:30:00,2024-05-23 12:00:00,04 NAO FUNCIONA NA BATERIA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.5
1980864,CORRETIVA,UMIDIFICADOR,MR410,FISHER & PAYKEL,2024-05-23 15:30:00,2024-05-23 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.0
1981014,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412 AQUAZERO,CISA,2024-05-23 12:30:00,2024-05-23 14:45:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),2.25
1981043,CORRETIVA,SISTEMA DE ANESTESIA,AESTIVA 5 MRI,GE HEALTHCARE,2024-05-23 14:26:00,2024-05-23 15:30:00,02 NAO FUNCIONA,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,1.07
1981050,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-05-23 13:30:00,2024-05-23 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),1.0
1980625,CORRETIVA,TERMODESINFECTADORA,TD 290,ORTOSINTESE,2024-05-23 08:09:00,2024-05-23 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),8.85
1980684,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-05-23 08:54:00,2024-05-23 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,3.1
1980549,CORRETIVA,MESA CIRURGICA - ELETRICA,HYBASE 3000,MINDRAY,2024-05-23 06:38:00,2024-05-23 11:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AJUSTE MECÂNICO,4.37
1980548,CORRETIVA,FOCO CIRURGICO TETO - LED,HYLED 600 600,MINDRAY,2024-05-23 06:37:00,2024-05-23 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2.38
1980551,CORRETIVA,ESTIMULADOR - NEUROLOGICO,STIMUPLEX HNS12,B BRAUN,2024-05-23 06:38:00,2024-05-23 13:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,6.87
1980552,CORRETIVA,MACA - TRANSPORTE,TRANSTAR P8005,HILL ROM,2024-05-23 06:38:00,2024-05-23 12:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),5.37
1980661,CORRETIVA,HEMODIALISADOR,4008 S,FRESENIUS,2024-05-23 08:36:00,2024-05-23 10:00:00,*ATIVIDADE GERENCIAL,ATIVIDADE PROGRAMADA,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),1.4
1980550,CORRETIVA,ULTRASSOM - GERAL,LOGIQ S7 PRO,GE HEALTHCARE,2024-05-23 06:38:00,2024-05-23 16:15:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,9.62
1981065,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-05-23 14:51:00,2024-05-24 11:30:00,02 NAO FUNCIONA,EXTRAVIO,REVISÃO / REPARO EM PEÇAS,20.65
1980783,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-05-23 10:07:00,2024-05-23 18:01:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,7.9
1982868,CORRETIVA,CENTRIFUGA,EXCELSA I 2206,FANEM,2024-05-24 08:00:00,2024-09-05 16:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2504.5
1981767,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,STELLAR 150,RESMED,2024-05-23 09:45:00,2024-05-31 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,192.25
1982219,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS2 PLUS,PHILIPS MEDICAL,2024-05-24 16:01:00,2024-05-24 16:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE HIDRÁULICO,0.32
1981758,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-05-24 09:44:00,2024-06-13 12:30:00,01 NAO LIGA,CAUSA NATURAL,INATIVACAO DE EQUIPAMENTO,482.77
1982253,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-05-24 16:55:00,2024-05-24 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.08
1981551,CORRETIVA,MONITOR - TRANSPORTE,INFINITY M540,DRAGER HEALTHCARE,2024-05-24 05:15:00,2024-07-03 15:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,970.25
1981721,CORRETIVA,MONITOR - ECG,7800,IVY BIOMEDICAL,2024-05-24 09:20:00,2024-05-24 10:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,LIMPEZA,0.67
1981742,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS,DRAGER HEALTHCARE,2024-05-24 09:29:00,2024-05-24 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.02
1980665,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-05-23 08:38:00,2024-05-24 09:40:00,01 NAO LIGA,CAUSA NATURAL,AJUSTE ELETRÔNICO,25.03
1981533,CORRETIVA,CABO DE PRESSAO INVASIVA,GENERICO,GENERICO,2024-05-24 07:49:00,2024-05-24 08:15:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.43
1982077,INSTALACAO,ULTRASSOM - GERAL,LOGIQ P6,GE HEALTHCARE,2024-05-24 07:55:00,2024-05-24 11:10:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,3.25
1981981,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-05-23 18:00:00,2024-07-12 13:00:00,01 NAO LIGA,MAU USO,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,1195.0
1981983,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-05-23 17:30:00,2024-07-12 15:00:00,01 NAO LIGA,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,1197.5
1981158,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID E95,GE HEALTHCARE,2024-05-23 14:05:00,2024-05-23 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,2.42
1981018,CORRETIVA,VENTILADOR PULMONAR,SAVINA,DRAGER HEALTHCARE,2024-05-23 14:00:00,2024-06-10 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,429.5
1980580,CORRETIVA,LAPAROSCOPIO,0° 4MM X 29CM,KARL STORZ,2024-05-22 07:34:00,2024-07-08 15:15:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1135.68
1981180,CORRETIVA,BALANCA - ACAMADO,VIKING M,HILL ROM - LIKO,2024-05-23 16:35:00,2024-05-24 14:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,21.42
1980741,CORRETIVA,ANALISADOR HEMATOLOGICO,ABX PENTRA 80XL,HORIBA,2024-05-23 09:25:00,2024-05-23 13:30:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,4.08
1982040,CORRETIVA,ANALISADOR COAGULACAO ATIVA,ACL ELITE PRO,INSTRUMENTATION LABORATORY,2024-05-24 13:25:00,2024-05-29 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),118.58
1981863,CORRETIVA,MONITOR - MULTIPARAMETROS,BENEVISION N15,MINDRAY,2024-05-24 10:40:00,2024-05-24 10:40:00,02 NAO FUNCIONA,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.0
1982048,CORRETIVA,MONITOR - TRANSPORTE,EFFICIA CM100,PHILIPS MEDICAL,2024-05-24 10:28:00,2024-05-24 13:55:00,02 NAO FUNCIONA,CAUSA NATURAL,NÃO FOI POSSÍVEL REALIZAR,3.45
1981880,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-05-24 10:55:00,2024-05-24 13:30:00,*ACESSORIO DANIFICADO,ERRO DE PROCEDIMENTO,COLOCADO EM TESTE TÉCNICO,2.58
1981890,CORRETIVA,MONITOR - MULTIPARAMETROS,BENEVISION N19,MINDRAY,2024-05-24 11:05:00,2024-05-24 13:25:00,*ACESSORIO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,2.33
1981894,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS XL,DRAGER HEALTHCARE,2024-05-24 11:06:00,2024-05-24 11:20:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.23
1983948,CORRETIVA,FIBROENDOSCOPIO - ALTA,BF TE2,OLYMPUS,2024-05-23 07:00:00,2024-06-18 15:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),632.0
1981762,CORRETIVA,VENTILADOR PULMONAR,BABYLOG VN500 HFV,DRAGER HEALTHCARE,2024-05-24 09:42:00,2024-05-24 10:50:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.13
1983779,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412,CISA,2024-05-24 10:06:00,2024-05-24 10:07:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE DEMONSTRACAO/UTILIZACAO,0.02
1981932,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,IMAGE1 HUB 22201020,KARL STORZ,2024-05-24 11:24:00,2024-05-24 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.6
1982087,CORRETIVA,OTOSCOPIO,GENERICO,GENERICO,2024-05-24 14:23:00,2024-05-24 15:00:00,01 NAO LIGA,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,0.62
1980652,CORRETIVA,MICROPIPETA,10UL A 100UL,RAININ,2024-05-22 08:50:00,2024-08-27 13:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,2332.17
1982090,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,PREMIUM,PREMIUM,2024-05-24 14:24:00,2024-05-24 15:10:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE DEMONSTRACAO/UTILIZACAO,0.77
1980823,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-05-23 08:00:00,2024-08-30 08:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,2376.0
1981547,CORRETIVA,BALANCA - ELETRONICA/MESA,ELP 25BBB,BALMAK,2024-05-23 16:00:00,2024-05-24 14:00:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,22.0
1982306,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-05-24 18:30:00,2024-05-28 13:00:00,18 MOLHANDO MATERIAL,CAUSA NATURAL,AJUSTE MECÂNICO,90.5
1981040,CORRETIVA,BISTURI - ELETRICO,SS 601 MCA,WEM,2024-05-31 09:00:00,2025-02-13 08:00:00,24 REPROVADO NA CALIBRACAO,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,6191.0
1982163,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7400,WELCH ALLYN,2024-05-24 15:20:00,2024-05-27 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,69.67
1982083,CORRETIVA,MONITOR - MULTIPARAMETROS,INMAX,INSTRAMED,2024-05-24 14:07:00,2024-05-24 14:40:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.55
1983344,CORRETIVA,ARCO CIRURGICO,OEC 9900 ELITE,GE HEALTHCARE,2024-05-27 14:40:00,2024-06-25 18:40:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,700.0
1983239,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR PCF,MEDISAFE,2024-05-27 12:42:00,2024-05-31 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,98.3
1982845,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-05-24 16:05:00,2024-05-28 09:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,COLOCADO EM TESTE TÉCNICO,89.42
1981990,CORRETIVA,MAPA,DYNA MAPA NG,CARDIO SISTEMAS,2024-05-24 12:12:00,2024-05-24 13:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.8
1982559,CORRETIVA,CARDIOVERSOR,HEARTSTART XL MP,PHILIPS MEDICAL,2024-05-26 10:00:00,2024-05-26 11:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.0
1982016,CORRETIVA,ASPIRADOR - CIRURGICO,VARIO,MEDELA,2024-05-24 12:50:00,2024-05-24 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.67
1982826,CORRETIVA,MONITOR - TRANSPORTE,DX2021,DIXTAL BIOMEDICA,2024-05-27 08:33:00,2024-05-27 09:30:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,LIMPEZA,0.95
1983277,CORRETIVA,FIBROENDOSCOPIO - ALTA,LF DP,OLYMPUS,2024-05-27 12:00:00,2024-06-27 12:01:00,03 EQUIPAMENTO DANIFICADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,744.02
1983286,CORRETIVA,MESA CIRURGICA - ELETRICA,ALPHACLASSIC 1118,GETINGE,2024-05-27 13:48:00,2024-05-27 14:48:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.0
1981943,CORRETIVA,CAMA - ELETRICA,VLT 900,VALLITECH,2024-05-24 11:30:00,2024-05-24 15:00:00,*ACESSORIO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),3.5
1982878,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF HQ190,OLYMPUS,2024-05-27 09:03:00,2024-07-01 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,846.95
1983376,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM150,PHILIPS MEDICAL,2024-05-27 15:19:00,2024-05-27 15:31:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,0.2
1982914,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-05-27 09:22:00,2024-05-27 09:55:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM CONEXÕES,0.55
1982934,SEG. ELETRICA,VENTILADOR PULMONAR - NAO INVASIVO,DREAMSTATION BIPAP AVAPS,RESPIRONICS,2024-05-27 09:00:00,2024-05-27 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,1.0
1983260,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,BIC,BIC,2024-05-27 13:15:00,2024-05-27 16:40:00,*ATIVIDADE GERENCIAL,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE DEMONSTRACAO/UTILIZACAO,3.42
1983390,CORRETIVA,ESTERILIZADORA A PEROXIDO,STERRAD 100NX ALLCLEAR 2DR,ASP,2024-05-27 15:27:00,2024-05-28 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,19.55
1983052,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-05-27 10:45:00,2024-05-27 10:48:00,*ACESSORIO DANIFICADO,MAU USO,PROCESSOS ADMINISTRATIVOS,0.05
1983387,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA VOYAGER 1.5,GE HEALTHCARE,2024-05-27 14:59:00,2024-05-27 16:15:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.27
1982930,CORRETIVA,ANGIOGRAFO,ARTIS ZEE FLOOR,SIEMENS HEALTHCARE,2024-05-28 08:00:00,2024-05-28 11:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,3.0
1983249,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-05-27 12:57:00,2024-05-27 13:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.55
1984722,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY KAPPA,DRAGER HEALTHCARE,2024-05-27 09:00:00,2024-05-27 10:30:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.5
1983263,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-05-27 13:20:00,2024-05-27 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.67
1983142,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE S5,DATEX OHMEDA,2024-05-27 11:30:00,2024-05-27 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,0.5
1983055,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-05-27 10:46:00,2024-05-27 13:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),2.23
1982804,CORRETIVA,VENTILADOR PULMONAR,CARESCAPE R860,GE HEALTHCARE,2024-05-27 08:22:00,2024-05-29 09:00:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,REVISÃO / REPARO EM PEÇAS,48.63
1982823,CORRETIVA,CARDIOVERSOR,HEARTSTART MRX,PHILIPS MEDICAL,2024-05-27 08:30:00,2024-05-27 09:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,COLOCADO EM TESTE TÉCNICO,0.5
1982832,CORRETIVA,POLIGRAFO,SP12,TEB,2024-05-27 08:42:00,2024-05-27 09:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.8
1982860,CORRETIVA,MONITOR - MULTIPARAMETROS,MP 40,PHILIPS MEDICAL,2024-05-27 08:53:00,2024-05-27 09:00:00,19 FALTA DE PECA OU ACESSORIO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.12
1983104,CORRETIVA,SISTEMA DE DESINFECCAO - ENDOSCOPIA,ALX1012 S,ENDOCLEAR,2024-05-27 11:13:00,2024-05-27 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.28
1983569,CORRETIVA,BOMBA INFUSORA,CADD LEGACY PCA 6300,SMITHS MEDICAL,2024-05-27 19:29:00,2024-05-27 20:30:00,01 NAO LIGA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.02
1983615,PREVENTIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION CT 256,GE HEALTHCARE,2024-05-28 11:23:00,2024-06-13 17:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,389.62
1984272,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-05-28 15:59:00,2024-05-29 13:55:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,21.93
1983731,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-05-27 07:22:00,2024-05-27 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,2.63
1982531,CORRETIVA,CAMA - ELETRICA,GO BED FL28C,STRYKER,2024-05-26 10:50:00,2024-05-26 12:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,1.17
1982532,CORRETIVA,CAMA - ELETRICA,ELEGANZA 3XC,LINET,2024-05-26 10:50:00,2024-05-26 13:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AJUSTE ELETRÔNICO,2.17
1982569,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION CT 256,GE HEALTHCARE,2024-05-26 18:29:00,2024-06-13 17:01:00,03 EQUIPAMENTO DANIFICADO,INFRAESTRUTURA,ACOMPANHAMENTO DE SERVICO EXTERNO,430.53
1982510,CORRETIVA,ULTRASSOM - ECOCARDIO,LOGIQ E9,GE HEALTHCARE,2024-05-26 08:00:00,2024-07-31 11:50:00,03 EQUIPAMENTO DANIFICADO,INFRAESTRUTURA,SUBSTITUIÇÃO DE PLACA(S),1587.83
1982758,CORRETIVA,AUTOCLAVE - HORIZONTAL,AC 365,ORTOSINTESE,2024-05-24 16:51:00,2024-05-24 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,1.15
1983230,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-05-27 12:34:00,2024-05-29 18:30:00,01 NAO LIGA,CAUSA NATURAL,AJUSTE ELETRÔNICO,53.93
1982699,CORRETIVA,AUTOCLAVE - HORIZONTAL,HS6613 ER2,GETINGE,2024-05-27 06:36:00,2024-05-27 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,7.9
1982957,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-05-27 09:52:00,2024-05-27 10:15:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.38
1983015,CORRETIVA,INCUBADORA,1186,FANEM,2024-05-27 10:46:00,2024-05-27 12:04:00,13 TESTE FUNCIONAL,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.3
1983023,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,OPTIMA CT660 64,GE HEALTHCARE,2024-05-27 10:30:00,2024-05-27 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,3.5
1983024,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA PRIME 1.5T,GE HEALTHCARE,2024-05-27 16:00:00,2024-05-27 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,2.0
1983214,CORRETIVA,OXIMETRO DE PULSO,PM10N,COVIDIEN - NELLCOR,2024-05-27 12:20:00,2024-05-27 13:30:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.17
1983129,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-05-27 11:32:00,2024-05-27 16:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,4.47
1981550,CORRETIVA,MODULO - SINAIS VITAIS,PDM NELLCOR,GE HEALTHCARE,2024-05-24 10:55:00,2024-05-24 11:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.58
1981923,CORRETIVA,SISTEMA DE HIPOHIPERTERMIA,MEDITHERM III,GAYMAR,2024-05-24 11:15:00,2024-06-11 14:40:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,435.42
1981569,CORRETIVA,SISTEMA DE ANESTESIA,ATLAN A350,DRAGER HEALTHCARE,2024-05-24 08:30:00,2024-06-04 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),269.5
1982030,CORRETIVA,MODULO - SINAIS VITAIS,PDM MASIMO,GE HEALTHCARE,2024-05-24 13:14:00,2024-07-18 14:09:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,1320.92
1982255,CORRETIVA,SISTEMA DE DESINFECCAO - ENDOSCOPIA,ALX1012 DL,ENDOCLEAR,2024-05-24 16:58:00,2024-07-12 16:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1175.03
1984885,CORRETIVA,ESTUFA,502C,FANEM,2024-05-24 15:48:00,2024-06-06 11:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,307.7
1984718,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-05-28 13:00:00,2024-05-28 18:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,5.0
1984224,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-05-28 15:00:00,2024-05-29 16:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,TESTE FUNCIONAL,25.5
1984077,CORRETIVA,VENTILADOR PULMONAR,BABYLOG VN600 HFV,DRAGER HEALTHCARE,2024-05-28 11:47:00,2024-05-28 12:20:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.55
1984076,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,BABYPAP 1150S,FANEM,2024-05-28 11:46:00,2024-05-28 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.23
1984102,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,IMAGE1 S4U LINK TC304 COM TC201,KARL STORZ,2024-05-28 12:34:00,2024-05-28 12:48:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.23
1983915,CORRETIVA,CENTRAL DE MONITORIZACAO,CNS6201 32LT,NIHON KOHDEN,2024-05-28 10:50:00,2024-05-28 11:50:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.0
1983928,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-05-28 09:53:00,2024-05-28 10:52:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),0.98
1983733,CORRETIVA,MONITOR - MULTIPARAMETROS,BENEVISION N17,MINDRAY,2024-05-28 07:32:00,2024-05-28 08:00:00,*ACESSORIO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.47
1983772,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,BD,BECTON DICKINSON,2024-05-28 08:13:00,2024-05-28 08:45:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.53
1983825,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC30,PHILIPS MEDICAL,2024-05-28 08:49:00,2024-06-25 15:00:00,*ACESSORIO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,678.18
1983839,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-05-28 08:56:00,2024-05-28 10:35:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,1.65
1983840,CORRETIVA,SISTEMA DE ALTO FLUXO,PRECISION FLOW,VAPOTHERM,2024-05-28 08:57:00,2024-05-28 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,6.05
1983846,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-05-28 09:02:00,2024-05-28 10:36:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1.57
1983815,CORRETIVA,SISTEMA DE ANESTESIA,ATLAN A300,DRAGER HEALTHCARE,2024-05-28 08:42:00,2024-05-28 09:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.8
1983878,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-05-28 09:31:00,2024-05-28 09:40:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM PEÇAS,0.15
1983295,CORRETIVA,VENTILADOR PULMONAR,PURITAN BENNETT 980,COVIDIEN - NELLCOR,2024-05-27 14:20:00,2024-05-29 10:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,44.17
1982877,CORRETIVA,APARELHO DE RAIOS-X - FIXO,XR 6000,GE HEALTHCARE,2024-05-27 09:03:00,2024-06-05 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,218.95
