OS,TIPO,TIPO EQUIPAMENTO,EQUIPAMENTO,MARCA,HORARIO INICIO,HORARIO FIM,TIPO DE SERVIÇO,COMPLEMENTO,RESOLUÇÃO,TEMPO
1983464,CORRETIVA,SISTEMA DE ALTO FLUXO,PRECISION FLOW,VAPOTHERM,2024-05-27 16:43:00,2024-06-04 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,189.28
1986176,CORRETIVA,WORKSTATION,SYNGO VIA,SIEMENS HEALTHCARE,2024-05-27 14:00:00,2024-06-25 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,699.0
1983028,CORRETIVA,TERMOSELADORA MICROPROCESSADA,HS800,JOHNSON & JOHNSON,2024-05-27 10:30:00,2024-07-03 13:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),890.5
1983076,CORRETIVA,VENTILADOR PULMONAR,EVITA 4,DRAGER HEALTHCARE,2024-05-27 10:56:00,2024-08-02 14:18:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1611.37
1982921,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-05-27 09:27:00,2024-06-07 16:20:00,20 DISPLAY DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,270.88
1982754,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA HDX ECHOSPEED 1.5T,GE HEALTHCARE,2024-10-30 08:00:00,2024-10-30 09:30:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,1.5
1984222,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-05-28 14:57:00,2024-05-28 16:00:00,02 NAO FUNCIONA,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,1.05
1984237,CORRETIVA,MONITOR - VIDEOCIRURGIA,CONVENCIONAL ET1928L,PHILIPS,2024-05-28 15:28:00,2024-05-28 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.53
1984942,CORRETIVA,FOTOFORO,LED 202 A3,PROGETTI,2024-05-28 08:00:00,2024-05-28 10:30:00,02 NAO FUNCIONA,INFRAESTRUTURA,AJUSTE MECÂNICO,2.5
1985174,CORRETIVA,CABO DE ECG,3 VIAS,GENERICO,2024-05-29 16:45:00,2024-05-30 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),17.25
1984373,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412,CISA,2024-05-28 18:25:00,2024-05-28 22:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,3.58
1984462,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-05-28 21:14:00,2024-05-29 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,11.77
1984891,CORRETIVA,ARCO CIRURGICO,OEC FLUOROSTAR 7900,GE HEALTHCARE,2024-05-27 16:30:00,2024-06-05 09:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,208.5
1982987,CORRETIVA,CISTOSCOPIO,30° 4MM X 30CM,KARL STORZ,2024-05-27 09:00:00,2024-06-26 16:40:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,727.67
1983478,CORRETIVA,BISTURI - SELADOR DE VASOS,FT10,COVIDIEN - VALLEYLAB,2024-05-31 15:00:00,2024-09-23 09:00:00,24 REPROVADO NA CALIBRACAO,ATIVIDADE PROGRAMADA,AVALIAÇÃO TÉCNICA,2754.0
1983553,CORRETIVA,SISTEMA DE DESINFECCAO - ENDOSCOPIA,ENDOCLENS NSX,ASP,2024-05-27 18:14:00,2024-05-31 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,92.77
1982909,CORRETIVA,ELETROCARDIOGRAFO,ELI280 C,MORTARA,2024-05-27 09:20:00,2024-06-13 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,414.67
1982764,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-05-25 07:59:00,2024-06-20 12:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,628.02
1985227,CORRETIVA,CABO DE FIBRA OTICA,GENERICO,GENERICO,2024-05-29 17:31:00,2024-06-29 14:35:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,741.07
1984111,CORRETIVA,SISTEMA DE CIRURGIA ROBOTICA,DAVINCI X IS4200,INTUITIVE SURGICAL,2024-05-28 07:00:00,2024-05-29 09:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),26.0
1984637,CORRETIVA,SISTEMA DE ANESTESIA,PRIMUS,DRAGER HEALTHCARE,2024-05-28 08:30:00,2024-06-03 11:40:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,147.17
1984104,CORRETIVA,BALANCA - ELETRONICA/MESA,MF 6,FILIZOLA,2024-05-28 12:36:00,2024-07-03 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,864.4
1984067,CORRETIVA,CAMA - ELETRICA,P1900,HILL ROM,2024-05-28 11:44:00,2024-06-04 10:20:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,166.6
1983993,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-05-28 10:38:00,2024-05-28 11:15:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.62
1983133,CORRETIVA,BISTURI - SELADOR DE VASOS,FT10,COVIDIEN - VALLEYLAB,2024-05-27 11:30:00,2024-06-21 17:37:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,606.12
1982733,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,SOMATOM GO ALL SYNGO 128,SIEMENS HEALTHCARE,2024-05-27 07:00:00,2024-05-28 20:10:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,37.17
1984648,CORRETIVA,AUTOCLAVE - HORIZONTAL,AC 365,ORTOSINTESE,2024-05-29 08:37:00,2024-05-29 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.38
1984592,CORRETIVA,CAMA - ELETRICA,ENTERPRISE 8000,ARJOHUNTLEIGH,2024-05-29 07:38:00,2024-05-29 09:43:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),2.08
1985103,CORRETIVA,ULTRASSOM - GERAL,LOGIQ P9,GE HEALTHCARE,2024-06-04 12:31:00,2024-06-04 13:15:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,0.73
1984362,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR PCF,MEDISAFE,2024-05-28 18:14:00,2024-06-03 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,137.77
1983446,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR 946 M02,SALVAPE,2024-05-27 16:22:00,2024-05-27 17:00:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,0.63
1984649,CORRETIVA,ESTIMULADOR - NEUROLOGICO,STIMUPLEX HNS12,B BRAUN,2024-05-29 08:40:00,2024-05-29 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.33
1992562,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF HQ190L,OLYMPUS,2024-05-27 12:00:00,2024-08-19 14:40:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2018.67
1985201,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-05-29 17:30:00,2024-05-29 18:00:00,*ACESSORIO DANIFICADO,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.5
1984792,CORRETIVA,CAMA - ELETRICA,HR1000,HILL ROM,2024-05-29 10:53:00,2024-05-29 11:20:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.45
1984327,CORRETIVA,CAMA - ELETRICA,QUALITAS GAMA,PARAMOUNT,2024-05-28 17:24:00,2024-06-05 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,187.6
1984854,CORRETIVA,HEMODIALISADOR,4008 S,FRESENIUS,2024-05-28 11:31:00,2024-05-29 12:40:00,*INSTALACAO,CAUSA NATURAL,TESTE FUNCIONAL,25.15
1982474,CORRETIVA,CENTRAL DE MONITORIZACAO,INTELLIVUE PIIC IX 16LT,PHILIPS MEDICAL,2024-05-25 15:20:00,2024-05-28 08:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,64.67
1984191,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF H170L,OLYMPUS,2024-05-28 14:25:00,2024-05-28 15:18:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.88
1982428,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 5000,GE HEALTHCARE,2024-05-25 10:40:00,2024-06-12 09:18:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,430.63
1982464,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-05-25 14:37:00,2024-05-25 17:13:00,01 NAO LIGA,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,2.6
1983760,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-05-28 09:30:00,2024-05-28 09:45:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.25
1983406,CORRETIVA,SISTEMA DE GRAVACAO DE VIDEO,SDC ULTRA,STRYKER,2024-05-27 15:35:00,2024-12-16 16:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),4872.58
1984075,CORRETIVA,ARCO CIRURGICO,OEC FLUOROSTAR 7900,GE HEALTHCARE,2024-05-28 11:59:00,2024-06-07 17:20:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),245.35
1984973,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-05-29 14:00:00,2024-05-29 15:00:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),1.0
1984296,CORRETIVA,URETEROSCOPIO,27001L,KARL STORZ,2024-05-28 16:15:00,2024-06-10 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,307.75
1984390,CORRETIVA,CAMA - ELETRICA,GO BED FL28C,STRYKER,2024-05-28 19:40:00,2024-05-28 20:30:00,13 TESTE FUNCIONAL,INSTALAÇÃO,AJUSTE ELETRÔNICO,0.83
1982415,GERENCIAL,TOMOGRAFO COMPUTADORIZADO,REVOLUTION CT 256,GE HEALTHCARE,2024-05-25 08:58:00,2024-06-13 17:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,464.03
1985242,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-05-29 17:50:00,2024-08-05 11:50:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,1626.0
1985051,CORRETIVA,CAMA - ELETRICA,MT 312,META HOSPITALAR,2024-05-29 08:20:00,2024-05-29 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),1.17
1984829,CORRETIVA,APARELHO DE RAIOS-X - FIXO,COMPACTO PLUS DR,VMI,2024-05-29 11:17:00,2024-05-29 11:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.22
1985249,CORRETIVA,SISTEMA DE IMAGEM SPECT CT,SYMBIA EVO EXCEL,SIEMENS HEALTHCARE,2024-05-29 17:30:00,2024-05-29 18:12:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,0.7
1985238,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-05-29 17:49:00,2024-05-29 18:05:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.27
1984582,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412,CISA,2024-05-29 06:54:00,2024-05-29 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,8.1
1984756,CORRETIVA,HEMODIALISADOR,4008 S,FRESENIUS,2024-05-29 10:18:00,2024-06-07 11:45:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),217.45
1984932,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-05-29 12:35:00,2024-05-29 13:15:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM CONEXÕES,0.67
1984662,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,1688 AIM 4K,STRYKER,2024-05-29 08:50:00,2024-05-29 14:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,5.17
1985117,GERENCIAL,RESSONANCIA MAGNETICA,SIGNA EXPLORER 1.5T,GE HEALTHCARE,2024-05-29 11:00:00,2024-05-29 15:00:00,*ATIVIDADE GERENCIAL,ATIVIDADE PROGRAMADA,ABASTECIMENTO DE HÉLIO,4.0
1984679,CORRETIVA,ELETROCARDIOGRAFO - ERGOMETRIA,ERGOPC 13 AIR,MICROMED,2024-05-29 06:00:00,2024-05-29 07:40:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.67
1985010,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,OXYLOG 3000 PLUS,DRAGER HEALTHCARE,2024-05-29 14:18:00,2024-05-29 15:40:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.37
1984848,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-05-29 11:30:00,2024-06-19 08:12:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,500.7
1985144,CORRETIVA,MONITOR - TRANSPORTE,EFFICIA CM100,PHILIPS MEDICAL,2024-05-29 16:29:00,2024-05-29 16:33:00,01 NAO LIGA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,0.07
1985419,PREVENTIVA,FONTE DE LUZ - HALOGENA,HALOGEN 150 20112320,KARL STORZ,2024-05-31 09:30:00,2024-05-31 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1985746,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-05-30 13:15:00,2024-05-30 13:20:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,0.08
1985760,CORRETIVA,MACA - TRANSPORTE,DURASTAR P8005,HILL ROM,2024-05-30 13:51:00,2024-05-31 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,20.15
1985466,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS XL,DRAGER HEALTHCARE,2024-05-30 08:21:00,2024-05-30 08:40:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.32
1985502,CORRETIVA,INCUBADORA,VISION 2286,FANEM,2024-05-30 09:41:00,2024-05-30 10:15:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.57
1985513,CORRETIVA,MODULO - SINAIS VITAIS,MPM 1 PLATINUM,MINDRAY,2024-05-30 10:16:00,2024-05-30 13:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,3.23
1984728,CORRETIVA,MONITOR - MULTIPARAMETROS,MX 550,PHILIPS MEDICAL,2024-05-29 09:50:00,2024-05-29 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.17
1985255,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY DELTA,DRAGER HEALTHCARE,2024-05-29 18:31:00,2024-07-23 16:10:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1317.65
1985134,CORRETIVA,TORNIQUETE - PNEUMATICO,SMARTPUMP DUAL CHANNEL,STRYKER,2024-05-29 16:25:00,2024-05-29 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.58
1984721,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-05-29 09:45:00,2024-05-29 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,7.25
1985178,CORRETIVA,PROCESSADORA DE VIDEO - ENDOSCOPICA,CV150,OLYMPUS,2024-05-29 14:22:00,2024-07-18 14:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1200.13
1984674,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-05-29 09:00:00,2024-05-29 10:00:00,02 NAO FUNCIONA,INFRAESTRUTURA,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.0
1985704,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-05-30 11:00:00,2024-06-26 09:06:00,01 NAO LIGA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,646.1
1985714,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,MONNAL T60,AIR LIQUIDE,2024-05-30 11:54:00,2024-09-04 16:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,2332.6
1985785,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-05-30 14:36:00,2024-05-30 15:30:00,01 NAO LIGA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.9
1985840,CORRETIVA,BERCO - ELETRICO,VLT 220A ESP,VALLITECH,2024-05-30 16:21:00,2024-05-30 16:55:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.57
1985852,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-05-30 17:21:00,2024-05-30 17:50:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.48
1984099,GERENCIAL,BOMBA INJETORA DE CONTRASTE,ACCUTRON MR,GUERBET,2024-05-28 12:29:00,2024-06-13 14:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),385.52
1984227,CORRETIVA,HEMODIALISADOR,4008 S,FRESENIUS,2024-05-28 15:02:00,2024-05-28 16:00:00,02 NAO FUNCIONA,INSTALAÇÃO,TROCA / INSTALAÇÃO DE BATERIA,0.97
1984388,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-05-28 19:27:00,2024-05-29 11:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,15.55
1984294,CORRETIVA,URETEROSCOPIO,6° 8MM X 43CM,KARL STORZ,2024-05-28 16:14:00,2024-07-19 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1243.77
1984377,CORRETIVA,ULTRASSOM - GERAL,LOGIQ E9,GE HEALTHCARE,2024-05-28 18:38:00,2024-05-28 20:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.37
1983955,INATIVACAO,HOLTER,CW10,CARDIOWEB,2024-05-28 10:00:00,2024-05-28 10:10:00,*INATIVACAO,CAUSA NATURAL,INATIVACAO DE EQUIPAMENTO,0.17
1984892,CORRETIVA,TRANSDUTOR LINEAR,12L,GE HEALTHCARE,2024-05-28 10:57:00,2024-07-24 15:00:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),1372.05
1984753,CORRETIVA,CAMA - ELETRICA,VLT 900,VALLITECH,2024-05-29 10:16:00,2024-05-30 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),23.73
1985262,CORRETIVA,TERMODESINFECTADORA,104 2,CISA,2024-05-29 19:06:00,2024-05-29 19:16:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.17
1985052,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-05-29 15:01:00,2024-05-29 15:03:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,INSTALAÇÃO DE CABOS DE / E COMUNICAÇÃO,0.03
1984705,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-05-29 10:37:00,2024-05-29 12:27:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.83
1984983,CORRETIVA,CAMA - ELETRICA,BASIC CARE P1440A,HILL ROM,2024-05-29 14:47:00,2024-05-29 16:01:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.23
1985190,CORRETIVA,CAMA - ELETRICA,CENTURY,HILL ROM,2024-05-29 16:02:00,2024-05-29 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.97
1982871,CORRETIVA,ESTATIVA CIRURGICA,ANESTESISTA,DRAGER HEALTHCARE,2025-01-03 07:20:00,2025-01-03 10:20:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,3.0
1983053,CORRETIVA,FOCO CIRURGICO TETO - LED,LUCEA 100,GETINGE,2024-12-17 08:30:00,2024-12-17 09:00:00,*ACESSORIO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,0.5
1989953,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 5000,GE HEALTHCARE,2024-05-27 11:00:00,2025-01-15 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),5592.0
1983270,CORRETIVA,CENTRIFUGA,5424R,EPPENDORF,2024-10-15 15:57:00,2025-05-14 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),5065.05
1983301,CORRETIVA,FONTE DE LUZ - LED,POWERLED 175 20161420,KARL STORZ,2024-05-27 13:45:00,2025-03-31 13:00:00,21 LAMPADA RUIM/QUEIMADA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,7391.25
1984949,CORRETIVA,MONITOR - MULTIPARAMETROS,S5 LIGHT,GE HEALTHCARE,2024-05-29 12:49:00,2024-05-29 15:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.68
1985063,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF H170L,OLYMPUS,2024-05-29 14:01:00,2024-05-29 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.98
1984989,CORRETIVA,ULTRASSOM PORTATIL - ECOCARDIO,VIVID IQ,GE HEALTHCARE,2024-05-29 13:50:00,2024-05-29 14:52:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.03
1985529,CORRETIVA,ULTRASSOM - GERAL,LOGIQ P7,GE HEALTHCARE,2024-05-30 10:39:00,2024-05-30 11:39:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.0
1986533,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,DRX REVOLUTION,CARESTREAM,2024-05-31 13:44:00,2024-07-23 16:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,1274.27
2009256,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412,CISA,2024-05-31 16:30:00,2024-05-31 20:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ROTINA DE INSPEÇÃO,3.5
1986597,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-05-31 15:10:00,2024-05-31 15:40:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM PEÇAS,0.5
1986137,CORRETIVA,AUTOCLAVE - HORIZONTAL,AC 365,ORTOSINTESE,2024-05-31 08:00:00,2024-05-31 14:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,6.5
1986645,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-05-31 15:51:00,2024-05-31 16:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,PROCESSOS ADMINISTRATIVOS,0.15
1986531,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-05-31 13:45:00,2024-07-12 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,1004.25
1986576,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-05-31 14:44:00,2024-05-31 15:00:00,*ACESSORIO DANIFICADO,MAU USO,REVISÃO / REPARO EM CONEXÕES,0.27
1986730,CORRETIVA,SISTEMA DE ANESTESIA,ATLAN A300,DRAGER HEALTHCARE,2024-05-31 15:00:00,2024-06-02 12:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AJUSTE MECÂNICO,45.0
1986595,CORRETIVA,VENTILADOR PULMONAR,SERVO AIR,GETINGE,2024-05-31 15:00:00,2024-06-01 10:00:00,,,,19.0
1985536,CORRETIVA,CARDIOVERSOR,BENEHEART D3,MINDRAY,2024-05-30 10:45:00,2024-05-30 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),5.25
1985581,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-05-30 11:00:00,2024-05-30 12:20:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.33
1986394,CORRETIVA,CABO DE PRESSAO INVASIVA,GENERICO,GENERICO,2024-05-31 11:50:00,2024-05-31 14:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),2.17
1986396,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 670,SAMTRONIC,2024-05-31 11:51:00,2024-05-31 12:40:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,COLOCADO EM TESTE TÉCNICO,0.82
1986147,CORRETIVA,CARDIOVERSOR,HEARTSTART XL,PHILIPS MEDICAL,2024-05-31 08:12:00,2024-05-31 08:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.3
1986590,CORRETIVA,CENTRAL DE MONITORIZACAO,CNS9101 16LT,NIHON KOHDEN,2024-05-31 14:55:00,2024-05-31 15:40:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.75
1985268,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,MISSOURI,MIKATOS,2024-05-29 19:21:00,2024-05-29 20:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.65
1984968,CORRETIVA,ANALISADOR HEMATOLOGICO,ABX PENTRA 80,HORIBA,2024-05-29 13:15:00,2024-05-31 18:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,LIMPEZA,52.75
1985169,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-05-29 16:40:00,2024-06-05 12:50:00,*ACESSORIO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),164.17
1985136,CORRETIVA,MONITOR - MULTIPARAMETROS,VISTA 120,DRAGER HEALTHCARE,2024-05-29 16:25:00,2024-05-29 16:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),0.08
1985092,CORRETIVA,FONTE DE LUZ - HALOGENA,E LUX,CONFIANCE MEDICAL,2024-05-29 15:35:00,2024-06-07 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),213.42
1985511,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS 900,MINDRAY,2024-05-30 09:59:00,2024-05-30 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.02
1985698,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-05-30 10:00:00,2024-05-30 11:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,1.0
1985721,CORRETIVA,CENTRAL DE MONITORIZACAO,CIC PRO 16LT,GE HEALTHCARE,2024-05-30 12:07:00,2024-05-30 12:25:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.3
1985759,CORRETIVA,MACA - TRANSPORTE,TRANSTAR P8005,HILL ROM,2024-05-30 14:00:00,2024-05-31 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,19.0
1985761,CORRETIVA,MANGUITO - BRACADEIRA,M.A.P.A.,GENERICO,2024-05-30 13:53:00,2024-05-30 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.62
1986183,CORRETIVA,BERCO - AQUECIDO,MULTISYSTEM 2051,FANEM,2024-05-30 08:39:00,2024-05-31 08:50:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,24.18
1986277,CORRETIVA,DENSITOMETRO OSSEO,LUNAR DPX NT,GE HEALTHCARE,2024-05-31 10:00:00,2024-05-31 12:00:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.0
1986178,CORRETIVA,INCUBADORA,1186,FANEM,2024-05-30 08:39:00,2024-05-31 09:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,24.52
1986197,CORRETIVA,CAMA - ELETRICA,ENTERPRISE 8000,ARJOHUNTLEIGH,2024-05-31 08:30:00,2024-05-31 09:13:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.72
1986570,CORRETIVA,ELETROCARDIOGRAFO,MAC 800,GE HEALTHCARE,2024-05-31 14:41:00,2024-05-31 15:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.32
1986118,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,A30,RESPIRONICS,2024-05-31 07:22:00,2024-05-31 07:59:00,24 REPROVADO NA CALIBRACAO,CAUSA NATURAL,REALIZAÇÃO DE CALIBRAÇÃO,0.62
1985239,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY KAPPA,DRAGER HEALTHCARE,2024-05-29 13:00:00,2024-07-12 11:24:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1054.4
1984667,CORRETIVA,OXIMETRO DE PULSO,MD300M,CHOICEMMED,2024-05-29 09:40:00,2024-05-29 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,0.33
1985817,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-05-30 16:30:00,2024-05-30 17:20:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.83
1986718,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA EXPLORER 1.5T,GE HEALTHCARE,2024-05-31 18:28:00,2024-06-03 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,67.53
1986411,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA CREATOR 1.5T,GE HEALTHCARE,2024-06-20 10:00:00,2024-06-20 16:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),6.0
1985779,CORRETIVA,TORNIQUETE - PNEUMATICO,2010L DUPLO,GERAR,2024-06-28 15:00:00,2024-06-28 16:00:00,02 NAO FUNCIONA,EXTRAVIO,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,1.0
1985778,CORRETIVA,BISTURI - ELETRICO,VIO 200 S,ERBE,2024-05-30 14:20:00,2024-05-30 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.17
1986614,CORRETIVA,CABO EXTENSOR DE OXIMETRIA,GENERICO,GENERICO,2024-05-31 15:15:00,2024-05-31 15:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.08
1985850,CORRETIVA,INCUBADORA,1186,FANEM,2024-05-30 17:15:00,2024-05-31 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,19.25
1986587,CORRETIVA,BOMBA INFUSORA,COLLEAGUE (TRIPLO),BAXTER,2024-05-31 14:51:00,2024-06-03 11:22:00,01 NAO LIGA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,68.52
1985028,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-05-29 14:40:00,2024-06-18 10:43:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,476.05
1984608,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-05-29 08:03:00,2024-05-31 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,54.95
1986624,CORRETIVA,COMPRESSOR - COLCHAO DE AR,AIR PLUS TKS02,DELLAMED,2024-05-31 15:35:00,2024-06-04 08:50:00,29 FALTA DE EQUIPAMENTO,CAUSA NATURAL,AJUSTE ELETRÔNICO,89.25
1986649,CORRETIVA,MONITOR - MULTIPARAMETROS,B40,GE HEALTHCARE,2024-05-31 15:55:00,2024-06-04 08:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,88.42
1986707,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 670,SAMTRONIC,2024-05-31 17:35:00,2024-06-03 12:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,66.92
1991535,CORRETIVA,ANGIOGRAFO,ARTIS ZEE FLOOR,SIEMENS HEALTHCARE,2024-05-29 16:00:00,2024-07-05 15:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),887.0
1985470,CORRETIVA,BALANCA - ELETRONICA/MESA,JUNIOR PLUS,TOLEDO,2024-05-30 08:27:00,2024-05-30 08:40:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.22
1991535,CORRETIVA,ANGIOGRAFO,ARTIS ZEE FLOOR,SIEMENS HEALTHCARE,2024-05-29 16:00:00,2024-07-05 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,887.0
1986343,CORRETIVA,TRANSFORMADOR DE PAREDE,767,WELCH ALLYN,2024-05-31 10:35:00,2024-06-03 16:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,77.42
1986709,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF H170,OLYMPUS,2024-05-31 17:36:00,2024-06-11 17:52:00,02 NAO FUNCIONA,CAUSA NATURAL,ORGANIZAÇÃO SETORIAL,264.27
1985113,CORRETIVA,MONITOR - MULTIPARAMETROS,CSM 1501K,NIHON KOHDEN,2024-05-29 16:36:00,2024-08-16 16:30:00,02 NAO FUNCIONA,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,1895.9
1985514,CORRETIVA,APARELHO DE RAIOS-X - FIXO,DRX ASCEND,CARESTREAM,2024-05-30 10:23:00,2024-06-04 16:10:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),125.78
1985263,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF Q180,OLYMPUS,2024-05-29 19:07:00,2024-09-19 09:50:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,2702.72
1985446,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-05-30 07:37:00,2024-05-30 08:02:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,0.42
1985467,CORRETIVA,FONTE DE LUZ - LED,L10 PRECISION,STRYKER,2024-05-30 09:11:00,2024-07-15 12:04:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,1106.88
1987013,PREVENTIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,PREMIUM,PREMIUM,2024-06-27 09:00:00,2024-06-27 11:09:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,2.15
1985027,CORRETIVA,ULTRASSOM PORTATIL - GERAL,VENUE FIT,GE HEALTHCARE,2024-05-29 14:50:00,2024-05-29 17:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2.17
1986593,CORRETIVA,RESSONANCIA MAGNETICA,ACHIEVA 1.5T,PHILIPS MEDICAL,2024-05-31 15:00:00,2024-05-31 15:30:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,LIMPEZA,0.5
1986487,CORRETIVA,CENTRAL DE MONITORIZACAO,CARESCAPE 16LT,GE HEALTHCARE,2024-05-31 13:15:00,2024-05-31 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,3.75
1986340,CORRETIVA,ULTRASSOM - GERAL,HD15,PHILIPS MEDICAL,2024-05-31 10:53:00,2024-05-31 13:59:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,3.1
1985130,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC10,PHILIPS MEDICAL,2024-05-29 17:00:00,2025-05-15 15:28:00,02 NAO FUNCIONA,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,8422.47
1984943,CORRETIVA,CAMA - ELETRICA,MT 312,META HOSPITALAR,2024-05-29 12:47:00,2025-03-26 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,7228.22
1986708,CORRETIVA,FOCO CIRURGICO PEDESTAL - LED,BKSL008,BK HOSPITALAR,2024-05-31 16:00:00,2024-06-03 10:00:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,66.0
1984943,CORRETIVA,CAMA - ELETRICA,MT 312,META HOSPITALAR,2024-05-29 12:47:00,2025-03-26 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),7228.22
1986409,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-05-31 12:07:00,2024-05-31 12:40:00,02 NAO FUNCIONA,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,0.55
2009461,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-06-01 10:00:00,2024-06-26 10:00:00,01 NAO LIGA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,600.0
1988586,PREVENTIVA,FOCO CIRURGICO TETO - LED,HLED 300 500,GETINGE,2024-06-04 07:00:00,2024-06-04 07:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
2008375,CORRETIVA,VIDEOENDOSCOPIO - ALTA,EG 430,SONOSCAPE,2024-06-01 09:00:00,2024-06-19 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,439.0
1986981,PREVENTIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,PA MED,PA MED,2024-06-27 08:42:00,2024-06-27 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1.3
1986980,PREVENTIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,GAMMA XXL LF,HEINE,2024-06-27 09:00:00,2024-06-27 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1.0
1987016,PREVENTIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,PREMIUM,PREMIUM,2024-06-05 08:30:00,2024-06-05 09:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1988724,CORRETIVA,CAMA - ELETRICA,HR900 ACCELLA,HILL ROM,2024-06-01 10:41:00,2024-06-01 11:20:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,0.65
1986979,PREVENTIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIG BEN,RIESTER,2024-06-27 08:00:00,2024-06-27 09:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1.0
1986983,PREVENTIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,GAMMA XXL LF,HEINE,2024-06-27 15:30:00,2024-06-27 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1986984,PREVENTIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,MISSOURI,MIKATOS,2024-06-28 13:30:00,2024-06-28 14:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1988615,PREVENTIVA,TERMOSELADORA MICROPROCESSADA,SRN01,LOOK,2024-06-26 11:08:00,2024-06-27 10:58:00,*SERVICO PROGRAMADO,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,23.83
1988536,PREVENTIVA,MONITOR - MULTIPARAMETROS,DASH 2500,GE HEALTHCARE,2024-06-15 16:00:00,2024-06-15 16:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1988545,GERENCIAL,BISTURI - ARGONIO,ARGON II,WEM,2024-06-21 09:15:00,2024-06-21 09:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,PROCESSOS ADMINISTRATIVOS,0.25
1988553,PREVENTIVA,ELETROCARDIOGRAFO,PAGEWRITER TC10,PHILIPS MEDICAL,2024-06-01 03:06:00,2024-06-07 08:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,149.4
1988509,PREVENTIVA,SISTEMA DE GRAVACAO DE VIDEO,HVO550MD,SONY ELECTRONICS INC,2024-06-04 10:30:00,2024-06-04 11:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1988521,PREVENTIVA,SISTEMA DE GRAVACAO DE VIDEO,SDC 3,STRYKER,2024-06-04 11:00:00,2024-06-04 11:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1986974,SEG. ELETRICA,ASPIRADOR - CIRURGICO,DOMINANT FLEX,MEDELA,2024-06-26 13:00:00,2024-06-26 13:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,0.5
1988707,CORRETIVA,INSUFLADOR - CO2,THERMOFLATOR 26432020,KARL STORZ,2024-06-01 08:19:00,2024-06-01 10:00:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.68
1988708,CORRETIVA,MONITOR - MULTIPARAMETROS,BENEVISION N19,MINDRAY,2024-06-01 08:19:00,2024-06-01 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.18
1986222,CORRETIVA,ARTROSCOPIO,"70° 5,8MM X 19CM",KARL STORZ,2024-05-29 09:09:00,2024-07-19 08:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,1222.85
1986211,CORRETIVA,MACA - TRANSPORTE,DURASTAR P8005,HILL ROM,2024-05-31 08:58:00,2024-06-21 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),512.03
2008791,CORRETIVA,APARELHO DE RAIOS-X - FIXO,MULTIX B,SIEMENS HEALTHCARE,2024-05-31 17:00:00,2024-06-05 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,121.0
2101041,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,EC 380LKP,PENTAX,2024-05-31 08:00:00,2024-09-12 14:00:00,*ACESSORIO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),2502.0
1986568,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 6000,SAMTRONIC,2024-05-31 10:00:00,2024-08-19 18:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,1928.0
1986184,CORRETIVA,HISTEROSCOPIO,30° 2.9MM X 30CM,KARL STORZ,2024-05-31 08:39:00,2024-12-16 13:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),4780.35
1986975,SEG. ELETRICA,ASPIRADOR - CIRURGICO,17200,K TAKAOKA,2024-06-26 08:30:00,2024-06-26 09:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,0.5
1988607,PREVENTIVA,ELETROCARDIOGRAFO - ERGOMETRIA,ECG DIGITAL,MICROMED,2024-06-01 03:06:00,2024-06-16 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,366.9
1988616,PREVENTIVA,ELETROCARDIOGRAFO,MAC 800,GE HEALTHCARE,2024-06-01 03:06:00,2024-06-17 09:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,389.9
1988618,PREVENTIVA,ELETROCARDIOGRAFO - ERGOMETRIA,ERGOPC 13,MICROMED,2024-06-01 03:06:00,2024-06-18 09:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,413.9
1986977,PREVENTIVA,ASPIRADOR - CIRURGICO,17200,K TAKAOKA,2024-06-26 09:00:00,2024-06-26 09:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1988583,PREVENTIVA,TERMOSELADORA MICROPROCESSADA,SS101,PMS MEDICAL,2024-06-25 10:44:00,2024-06-26 09:30:00,*SERVICO PROGRAMADO,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,22.77
1988584,PREVENTIVA,TERMOSELADORA MICROPROCESSADA,SS201,PMS MEDICAL,2024-06-26 11:09:00,2024-06-27 11:01:00,*SERVICO PROGRAMADO,CAUSA NATURAL,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,23.87
2009284,PREVENTIVA,TERMOSELADORA MICROPROCESSADA,AMCOR,LOOK,2024-06-26 12:00:00,2024-06-27 16:55:00,*SERVICO PROGRAMADO,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,28.92
1990782,PREVENTIVA,TORNIQUETE - PNEUMATICO,2010L DUPLO,GERAR,2024-06-06 12:30:00,2024-06-06 13:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1997968,CALIBRACAO,MEDIDOR - SINAIS VITAIS,CARESCAPE V100,GE HEALTHCARE,2024-06-14 11:32:00,2024-06-14 12:40:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1.13
1997583,PREVENTIVA,MONITOR - MULTIPARAMETROS,RD12,R&D MEDIQ,2024-06-06 08:00:00,2024-06-06 10:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,2.5
1988585,PREVENTIVA,TERMOSELADORA MICROPROCESSADA,SRN01,LOOK,2024-06-25 11:05:00,2024-06-26 11:12:00,*SERVICO PROGRAMADO,CAUSA NATURAL,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,24.12
1999962,CALIBRACAO,MONITOR - MULTIPARAMETROS,G3D,GENERAL MEDITECH,2024-06-17 08:30:00,2024-06-17 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1.5
1997766,CALIBRACAO,MONITOR - MULTIPARAMETROS,SURESIGNS VM8,PHILIPS MEDICAL,2024-06-13 09:36:00,2024-06-13 11:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1.4
1997946,CALIBRACAO,MONITOR - MULTIPARAMETROS,IMEC15,MINDRAY,2024-06-14 08:00:00,2024-06-14 09:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1.0
1988611,PREVENTIVA,ELETROCARDIOGRAFO - ERGOMETRIA,ERGOPC ELITE,MICROMED,2024-06-01 03:06:00,2024-06-17 08:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,388.9
1988614,PREVENTIVA,ELETROCARDIOGRAFO,ECGPC,TEB,2024-06-10 15:00:00,2024-06-10 15:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1996196,CORRETIVA,TORNIQUETE - PNEUMATICO,2010L DUPLO,GERAR,2024-06-28 16:00:00,2024-06-28 17:00:00,02 NAO FUNCIONA,EXTRAVIO,SUBSTITUIÇÃO DE PECA(S),1.0
1988892,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-06-26 09:18:00,2024-06-26 09:20:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,0.03
1989711,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412,CISA,2024-06-02 19:00:00,2024-06-02 22:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,3.5
1988890,CORRETIVA,FOCO CIRURGICO PEDESTAL - HALOGENO,HANAULUX BLUE 30,GETINGE,2024-06-02 15:09:00,2024-06-04 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),42.85
1988878,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,BRIGHT SPEED 16,GE HEALTHCARE,2024-06-02 09:01:00,2024-06-05 14:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),76.98
1988874,CORRETIVA,VIDEOLARINGOSCOPIO,MCGRATH,AIRCRAFT,2024-06-02 07:13:00,2024-06-02 07:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,0.28
1989687,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-06-04 08:00:00,2024-06-04 08:30:00,*ACESSORIO DANIFICADO,ATIVIDADE PROGRAMADA,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.5
1990019,CORRETIVA,ULTRASSOM PORTATIL - ECOCARDIO,VIVID IQ,GE HEALTHCARE,2024-06-03 10:05:00,2024-06-03 12:10:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,2.08
1989846,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY DELTA XL,DRAGER HEALTHCARE,2024-06-03 15:00:00,2024-06-03 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.0
1989939,CORRETIVA,MACA - TRANSPORTE,LIFEGUARD,ARJOHUNTLEIGH,2022-06-03 12:50:00,2024-06-03 14:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),17545.5
1989902,CORRETIVA,MONITOR - MULTIPARAMETROS,MP 20,PHILIPS MEDICAL,2024-06-04 13:09:00,2024-06-04 13:10:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,0.02
1989704,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,STELLAR 150,RESMED,2024-06-03 10:53:00,2024-06-26 15:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,556.12
1989733,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-06-03 11:14:00,2024-06-03 12:15:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,1.02
1989765,CORRETIVA,CARDIOTOCOGRAFO,COROMETRICS 172,GE HEALTHCARE,2024-06-03 11:03:00,2024-06-03 12:40:00,*INSPECAO,CAUSA NATURAL,ROTINA DE INSPEÇÃO,1.62
2026084,INSTALACAO,INDICADOR BIOLOGICO,CELERITY STEAM,STERIS,2024-06-03 07:00:00,2024-06-03 07:30:00,*INSTALACAO,INSTALAÇÃO,ACOMPANHAMENTO DE SERVICO EXTERNO,0.5
1979107,CALIBRACAO,CARDIOVERSOR,TEC 5631,NIHON KOHDEN,2024-06-01 17:07:00,2024-10-10 14:03:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,NÃO FOI POSSÍVEL REALIZAR,3140.93
1989364,CORRETIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-06-03 11:45:00,2024-06-03 12:45:00,*ACESSORIO DANIFICADO,ATIVIDADE PROGRAMADA,TROCA / INSTALAÇÃO DE BATERIA,1.0
1989883,CORRETIVA,MESA CIRURGICA - ELETRICA,3001E,MERCEDES IMEC,2024-06-03 14:27:00,2024-06-03 15:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.55
1989954,CORRETIVA,MONITOR - MULTIPARAMETROS,BENEVISION N15,MINDRAY,2024-06-03 15:07:00,2024-06-03 15:35:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.47
1989976,CORRETIVA,MONITOR - MULTIPARAMETROS,BENEVISION N15,MINDRAY,2024-06-03 15:20:00,2024-06-03 15:45:00,19 FALTA DE PECA OU ACESSORIO,MAU USO,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,0.42
1989488,CORRETIVA,MONITOR - VIDEOCIRURGIA,TM343,KARL STORZ,2024-06-03 08:45:00,2024-06-03 09:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.75
1989607,CORRETIVA,SISTEMA DE ANESTESIA,ATLAN A300,DRAGER HEALTHCARE,2024-06-03 10:06:00,2024-06-03 11:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.9
1990123,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,BRIGHT SPEED 16,GE HEALTHCARE,2024-06-03 19:05:00,2024-06-05 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,44.92
1989624,CORRETIVA,BALANCA - ELETRONICA/MESA,MF 6,FILIZOLA,2024-06-03 10:11:00,2024-06-03 10:41:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),0.5
1989389,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-06-01 18:06:00,2024-06-03 08:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,38.23
1989468,CORRETIVA,SISTEMA DE DESINFECCAO - FRASCOS,NINJO FD1600,GETINGE,2024-06-03 08:29:00,2024-06-05 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,53.52
1989996,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,STELLAR 150,RESMED,2024-06-03 15:41:00,2024-06-03 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,1.32
1989487,CORRETIVA,ESTETOSCOPIO,PEDIÁTRICO,GENERICO,2024-06-03 08:45:00,2024-06-04 07:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),22.25
1989360,CORRETIVA,PROCESSADOR RADIOLOGICO - DR FIXO,DRX 1,CARESTREAM,2024-06-03 09:20:00,2024-06-03 10:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.0
1989608,CORRETIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-06-03 10:09:00,2024-06-03 12:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,2.35
1989689,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE 7900,GE HEALTHCARE,2024-06-03 10:52:00,2024-06-03 11:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.63
1989872,CORRETIVA,VENTILADOR PULMONAR,VG70,AEONMED,2024-06-03 14:40:00,2024-06-06 18:00:00,*NOTIFICAÇÃO DE EVENTO ADVERSO/TECNOVIGILÂNCIA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,75.33
1989815,CORRETIVA,FOCO AMBULATORIAL - LED,FL 4000H,MEDPEJ,2024-06-03 12:32:00,2024-06-03 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,1.47
1989764,CORRETIVA,CENTRAL DE MONITORIZACAO,M3290 16LT,PHILIPS MEDICAL,2024-06-03 11:15:00,2024-06-03 12:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,1.08
1989847,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY DELTA XL,DRAGER HEALTHCARE,2024-06-03 08:00:00,2024-06-03 09:30:00,01 NAO LIGA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.5
1989486,CORRETIVA,MICROPIPETA,"0,5ML A 5ML",SOCOREX,2024-06-03 08:40:00,2024-06-24 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,511.83
1989948,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-06-03 15:05:00,2024-06-05 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,42.42
1990073,CORRETIVA,ELETROCARDIOGRAFO - ERGOMETRIA,ERGOPC 13,MICROMED,2024-06-11 13:00:00,2024-06-11 16:30:00,*ACESSORIO DANIFICADO,ATIVIDADE PROGRAMADA,CONFIGURAÇÃO/REINICIALIZAÇÃO,3.5
1989749,CORRETIVA,CAMA - ELETRICA,MI570 RT,MERCEDES IMEC,2024-06-03 13:15:00,2024-06-03 14:43:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,1.47
1990025,GERENCIAL,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-06-03 13:00:00,2024-06-03 15:30:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,2.5
1989769,CORRETIVA,VENTILADOR PULMONAR,SAVINA 300,DRAGER HEALTHCARE,2024-06-03 11:42:00,2024-06-05 14:35:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,50.88
1988569,CALIBRACAO,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-10-24 08:00:00,2024-10-24 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,2.0
1988557,CALIBRACAO,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-09-19 12:55:00,2024-10-24 10:10:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,837.25
2007916,CORRETIVA,AUTOCLAVE - HORIZONTAL,4210,CISA,2024-06-04 08:00:00,2024-06-06 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,58.0
1991720,CORRETIVA,CORADOR DE LAMINAS,SLIDEINK II,VYTTRA,2024-06-04 16:55:00,2024-06-04 17:18:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.38
1990298,CORRETIVA,SISTEMA DE URODINAMICA,URANUS II,ALACER BIOMEDICA,2024-06-03 19:21:00,2024-06-04 08:08:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,12.78
1990334,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-06-04 08:16:00,2024-06-04 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),3.73
1990880,CORRETIVA,ESTETOSCOPIO,ADULTO,GENERICO,2024-06-04 16:40:00,2024-06-04 17:30:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.83
1990366,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-06-04 08:44:00,2024-06-04 09:03:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,LIMPEZA,0.32
1990320,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID T8,GE HEALTHCARE,2024-06-03 15:00:00,2024-06-03 16:10:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.17
1989490,CORRETIVA,CERATOMETRO,HRK 1,HUVITZ,2024-06-03 07:00:00,2024-06-03 07:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.5
1989369,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-06-03 07:20:00,2024-06-03 08:20:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.0
1989618,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS 600,MINDRAY,2024-06-03 09:20:00,2024-06-03 18:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AJUSTE ELETRÔNICO,8.67
1989655,CORRETIVA,CADEIRA - GINECOLOGICA,CG7000N,MEDPEJ,2024-06-03 10:33:00,2024-06-03 11:33:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.0
1989482,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412 AQUAZERO,CISA,2024-06-03 08:37:00,2024-06-03 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.38
1989682,CORRETIVA,UMIDIFICADOR,MR850,FISHER & PAYKEL,2024-06-03 10:48:00,2024-06-03 11:28:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,0.67
1989705,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-06-03 10:54:00,2024-06-04 13:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,26.1
1990629,CORRETIVA,ARCO CIRURGICO,OEC 9900 ELITE,GE HEALTHCARE,2024-06-04 12:20:00,2024-06-06 13:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),48.67
1990729,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-06-04 13:37:00,2024-06-04 15:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.72
1990472,CORRETIVA,PROCESSADOR RADIOLOGICO - DR PORTATIL,DRX 1 PORTATIL,CARESTREAM,2024-06-07 14:30:00,2024-06-07 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,2.5
1990890,CORRETIVA,MAPA,90207,SPACELABS,2024-06-04 16:59:00,2024-07-05 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),736.02
1990429,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-06-04 13:15:00,2024-06-04 14:42:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.45
1990443,CORRETIVA,SISTEMA DE ANESTESIA,ATLAN A300,DRAGER HEALTHCARE,2024-06-04 12:00:00,2024-06-04 12:20:00,*INSTALACAO,INSTALAÇÃO,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,0.33
1990442,CORRETIVA,SISTEMA DE ANESTESIA,ATLAN A300,DRAGER HEALTHCARE,2024-06-04 12:20:00,2024-06-04 12:45:00,13 TESTE FUNCIONAL,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.42
1990017,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR PCF,MEDISAFE,2024-06-03 16:05:00,2024-06-03 17:10:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,1.08
1989838,CORRETIVA,MESA CIRURGICA - ELETRICA,LYRA,GETINGE,2024-06-07 14:30:00,2024-06-07 18:51:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,4.35
1989925,CORRETIVA,MESA CIRURGICA - ELETRICA,LYRA,GETINGE,2024-06-03 15:25:00,2024-06-03 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.58
1990043,CORRETIVA,MONITOR - MULTIPARAMETROS,SURESIGNS VM6,PHILIPS MEDICAL,2024-06-03 16:28:00,2024-06-03 16:50:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.37
1990062,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-06-03 16:41:00,2024-07-02 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),688.32
1989899,CORRETIVA,BOMBA INFUSORA - NUTRICAO,AMIKA,FRESENIUS,2024-06-03 14:21:00,2024-06-04 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),20.65
1989714,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TRIM II,PHILIPS MEDICAL,2024-06-03 13:00:00,2024-06-03 14:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,1.0
