OS,TIPO,TIPO EQUIPAMENTO,EQUIPAMENTO,MARCA,HORARIO INICIO,HORARIO FIM,TIPO DE SERVIÇO,COMPLEMENTO,RESOLUÇÃO,TEMPO
1989717,CORRETIVA,CENTRAL DE MONITORIZACAO,CIC PRO 16LT,GE HEALTHCARE,2024-06-03 15:00:00,2024-06-03 15:30:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.5
1990765,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS,DRAGER HEALTHCARE,2024-06-04 16:00:00,2024-06-04 18:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,2.0
1990118,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-06-03 16:00:00,2024-06-03 17:35:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.58
2002168,CORRETIVA,CAMA - ELETRICA,CENTURY,HILL ROM,2024-06-03 10:00:00,2025-03-09 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,6696.0
2057620,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2021,DIXTAL BIOMEDICA,2024-06-03 08:00:00,2024-10-15 09:16:00,01 NAO LIGA,CAUSA NATURAL,ABERTURA DE OS DE INATIVACAO,3217.27
1989784,CORRETIVA,CAMA - ELETRICA,SV1,STRYKER,2024-06-03 11:58:00,2024-06-03 12:50:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.87
1989801,CORRETIVA,URETEROSCOPIO,27001L,KARL STORZ,2024-06-03 12:13:00,2024-08-07 16:00:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),1563.78
1989531,CORRETIVA,CARDIOVERSOR,BENEHEART D3,MINDRAY,2024-06-03 09:31:00,2024-06-11 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,194.48
1989581,CORRETIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-06-03 09:40:00,2024-06-03 11:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.33
1989678,CORRETIVA,RESSONANCIA MAGNETICA,MAGNETOM AERA 1.5T,SIEMENS HEALTHCARE,2024-06-03 10:45:00,2024-06-03 12:00:00,*ACESSORIO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,1.25
1989834,CORRETIVA,MESA CIRURGICA - ELETRICA,ALPHASTAR 1132,GETINGE,2024-06-03 14:20:00,2024-06-13 16:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,242.17
1990664,CORRETIVA,ASPIRADOR - CIRURGICO,DIAPUMP COLIBRI DPS,FANEM,2024-06-04 13:00:00,2024-06-04 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.0
1990454,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TD,BARRFAB,2024-06-04 09:44:00,2024-06-04 10:50:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE HIDRÁULICO,1.1
1990789,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-06-04 16:25:00,2024-06-04 16:25:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.0
1990816,CORRETIVA,RESSONANCIA MAGNETICA,MAGNETOM SEMPRA 1.5T,SIEMENS HEALTHCARE,2024-06-04 15:55:00,2024-06-04 17:30:00,02 NAO FUNCIONA,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,1.58
1990865,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-06-04 16:29:00,2024-06-04 16:39:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.17
1990542,CORRETIVA,PROCESSADORA DE VIDEO - ENDOSCOPICA,CV190,OLYMPUS,2024-06-04 10:53:00,2024-06-04 12:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,1.12
1990846,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC10,PHILIPS MEDICAL,2024-06-04 16:11:00,2024-06-04 16:50:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.65
1990533,CORRETIVA,DETECTOR FETAL,FD 491,TOITU,2024-06-03 15:24:00,2024-06-04 11:30:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),20.1
1990917,CORRETIVA,VENTILADOR PULMONAR,PURITAN BENNETT 840,COVIDIEN - NELLCOR,2024-06-04 17:45:00,2024-06-04 18:00:00,02 NAO FUNCIONA,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,0.25
1990513,CORRETIVA,BALANCA - ANTROPOMETRICA,2098 PP2,TOLEDO,2024-06-04 10:30:00,2024-06-04 11:30:00,*ACESSORIO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.0
1990531,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-06-04 10:45:00,2024-06-04 11:15:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.5
1990552,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 6000,SAMTRONIC,2024-06-04 11:00:00,2024-06-07 12:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,73.0
1990351,CORRETIVA,SISTEMA DE ANESTESIA,ATLAN A300,DRAGER HEALTHCARE,2024-06-04 08:34:00,2024-06-13 13:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),220.43
1990569,CORRETIVA,MONITOR - MULTIPARAMETROS,G3L,GENERAL MEDITECH,2024-06-04 11:20:00,2024-06-04 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.67
1990844,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2020,DIXTAL BIOMEDICA,2024-06-05 09:42:00,2024-06-05 11:39:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),1.95
1989854,CORRETIVA,GLICOSIMETRO,PRECISION XCEED PRO,ABBOTT,2024-06-03 11:52:00,2024-06-03 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.63
1989594,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT FLEX,MEDELA,2024-06-03 09:58:00,2024-09-25 12:40:00,01 NAO LIGA,MAU USO,REVISÃO / REPARO EM PEÇAS,2738.7
1989384,CORRETIVA,AUTOCLAVE - HORIZONTAL,4210,CISA,2024-06-03 07:37:00,2024-06-06 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),82.38
1989602,CORRETIVA,BERCO - ELETRICO,TOM 2,LINET,2024-06-03 10:03:00,2024-09-18 09:00:00,19 FALTA DE PECA OU ACESSORIO,MAU USO,SUBSTITUIÇÃO DE PECA(S),2566.95
1991283,CORRETIVA,LAPAROSCOPIO,30° 10MM X 30CM,KARL STORZ,2024-06-03 14:00:00,2024-09-13 11:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,TESTE FUNCIONAL,2445.5
1989633,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT 50,MEDELA,2024-06-03 10:13:00,2024-07-01 12:00:00,01 NAO LIGA,MAU USO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,673.78
1990071,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-06-03 16:47:00,2024-07-17 13:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REALIZAÇÃO DE CALIBRAÇÃO,1052.22
1991464,CORRETIVA,ANGIOGRAFO,ARTIS ZEE FLOOR,SIEMENS HEALTHCARE,2024-06-05 08:00:00,2024-06-05 11:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,3.0
1991914,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,YH730,YUWELL,2024-06-05 16:45:00,2024-09-05 14:00:00,02 NAO FUNCIONA,EXTRAVIO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,2205.25
1990787,CORRETIVA,CISTOSCOPIO,30° 4MM X 30CM,KARL STORZ,2024-06-04 15:30:00,2024-07-08 08:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),808.5
1990942,CORRETIVA,SISTEMA DE DESINFECCAO - ENDOSCOPIA,ALX1012 DL,ENDOCLEAR,2024-06-04 19:56:00,2024-06-05 09:40:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,ACOMPANHAMENTO DE SERVICO EXTERNO,13.73
1990395,CORRETIVA,FIBROENDOSCOPIO - ALTA,BF TE2,OLYMPUS,2024-06-04 08:58:00,2024-07-03 13:50:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,700.87
1989802,CORRETIVA,BISTURI - SELADOR DE VASOS,FT10,COVIDIEN - VALLEYLAB,2024-06-03 12:17:00,2024-10-21 07:45:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),3355.47
1991220,CORRETIVA,SISTEMA DE ALTO FLUXO,PRECISION FLOW,VAPOTHERM,2024-06-03 10:00:00,2024-08-13 08:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1702.0
1991898,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TDP,BARRFAB,2024-06-05 16:33:00,2024-08-08 10:10:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1529.62
1991247,INSTALACAO,MONITOR - MULTIPARAMETROS,MX 550,PHILIPS MEDICAL,2024-06-05 08:06:00,2024-06-05 08:36:00,*INSTALACAO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,0.5
1991251,CORRETIVA,ULTRASSOM - OBSTETRICO,VOLUSON E10,GE HEALTHCARE,2024-06-05 08:04:00,2024-06-05 08:30:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,0.43
2002172,CORRETIVA,CAMA - ELETRICA,CENTURY,HILL ROM,2024-06-03 08:03:00,2025-03-09 08:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),6695.95
2002169,CORRETIVA,CAMA - ELETRICA,CENTURY,HILL ROM,2024-06-03 09:30:00,2025-03-09 09:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),6696.0
1991308,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA HDX ECHOSPEED 1.5T,GE HEALTHCARE,2024-06-05 10:40:00,2024-06-05 11:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,0.83
1991287,CORRETIVA,MAMOGRAFO,SELENIA DIMENSIONS 5000 3D,HOLOGIC,2024-06-05 08:38:00,2024-06-05 22:17:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,13.65
1991341,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM120,PHILIPS MEDICAL,2024-06-05 09:21:00,2024-06-05 09:45:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.4
1991340,CORRETIVA,FONTE DE LUZ - LED,L10 AIM,STRYKER,2024-06-05 09:00:00,2024-06-05 10:15:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,1.25
1991344,CORRETIVA,ULTRASSOM - GERAL,VIVID T8,GE HEALTHCARE,2024-06-03 09:24:00,2024-06-05 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,51.6
1990527,CORRETIVA,BISTURI - SELADOR DE VASOS,FT10,COVIDIEN - VALLEYLAB,2024-06-04 10:44:00,2024-07-26 11:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),1248.27
1991838,CORRETIVA,ESTERILIZADORA A PEROXIDO,STERRAD 100NX ALLCLEAR 2DR,ASP,2024-06-05 16:06:00,2024-06-05 17:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,1.4
1991315,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-06-01 09:25:00,2024-06-05 09:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,96.08
1995056,CORRETIVA,MONITOR - MULTIPARAMETROS,SURESIGNS VM6,PHILIPS MEDICAL,2024-06-04 11:00:00,2024-06-04 12:30:00,20 DISPLAY DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.5
1989363,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-06-03 09:31:00,2024-06-03 10:00:00,*ACESSORIO DANIFICADO,ATIVIDADE PROGRAMADA,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.48
1992600,CORRETIVA,ULTRASSOM - GERAL,AFFINITI 50 G,PHILIPS MEDICAL,2024-06-05 16:00:00,2024-06-05 18:30:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,2.5
1989385,CORRETIVA,CENTRIFUGA,Q222TM1,QUIMIS,2024-06-03 07:38:00,2024-06-03 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,2.37
1991600,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-06-05 11:21:00,2024-06-05 13:00:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,1.65
1989367,CORRETIVA,CABO DE PRESSAO INVASIVA,GENERICO,GENERICO,2024-06-03 10:00:00,2024-06-03 10:30:00,*ACESSORIO DANIFICADO,ATIVIDADE PROGRAMADA,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.5
1991316,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-06-05 08:56:00,2024-06-05 10:20:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,1.4
1991630,CORRETIVA,MONITOR - MULTIPARAMETROS,MP 20,PHILIPS MEDICAL,2024-06-05 11:43:00,2024-06-05 12:40:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.95
1989365,CORRETIVA,SENSOR DE TEMPERATURA,MONITORIZACAO,GENERICO,2024-06-03 10:30:00,2024-06-03 10:43:00,*ACESSORIO DANIFICADO,ATIVIDADE PROGRAMADA,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.22
1991650,CORRETIVA,FOTOTERAPIA - SUPERLED,5006 BILITRON SKY,FANEM,2024-06-05 12:31:00,2024-06-05 14:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,1.98
1991646,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,CR 825,CARESTREAM,2024-06-05 12:00:00,2024-06-13 08:30:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,188.5
1990878,CORRETIVA,ELETROCARDIOGRAFO,EP 12,DIXTAL BIOMEDICA,2024-06-04 16:35:00,2024-06-04 17:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.42
1990834,CORRETIVA,BISTURI - SELADOR DE VASOS,FT10,COVIDIEN - VALLEYLAB,2024-06-04 16:00:00,2024-07-01 08:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,640.0
1990945,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-06-04 19:51:00,2024-06-20 13:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,TESTE FUNCIONAL,377.15
1991889,CORRETIVA,BALANCA - ACAMADO,JACK 250,C2 SOLUCOES,2024-06-05 16:24:00,2024-06-11 16:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,143.6
1991496,CORRETIVA,ARCO CIRURGICO,OEC FLUOROSTAR 7900,GE HEALTHCARE,2024-06-05 10:55:00,2024-06-05 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,6.08
1991826,CORRETIVA,MONITOR - MULTIPARAMETROS,B450,GE HEALTHCARE,2024-06-05 15:56:00,2024-06-26 10:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),498.07
1990872,CORRETIVA,FONTE DE LUZ - LED,L10 PRECISION,STRYKER,2024-06-04 16:55:00,2024-06-19 15:40:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,358.75
1991916,CORRETIVA,CENTRAL DE MONITORIZACAO,2800,GENERAL MEDITECH,2024-06-05 16:50:00,2024-06-05 18:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.17
1991769,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-06-05 15:20:00,2024-06-20 17:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,361.67
1991759,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,DIRECTVIEW CR MAX 975,CARESTREAM,2024-06-05 15:07:00,2024-06-06 11:40:00,01 NAO LIGA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,20.55
1991890,CORRETIVA,ESTERILIZADORA A PEROXIDO,VPRO MAX 2,STERIS,2024-06-05 16:24:00,2024-06-06 17:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,25.1
1992593,CORRETIVA,VENTILADOR PULMONAR,SAVINA 300,DRAGER HEALTHCARE,2024-06-06 11:41:00,2024-07-01 15:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,603.32
1992106,GERENCIAL,MONITOR - MULTIPARAMETROS,B650,GE HEALTHCARE,2024-06-21 11:45:00,2024-06-21 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,PROCESSOS ADMINISTRATIVOS,0.25
1992108,GERENCIAL,MONITOR - MULTIPARAMETROS,BENEVISION N17,MINDRAY,2024-06-21 14:30:00,2024-06-21 14:35:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,PROCESSOS ADMINISTRATIVOS,0.08
1992433,CORRETIVA,BISTURI - ARGONIO,FORCE ARGON II,COVIDIEN - VALLEYLAB,2024-06-06 10:00:00,2024-06-06 10:20:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.33
1990773,CORRETIVA,MONITOR - OXIDO NITRICO,NOX 1000,MORIYA,2024-06-04 15:14:00,2024-06-24 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),473.77
1990734,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-06-04 08:00:00,2024-07-02 13:00:00,02 NAO FUNCIONA,EXTRAVIO,AVALIAÇÃO TÉCNICA,677.0
1990927,CORRETIVA,MODULO - GASES ANESTESICOS,SCIO FOUR,DRAGER HEALTHCARE,2024-06-04 17:56:00,2024-09-09 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2325.07
1990473,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-06-06 13:30:00,2024-10-22 13:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),3311.5
1992725,CORRETIVA,HISTEROSCOPIO,30° 2.9MM X 30CM,KARL STORZ,2024-06-06 14:00:00,2024-09-11 14:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,2328.0
1992804,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-06-06 15:08:00,2024-06-06 17:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,LIMPEZA,1.87
1992992,CORRETIVA,MESA CIRURGICA - ELETRICA,UNIBASE 30,MINDRAY,2024-06-06 17:25:00,2024-06-07 08:40:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,15.25
1992163,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS,DRAGER HEALTHCARE,2024-06-06 07:00:00,2024-06-06 08:10:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.17
1992200,CORRETIVA,ULTRASSOM - GERAL,LOGIQ P7,GE HEALTHCARE,2024-06-06 08:42:00,2024-06-06 09:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.63
1992944,CORRETIVA,ANALISADOR BIOQUIMICO,VITROS 5600,ORTHO CLINICAL DIAGNOSTICS,2024-06-05 12:15:00,2024-06-05 17:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),5.25
1991318,CORRETIVA,CORADOR DE LAMINAS,SLIDEINK II,VYTTRA,2024-06-05 09:00:00,2024-06-06 17:10:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,32.17
1991279,CORRETIVA,CENTRIFUGA,Q222TM1,QUIMIS,2024-06-05 08:30:00,2024-08-01 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1377.5
1991361,CORRETIVA,FOCO CIRURGICO TETO - LED,QUANTA 500 500,BAUMER,2024-06-05 11:40:00,2024-06-05 12:51:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.18
1991342,CORRETIVA,MONITOR - TRANSPORTE,EFFICIA CM100,PHILIPS MEDICAL,2024-06-05 09:23:00,2024-06-05 10:00:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.62
1991359,CORRETIVA,ULTRASSOM - GERAL,VIVID T8,GE HEALTHCARE,2024-06-05 09:32:00,2024-06-06 17:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,31.47
1991409,CORRETIVA,CENTRIFUGA,EXCELSA 3 204,FANEM,2024-06-05 10:05:00,2024-07-17 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1007.92
1991926,CORRETIVA,ULTRASSOM PORTATIL - ECOCARDIO,VIVID IQ,GE HEALTHCARE,2024-06-05 16:29:00,2024-07-26 09:00:00,02 NAO FUNCIONA,MAU USO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1216.52
1991413,PREVENTIVA,ESTUFA,READY BOX,MALLINCKRODT - LIEBEL - FLARSHEIM,2024-06-21 08:15:00,2024-06-21 08:45:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1992480,CORRETIVA,TERMOSELADORA MICROPROCESSADA,HS800,JOHNSON & JOHNSON,2024-06-06 10:24:00,2024-06-06 15:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AJUSTE ELETRÔNICO,5.1
1992549,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-06-06 11:19:00,2024-06-14 08:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),188.68
1992234,CORRETIVA,ESTIMULADOR - NEUROLOGICO,STIMUPLEX HNS12,B BRAUN,2024-06-06 09:12:00,2024-06-06 10:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,1.3
1992235,CORRETIVA,MACA - TRANSPORTE,LIFEGUARD,ARJOHUNTLEIGH,2024-06-06 09:13:00,2024-06-06 16:15:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,7.03
1992226,CORRETIVA,CUFFOMETRO,PORTEX,PORTEX,2024-06-06 09:08:00,2024-06-06 11:42:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,2.57
1992219,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-06-06 09:03:00,2024-06-06 09:40:00,*ACESSORIO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,0.62
1992603,CORRETIVA,VENTILADOR PULMONAR,PURITAN BENNETT 840,COVIDIEN - NELLCOR,2024-06-06 11:49:00,2024-06-06 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.18
1992612,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-06-06 10:00:00,2024-06-06 10:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM PLACA(S),0.5
1992797,CORRETIVA,CARDIOVERSOR,R SERIES,ZOLL,2024-06-06 14:59:00,2024-06-06 17:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,2.52
1992692,CORRETIVA,BISTURI - ULTRASSONICO,GENERATOR G11,ETHICON,2024-06-06 16:15:00,2024-06-06 16:45:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.5
1992691,CORRETIVA,MONITOR - MULTIPARAMETROS,B650,GE HEALTHCARE,2024-06-06 16:45:00,2024-06-06 17:15:00,13 TESTE FUNCIONAL,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.5
1992693,GERENCIAL,BISTURI - ARGONIO,FORCE ARGON II,COVIDIEN - VALLEYLAB,2024-06-06 13:37:00,2024-06-06 17:30:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,3.88
1993324,CORRETIVA,BALANCA - ELETRONICA/MESA,BP 15,FILIZOLA,2024-06-06 14:40:00,2024-06-06 15:50:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.17
1993000,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-06-06 17:30:00,2024-06-07 09:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,16.0
1992656,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC30,PHILIPS MEDICAL,2024-06-06 13:01:00,2024-06-07 09:50:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,20.82
1992740,PREVENTIVA,OXIMETRO DE PULSO,N560,COVIDIEN - NELLCOR,2024-06-25 11:00:00,2024-06-25 11:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1992659,CORRETIVA,CAMA - ELETRICA,TOTALCARE,HILL ROM,2024-06-06 13:02:00,2024-06-06 17:45:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,4.72
1992695,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412 AQUAZERO,CISA,2024-06-06 09:00:00,2024-06-06 09:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,INFRAESTRUTURA,REVISÃO / REPARO EM CONEXÕES,0.5
1992699,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412 AQUAZERO,CISA,2024-06-06 09:00:00,2024-06-06 10:00:00,02 NAO FUNCIONA,INFRAESTRUTURA,REVISÃO / REPARO EM CONEXÕES,1.0
1992778,CORRETIVA,HEMODIALISADOR - CONTINUO,PRISMAFLEX,GAMBRO,2024-06-06 14:36:00,2024-06-06 15:06:00,*INSPECAO,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.5
1992794,CORRETIVA,ARCO CIRURGICO,BV PULSERA,PHILIPS MEDICAL,2024-06-06 14:53:00,2024-06-06 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.62
1991935,CORRETIVA,CAMA - ELETRICA,BASIC CARE P1440A,HILL ROM,2024-06-06 08:01:00,2024-07-23 11:00:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,REFORMA E PINTURA,1130.98
1992976,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-06-06 08:06:00,2024-08-02 18:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1377.9
1992823,CORRETIVA,MAPA,90207,SPACELABS,2024-06-06 09:00:00,2024-08-16 11:16:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1706.27
1992159,CORRETIVA,ARTROSCOPIO,30° 4MM X 17CM,ASTUS MEDICAL,2024-06-06 08:01:00,2024-08-16 16:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),1711.98
1992727,CORRETIVA,ARTROSCOPIO,0° 4MM X 17CM,ASTUS MEDICAL,2024-06-06 13:58:00,2024-08-16 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1706.03
1992594,CORRETIVA,BALANCA - ELETRONICA/MESA,JUNIOR PRIX,TOLEDO,2024-06-06 11:41:00,2024-07-15 13:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,937.32
1851826,CORRETIVA,CAMA - ELETRICA,BASIC CARE P1440A,HILL ROM,2024-01-24 13:00:00,2024-08-16 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REFORMA E PINTURA,4921.0
1992836,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-06-06 15:38:00,2024-08-13 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REFORMA E PINTURA,1627.37
1992519,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-06-06 08:10:00,2024-08-27 12:00:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,REFORMA E PINTURA,1971.83
1992871,CORRETIVA,ULTRASSOM - GERAL,VIVID S70,GE HEALTHCARE,2024-06-06 16:44:00,2024-06-14 11:20:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,186.6
1992848,CORRETIVA,AUTOCLAVE - MESA,AB25,PHOENIX LUFERCO,2024-06-06 14:00:00,2024-06-06 17:00:00,*ATIVIDADE GERENCIAL,ATIVIDADE PROGRAMADA,AJUSTE ELETRÔNICO,3.0
1992231,CORRETIVA,SECADORA - TRAQUEIA,CISA,CISA,2024-06-06 09:10:00,2024-06-06 09:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.33
1992898,CORRETIVA,MONITOR - MULTIPARAMETROS,TRANSPORT PRO,GE HEALTHCARE,2024-06-06 16:15:00,2024-06-06 18:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.75
1994118,CORRETIVA,APARELHO DE RAIOS-X - FIXO,MULTIX B,SIEMENS HEALTHCARE,2024-06-07 21:40:00,2024-06-12 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),110.33
1993974,CORRETIVA,ANALISADOR BIOLOGIA MOLECULAR,GENEXPERT XVIR2,CEPHEID,2024-06-07 15:36:00,2024-06-25 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,426.9
1991776,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,1488 HD,STRYKER,2024-06-05 08:00:00,2024-06-25 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,481.5
1991305,CORRETIVA,ESPIROMETRO,METALYZER 3B,CORTEX,2024-06-05 08:50:00,2024-09-26 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,2714.67
1991543,CORRETIVA,LAPAROSCOPIO,0° 4MM X 18CM,KARL STORZ,2024-06-05 11:19:00,2024-08-16 16:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),1732.68
1990974,INSPECAO/VERIFICACAO,ARCO CIRURGICO,BV PULSERA,PHILIPS MEDICAL,2024-09-17 09:00:00,2024-09-17 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,CONTROLE LCR,7.0
1991638,CALIBRACAO,INSUFLADOR - CO2,PNEUMOSURE,STRYKER,2024-10-10 07:30:00,2024-10-10 08:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,0.5
2001300,CORRETIVA,FONTE DE LUZ - XENON,XENON 300 20133120,KARL STORZ,2024-06-05 08:43:00,2024-07-18 14:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),1037.28
1991883,CORRETIVA,VENTILADOR PULMONAR,VG70,AEONMED,2024-06-05 09:53:00,2024-08-21 12:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,REALIZAÇÃO DE CALIBRAÇÃO,1850.12
1993015,CORRETIVA,MAPA,90207,SPACELABS,2024-06-06 18:54:00,2024-11-04 13:00:00,01 NAO LIGA,MAU USO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,3618.1
2002952,CORRETIVA,COMPRESSOR - COLCHAO DE AR,J001,MEDLEVENSOHN,2024-06-07 15:23:00,2024-06-07 15:43:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.33
2187621,PREVENTIVA,AUTOCLAVE - HORIZONTAL,HI SPEED II,BAUMER,2024-06-28 08:00:00,2024-06-28 14:00:00,*SERVICO PROGRAMADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,6.0
1991797,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-06-05 15:32:00,2025-04-09 09:40:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,INATIVACAO DE EQUIPAMENTO,7386.13
1992544,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-06-07 11:18:00,2025-03-19 07:55:00,13 TESTE FUNCIONAL,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),6836.62
1993775,CORRETIVA,CUFFOMETRO,54 07 000,CELMAT,2024-06-07 16:00:00,2024-11-21 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,4008.0
1993655,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,SOMATOM GO ALL SYNGO 128,SIEMENS HEALTHCARE,2024-06-25 08:00:00,2024-06-25 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),3.5
1993626,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-06-07 11:15:00,2024-06-07 11:44:00,02 NAO FUNCIONA,CAUSA NATURAL,LUBRIFICAÇÃO,0.48
1993273,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,SOMATOM DEFINITION EDGE 128,SIEMENS HEALTHCARE,2024-06-06 07:52:00,2024-06-07 16:32:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,32.67
1993275,CORRETIVA,MONITOR - TRANSPORTE,DX2022,DIXTAL BIOMEDICA,2024-06-07 07:56:00,2024-06-07 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.07
1993286,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM120,PHILIPS MEDICAL,2024-06-07 08:06:00,2024-06-07 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,2.9
1992187,CORRETIVA,MOTOR - ELETRICO/BATERIA,SYSTEM 6,STRYKER,2024-06-06 08:23:00,2024-07-10 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),820.62
1992623,CORRETIVA,MACA - TRANSPORTE,MT 412,META HOSPITALAR,2024-06-06 12:15:00,2024-06-07 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,28.75
1993439,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2020,DIXTAL BIOMEDICA,2024-06-07 09:32:00,2024-06-07 09:35:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.05
1993682,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-06-07 11:12:00,2024-06-07 14:00:00,01 NAO LIGA,CAUSA NATURAL,AJUSTE ELETRÔNICO,2.8
1993296,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON CT D,GUERBET,2024-06-07 07:15:00,2024-06-07 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,0.75
1993303,CORRETIVA,ULTRASSOM - GERAL,VIVID T8,GE HEALTHCARE,2024-06-07 08:12:00,2024-06-13 13:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),149.3
1993308,CORRETIVA,MONITOR - MULTIPARAMETROS,MP 20,PHILIPS MEDICAL,2024-06-06 08:16:00,2024-06-07 10:45:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,26.48
1993458,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-06-07 09:42:00,2024-06-07 12:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),2.3
1993456,CORRETIVA,MONITOR - OXIDO NITRICO,G SERIES,R&D MEDIQ,2024-06-06 09:41:00,2024-06-07 10:20:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,24.65
1993705,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,SOMATOM GO ALL SYNGO 128,SIEMENS HEALTHCARE,2024-06-07 11:24:00,2024-06-07 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.6
1993483,CORRETIVA,MEDIDOR - SINAIS VITAIS,CARESCAPE V100,GE HEALTHCARE,2024-06-07 09:52:00,2024-06-07 12:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2.13
1993484,CORRETIVA,BALANCA - ELETRONICA/MESA,109E,WELMY,2024-06-07 09:52:00,2024-06-07 10:40:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.8
1993839,CORRETIVA,FOCO CIRURGICO PEDESTAL - LED,PARABOLICO LED,SISMATEC,2024-06-07 12:00:00,2024-06-15 17:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AJUSTE MECÂNICO,197.5
1993846,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-06-07 13:18:00,2024-06-10 09:00:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,67.7
1993868,CORRETIVA,MONITOR - MULTIPARAMETROS,B650,GE HEALTHCARE,2024-06-07 13:42:00,2024-07-25 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1153.3
1994359,CALIBRACAO,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-08-26 09:00:00,2024-08-26 09:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,PROCESSOS ADMINISTRATIVOS,0.5
2035383,CORRETIVA,ANALISADOR HEMATOLOGICO,ABX PENTRA 60,HORIBA,2024-06-10 10:00:00,2024-07-09 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),702.0
1994912,CORRETIVA,SISTEMA DE ANESTESIA,CARESTATION 620,GE HEALTHCARE,2024-06-10 08:00:00,2024-06-10 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,0.0
2026093,INSTALACAO,SISTEMA DE TERAPIA A VACUO,VAC ULTA,KCI,2024-06-10 13:30:00,2024-06-10 13:50:00,*INSTALACAO,INSTALAÇÃO,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,0.33
1995368,CORRETIVA,VENTILADOR PULMONAR,EVITA XL,DRAGER HEALTHCARE,2024-06-10 14:36:00,2024-07-26 10:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1099.9
1998472,INSTALACAO,CENTRIFUGA,ELEKTRA,LABORLINE,2024-06-06 07:30:00,2024-06-06 07:59:00,*INSTALACAO,INSTALAÇÃO,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,0.48
1992447,CORRETIVA,MACA - TRANSPORTE,DURASTAR P8005,HILL ROM,2024-06-06 09:57:00,2024-06-06 10:07:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.17
1994208,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA EXCITE HD 1.5T,GE HEALTHCARE,2024-06-08 16:00:00,2024-06-10 08:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,40.0
1994449,CORRETIVA,VENTILADOR PULMONAR,SERVO U,GETINGE,2024-06-08 07:00:00,2024-06-08 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.0
1994455,CORRETIVA,SISTEMA DE CIRURGIA ROBOTICA,DAVINCI XI IS4000,INTUITIVE SURGICAL,2024-06-08 09:00:00,2024-06-08 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.0
1994459,CORRETIVA,MONITOR - HEMODINAMICO,EV1000A,EDWARDS LIFESCIENCES,2024-06-08 10:00:00,2024-06-08 11:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AJUSTE ELETRÔNICO,1.0
1994460,INSPECAO/VERIFICACAO,SISTEMA DE CIRURGIA ROBOTICA,DAVINCI X IS4200,INTUITIVE SURGICAL,2024-06-08 11:00:00,2024-06-08 13:30:00,*INSTALACAO,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,2.5
1994137,CORRETIVA,ANGIOGRAFO,ALLURA XPER FD10 (CHAO),PHILIPS MEDICAL,2024-06-08 09:45:00,2024-06-10 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),54.75
1993512,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC20,PHILIPS MEDICAL,2024-06-07 10:06:00,2024-06-07 10:32:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.43
1993572,CORRETIVA,ANGIOGRAFO,DISCOVERY IGS7,GE HEALTHCARE,2024-06-07 09:00:00,2024-06-07 10:00:00,01 NAO LIGA,INFRAESTRUTURA,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.0
1993596,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC10,PHILIPS MEDICAL,2024-06-07 11:00:00,2024-06-07 12:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.0
1993600,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,RESMART GII T30 T,BMC,2024-06-07 10:40:00,2024-06-07 11:40:00,01 NAO LIGA,MAU USO,AVALIAÇÃO TÉCNICA,1.0
1994052,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA EXPLORER 1.5T,GE HEALTHCARE,2024-06-07 16:00:00,2024-07-31 18:00:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,TESTE FUNCIONAL,1298.0
1994053,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-06-07 17:18:00,2024-06-08 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,15.7
1994019,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS2 PLUS,PHILIPS MEDICAL,2024-06-07 16:31:00,2024-06-09 14:45:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,46.23
1994707,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-06-07 14:30:00,2024-06-07 15:35:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.08
1994790,CORRETIVA,POLIGRAFO,SP12,TEB,2024-06-07 09:00:00,2024-06-07 09:45:00,01 NAO LIGA,INFRAESTRUTURA,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.75
1993735,CORRETIVA,FONTE DE LUZ - XENON,XENON 175 20131520,KARL STORZ,2024-06-07 11:41:00,2024-06-19 15:45:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),292.07
1993888,CORRETIVA,VENTILADOR PULMONAR,SERVO AIR,GETINGE,2024-06-07 12:49:00,2024-06-07 15:15:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,2.43
1994061,CORRETIVA,CADEIRA - EXAMES GERAIS,RS 52EPEBFR,YOSHI,2024-06-07 17:47:00,2024-06-07 18:50:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.05
1994016,CORRETIVA,MONITOR - TRANSPORTE,DX2021,DIXTAL BIOMEDICA,2024-06-07 16:25:00,2024-07-23 11:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,TESTE FUNCIONAL,1098.58
1993867,CORRETIVA,MODULO - GASES ANESTESICOS,E SCAIOV,GE HEALTHCARE,2024-06-07 13:42:00,2024-07-26 10:33:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,1172.85
1993717,CORRETIVA,CARDIOVERSOR,HEARTSTART XL,PHILIPS MEDICAL,2024-06-07 11:30:00,2024-06-07 13:00:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,1.5
1993976,CORRETIVA,IMPRESSORA DE FILME RADIOLOGICO,DRYVIEW 5700,CARESTREAM,2024-06-07 13:00:00,2024-06-07 15:37:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,2.62
1993984,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,POLYMOBIL PLUS,SIEMENS HEALTHCARE,2024-06-07 15:00:00,2024-06-14 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),168.0
1994010,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-06-07 16:21:00,2024-06-07 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,1.65
1994115,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,OPTIMA CT660 64,GE HEALTHCARE,2024-06-08 11:00:00,2024-06-11 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),78.0
1994143,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA EXCITE HD 1.5T,GE HEALTHCARE,2024-06-08 04:00:00,2024-06-08 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,6.0
1994658,CORRETIVA,MESA CIRURGICA - ELETRICA,MEERA,GETINGE,2024-06-08 09:27:00,2024-06-10 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,47.55
1994650,CORRETIVA,MESA CIRURGICA - ELETRICA,HYBASE 3000,MINDRAY,2024-06-10 13:00:00,2024-06-10 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,3.0
1994648,CORRETIVA,AUTOCLAVE - HORIZONTAL,HS6613 ER2,GETINGE,2024-06-10 06:55:00,2024-06-10 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,5.08
1994675,GERENCIAL,VIDEOENDOSCOPIO - ALTA,GIF H180,OLYMPUS,2024-06-10 07:27:00,2024-06-10 09:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),1.55
1994686,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-06-10 07:34:00,2024-06-10 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,1.43
1994684,CORRETIVA,INCUBADORA,DUETTO 2386,FANEM,2024-06-10 10:00:00,2024-06-10 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.0
1994697,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT 50,MEDELA,2024-06-10 07:44:00,2024-06-10 09:50:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,2.1
1994782,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-06-09 18:06:00,2024-06-10 09:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),14.9
1994757,CORRETIVA,BOMBA INFUSORA,COLLEAGUE (MONO),BAXTER,2024-06-08 07:00:00,2024-06-10 10:30:00,*ACESSORIO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,51.5
1994786,CORRETIVA,SENSOR DE OXIMETRIA,NEONATAL,GENERICO,2024-06-10 08:08:00,2024-06-10 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,4.37
1994756,CORRETIVA,MONITOR - MULTIPARAMETROS,G3L,GENERAL MEDITECH,2024-06-07 08:05:00,2024-06-07 08:10:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.08
1994783,CORRETIVA,CARDIOVERSOR,EFFICIA DFM100,PHILIPS MEDICAL,2024-06-10 08:06:00,2024-06-10 08:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.23
1994784,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-06-10 08:07:00,2024-06-10 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,3.88
1994758,CORRETIVA,BOMBA INFUSORA,COLLEAGUE (MONO),BAXTER,2024-06-08 08:00:00,2024-06-10 10:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,50.0
1995162,CORRETIVA,APARELHO DE RAIOS-X - FIXO,MULTIX B,SIEMENS HEALTHCARE,2024-06-10 16:00:00,2024-06-10 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.0
2040549,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 7000,SAMTRONIC,2024-06-10 15:00:00,2024-07-10 12:10:00,24 REPROVADO NA CALIBRACAO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),717.17
1994842,CORRETIVA,MONITOR - MULTIPARAMETROS,B40,GE HEALTHCARE,2024-06-10 08:34:00,2024-06-10 08:50:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,0.27
1995005,CORRETIVA,MESA CIRURGICA - MECANICA,VELOX 1114,GETINGE,2024-06-10 09:27:00,2024-06-10 10:46:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.32
1995032,CORRETIVA,RESSUSCITADOR NEONATAL,BABYPUFF 1020,FANEM,2024-06-10 09:36:00,2024-06-10 14:23:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,4.78
1995028,CORRETIVA,MONITOR - MULTIPARAMETROS,VISTA 120S,DRAGER HEALTHCARE,2024-06-10 09:33:00,2024-06-10 11:00:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.45
1995027,CORRETIVA,TERMODESINFECTADORA,TW E200 400P,BAUMER,2024-06-12 09:00:00,2024-06-12 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),5.0
1995031,CORRETIVA,FOTOFORO,HL8000 MD,ZUMAX,2024-06-10 09:36:00,2024-06-10 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.9
1995095,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA ECHOSPEED 1.5T,GE HEALTHCARE,2024-06-13 12:30:00,2024-06-13 18:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),5.5
1995119,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE 7100,GE HEALTHCARE,2024-06-10 10:54:00,2024-06-10 11:39:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.75
1995136,CORRETIVA,MARCAPASSO - BICAMERAL,EDP 30A,BIOTRONIK,2024-06-10 10:46:00,2024-06-10 11:00:00,*SERVICO PROGRAMADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.23
1995163,CORRETIVA,ULTRASSOM - ECOCARDIO,LOGIQ P9,GE HEALTHCARE,2024-06-10 11:12:00,2024-06-18 16:50:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,197.63
1995169,CORRETIVA,OXIMETRO DE PULSO,PMB,COVIDIEN - NELLCOR,2024-06-10 11:14:00,2024-06-10 11:24:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.17
1994396,CORRETIVA,MESA CIRURGICA - ELETRICA,MEERA,GETINGE,2024-06-09 08:18:00,2024-06-09 10:00:00,*ACESSORIO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,1.7
1994397,CORRETIVA,BALANCA - ANTROPOMETRICA,2096 PP,TOLEDO,2024-06-09 08:19:00,2024-06-09 08:55:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.6
1994404,CORRETIVA,MODULO - SINAIS VITAIS,MPM 1 PLATINUM,MINDRAY,2024-06-09 09:56:00,2024-06-09 10:20:00,*ACESSORIO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,0.4
1994645,CORRETIVA,VENTILADOR PULMONAR,SERVO AIR,GETINGE,2024-06-09 10:34:00,2024-06-10 10:35:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,24.02
1995265,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,PREMIUM,PREMIUM,2024-06-10 13:11:00,2024-06-10 16:25:00,*ACESSORIO DANIFICADO,MAU USO,REVISÃO / REPARO EM PEÇAS,3.23
1993951,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 6000,SAMTRONIC,2024-06-07 09:00:00,2024-06-24 16:00:00,24 REPROVADO NA CALIBRACAO,CAUSA NATURAL,AJUSTE ELETRÔNICO,415.0
1993949,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 670,SAMTRONIC,2024-06-07 09:00:00,2024-08-19 18:00:00,24 REPROVADO NA CALIBRACAO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1761.0
1993618,CORRETIVA,LAPAROSCOPIO,30° 4MM X 30CM,RICHARD WOLF,2024-06-07 10:47:00,2024-11-12 11:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),3792.22
1993891,CORRETIVA,BISTURI - ELETRICO,WAVETRONIC 6000,LOKTAL,2024-06-07 14:00:00,2024-11-14 08:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,3834.0
1995445,CORRETIVA,MONITOR - MULTIPARAMETROS,B40,GE HEALTHCARE,2024-06-10 15:31:00,2024-06-11 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,17.48
1995504,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TD,BARRFAB,2024-06-10 10:33:00,2024-06-10 10:34:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,AVALIAÇÃO TÉCNICA,0.02
1995509,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TDP,BARRFAB,2024-06-10 10:39:00,2024-06-19 10:40:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,AVALIAÇÃO TÉCNICA,216.02
1994807,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TDO,BARRFAB,2024-06-10 08:22:00,2024-06-10 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.63
1994837,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-06-10 08:30:00,2024-06-10 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,3.5
1994904,CORRETIVA,MONITOR - MULTIPARAMETROS,CARDIOCAP 5,GE HEALTHCARE,2024-06-10 13:52:00,2024-06-10 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.63
1994916,CORRETIVA,MAPA,DYNA MAPA PLUS,CARDIO SISTEMAS,2024-06-10 09:10:00,2024-06-21 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,269.83
1995173,CORRETIVA,MACA - TRANSPORTE,TRANSTAR P8005,HILL ROM,2024-06-10 11:21:00,2024-06-10 16:40:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,5.32
1995182,CORRETIVA,MONITOR - TRANSPORTE,G3H,GENERAL MEDITECH,2024-06-10 11:29:00,2024-06-10 12:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.52
1994660,CORRETIVA,TERMODESINFECTADORA,TD 290,ORTOSINTESE,2024-06-08 02:29:00,2024-06-10 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),54.52
1995428,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE 7900,GE HEALTHCARE,2024-06-10 15:23:00,2024-06-10 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.62
1995269,CORRETIVA,SISTEMA DE GRAVACAO DE VIDEO,IMAGE1 SPIES CONNECT TC200,KARL STORZ,2024-06-10 13:12:00,2024-06-10 14:49:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,1.62
1995266,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR 946 M02,SALVAPE,2024-06-10 07:00:00,2024-06-10 10:20:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,3.33
1995303,CORRETIVA,IMPRESSORA - COLOR,UP25 MD,SONY ELECTRONICS INC,2024-06-10 13:57:00,2024-06-10 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.05
1995392,CORRETIVA,SISTEMA DE CIRURGIA ROBOTICA,DAVINCI SI,INTUITIVE SURGICAL,2024-06-10 14:55:00,2024-06-11 18:41:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),27.77
1995628,CORRETIVA,MONITOR - MULTIPARAMETROS,BSM 3562,NIHON KOHDEN,2024-06-10 17:44:00,2024-06-10 18:10:00,*ACESSORIO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.43
1996351,CORRETIVA,VIDEOENDOSCOPIO - ALTA,BF P190,OLYMPUS,2024-06-11 15:39:00,2024-09-03 17:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),2017.35
1995017,CORRETIVA,ANALISADOR HEMATOLOGICO,ABX PENTRA 80XL,HORIBA,2024-06-10 09:30:00,2024-06-10 10:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,0.5
1994902,CORRETIVA,ULTRASSOM - GERAL,HD15,PHILIPS MEDICAL,2024-06-10 09:03:00,2024-06-11 09:03:00,02 NAO FUNCIONA,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,24.0
1995937,CORRETIVA,CAMA - ELETRICA,GO BED FL28C,STRYKER,2024-06-11 09:28:00,2024-06-11 17:00:00,02 NAO FUNCIONA,MAU USO,AJUSTE ELETRÔNICO,7.53
1995935,CORRETIVA,CARDIOVERSOR,HEARTSTART MRX,PHILIPS MEDICAL,2024-06-11 13:00:00,2024-06-11 14:00:00,01 NAO LIGA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.0
1995864,CORRETIVA,ULTRASSOM - ECOCARDIO,AFFINITI 70 C,PHILIPS MEDICAL,2024-06-11 10:00:00,2024-06-11 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.0
1995929,CORRETIVA,FONTE DE LUZ - LED,L10 PRECISION,STRYKER,2024-06-11 09:22:00,2024-06-12 15:50:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,30.47
1995921,CORRETIVA,ANGIOGRAFO,ARTIS ZEE FLOOR,SIEMENS HEALTHCARE,2024-06-11 09:16:00,2024-06-11 11:00:00,02 NAO FUNCIONA,MAU USO,AJUSTE ELETRÔNICO,1.73
1996356,CORRETIVA,MESA CIRURGICA - ELETRICA,VISION T4,KSS,2024-06-11 12:00:00,2024-10-04 12:10:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,ACOMPANHAMENTO DE SERVICO EXTERNO,2760.17
1995905,CORRETIVA,ULTRASSOM - ECOCARDIO,LOGIQ P9,GE HEALTHCARE,2024-06-11 09:00:00,2024-06-11 09:50:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),0.83
1995016,CORRETIVA,ANALISADOR COAGULACAO ATIVA,ACL ELITE PRO,INSTRUMENTATION LABORATORY,2024-06-20 10:00:00,2024-06-20 11:30:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,1.5
1995077,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-06-10 09:49:00,2024-06-14 10:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,96.18
1995253,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR PCF,MEDISAFE,2024-06-10 12:44:00,2024-06-11 16:45:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,28.02
1994669,CORRETIVA,APARELHO DE RAIOS-X - FIXO,TD500HF C,EMIC,2024-06-10 07:30:00,2024-06-27 12:00:00,03 EQUIPAMENTO DANIFICADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,412.5
1995987,CORRETIVA,TRANSFORMADOR DE PAREDE,RI FORMER,RIESTER,2024-06-11 09:58:00,2024-06-11 10:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.53
1996033,CORRETIVA,MONITOR - MULTIPARAMETROS,BENEVISION N19,MINDRAY,2024-06-11 10:28:00,2024-06-11 12:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,1.53
1996040,CORRETIVA,MEDIDOR - SINAIS VITAIS,SPOT VITAL SIGNS LXI,WELCH ALLYN,2024-06-11 10:36:00,2024-06-11 11:10:00,01 NAO LIGA,MAU USO,AVALIAÇÃO TÉCNICA,0.57
1996037,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-06-11 10:31:00,2024-06-11 11:35:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.07
1996080,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,PEDESTAL MISSOURI,MIKATOS,2024-06-11 14:06:00,2024-06-11 15:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,1.4
1996113,CORRETIVA,VENTILADOR PULMONAR,SERVO I,GETINGE,2024-06-11 11:36:00,2024-06-11 12:00:00,13 TESTE FUNCIONAL,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.4
1995964,CORRETIVA,MICROSCOPIO - ANALITICO,SERIE CX,OLYMPUS,2024-06-11 09:41:00,2024-06-11 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.32
1996115,CORRETIVA,SENSOR DE OXIMETRIA,PEDIATRICO,GENERICO,2024-06-11 11:00:00,2024-06-11 12:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,1.0
1996235,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-06-11 13:49:00,2024-07-04 13:30:00,02 NAO FUNCIONA,CAUSA NATURAL,NÃO FOI POSSÍVEL REALIZAR,551.68
1996308,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,1588 AIM,STRYKER,2024-06-11 18:00:00,2024-06-11 19:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,1.5
1995809,CORRETIVA,LAPAROSCOPIO,0° 3MM X 14CM,KARL STORZ,2024-06-11 03:40:00,2024-06-28 10:14:00,*ACESSORIO DANIFICADO,MAU USO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,414.57
1995957,CORRETIVA,SISTEMA DE ANESTESIA,PERSEUS A500,DRAGER HEALTHCARE,2024-06-11 09:39:00,2024-06-11 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,3.35
1995958,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS GS,DRAGER HEALTHCARE,2024-06-11 09:39:00,2024-06-13 13:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,51.85
1996508,CORRETIVA,MONITOR - MULTIPARAMETROS - MRI,EXPRESSION MR400,PHILIPS MEDICAL,2024-06-11 18:11:00,2024-06-11 19:15:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.07
1995932,CORRETIVA,BOMBA INJETORA DE CONTRASTE,OPTIVANTAGE DH,MALLINCKRODT - LIEBEL - FLARSHEIM,2024-06-11 09:25:00,2024-06-11 11:30:00,*INSTALACAO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.08
1995955,CORRETIVA,ESTIMULADOR - MUSCULAR TERAPEUTICO,RECARE PLUS VISURI,CONTOURLINE,2024-06-11 09:37:00,2024-06-11 10:25:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.8
1996496,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-06-11 17:00:00,2024-06-11 18:00:00,02 NAO FUNCIONA,MAU USO,TESTE FUNCIONAL,1.0
