OS,TIPO,TIPO EQUIPAMENTO,EQUIPAMENTO,MARCA,HORARIO INICIO,HORARIO FIM,TIPO DE SERVIÇO,COMPLEMENTO,RESOLUÇÃO,TEMPO
1996874,CORRETIVA,ELETROCARDIOGRAFO - ERGOMETRIA,ERGOPC 13,MICROMED,2024-06-11 14:00:00,2024-06-11 17:00:00,03 EQUIPAMENTO DANIFICADO,ATIVIDADE PROGRAMADA,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,3.0
1996163,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-06-11 12:20:00,2024-06-11 17:00:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,4.67
1996455,CORRETIVA,TRANSFORMADOR DE PAREDE,767,WELCH ALLYN,2024-06-11 17:08:00,2024-06-12 16:38:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,23.5
1995959,CORRETIVA,BALANCA - ELETRONICA/MESA,9094 C4,TOLEDO,2024-06-11 09:40:00,2024-06-14 08:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,70.33
1998656,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION ACT 32,GE HEALTHCARE,2024-06-11 17:45:00,2024-06-14 18:00:00,*NOTIFICAÇÃO DE EVENTO ADVERSO/TECNOVIGILÂNCIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),72.25
1996112,CORRETIVA,VENTILADOR PULMONAR,SERVO I,GETINGE,2024-06-11 12:23:00,2024-06-11 12:50:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.45
1996315,CORRETIVA,SISTEMA DE GRAVACAO DE VIDEO,UR4MD,TEAC,2024-06-11 15:05:00,2024-06-12 07:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,16.42
1996250,CORRETIVA,ULTRASSOM - GERAL,LOGIQ P5,GE HEALTHCARE,2024-06-11 14:10:00,2024-06-11 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,3.83
1995853,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,OXYMAG,MAGNAMED,2024-06-11 08:20:00,2024-09-11 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,2217.67
1996443,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF HQ190L,OLYMPUS,2024-06-11 16:57:00,2024-09-10 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2177.05
1995806,PREVENTIVA,APARELHO DE RAIOS-X - FIXO,RT 500 150,RAY TEC,2024-06-17 13:30:00,2024-06-17 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,2.5
1995807,PREVENTIVA,APARELHO DE RAIOS-X - MOVEL,POLYMOBIL III,SIEMENS HEALTHCARE,2024-06-17 16:02:00,2024-06-17 17:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.97
1995834,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-06-11 08:06:00,2024-06-11 09:15:00,18 MOLHANDO MATERIAL,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.15
1996171,CORRETIVA,BOMBA - CIRCULACAO EXTRACORPOREA,IC31,ZAMMI,2024-06-11 12:13:00,2024-06-14 17:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,76.78
1996456,CORRETIVA,TRANSFORMADOR DE PAREDE,767,WELCH ALLYN,2024-06-11 17:08:00,2024-06-12 16:40:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,23.53
1996492,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC10,PHILIPS MEDICAL,2024-06-11 15:41:00,2024-06-11 18:15:00,*ATIVIDADE GERENCIAL,ATIVIDADE PROGRAMADA,ORGANIZAÇÃO SETORIAL,2.57
1996763,CORRETIVA,CAMA - PARTO,MP7097,FANEM,2024-06-12 08:35:00,2024-06-12 19:36:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),11.02
1996713,CORRETIVA,ELETROENCEFALOGRAFO,NEUROPACK X1 MEB2300K,NIHON KOHDEN,2024-06-12 07:00:00,2024-06-12 08:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.5
1996811,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS XL,DRAGER HEALTHCARE,2024-06-12 09:14:00,2024-06-12 09:15:00,19 FALTA DE PECA OU ACESSORIO,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.02
1996823,CORRETIVA,MONITOR - MULTIPARAMETROS,B155,GE HEALTHCARE,2024-06-12 09:32:00,2024-06-12 09:33:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.02
2002954,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-06-10 08:29:00,2024-06-10 09:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1.02
1994760,CORRETIVA,BOMBA INFUSORA,COLLEAGUE (MONO),BAXTER,2024-06-08 06:00:00,2024-10-09 18:00:00,*ACESSORIO DANIFICADO,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,2964.0
1995996,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA EXPLORER 1.5T,GE HEALTHCARE,2024-08-05 13:00:00,2024-08-05 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,SUBSTITUIÇÃO DE PECA(S),3.0
1995666,CORRETIVA,VIDEOENDOSCOPIO - ALTA,BF XP190,OLYMPUS,2024-06-10 15:00:00,2024-09-04 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,2067.0
1995895,CORRETIVA,INSUFLADOR - CO2,PNEUMOSURE XL,STRYKER,2024-06-10 13:00:00,2024-10-02 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,2738.0
1995470,CORRETIVA,APARELHO DE RAIOS-X - FIXO,MK500 TFMD,EMIC,2024-06-10 16:03:00,2024-06-21 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,259.95
1996013,CORRETIVA,SISTEMA DE DESINFECCAO - ENDOSCOPIA,ALX1012 DL,ENDOCLEAR,2024-06-10 13:36:00,2024-06-11 11:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,21.4
1996028,CORRETIVA,BISTURI - SELADOR DE VASOS,FT10,COVIDIEN - VALLEYLAB,2024-06-11 10:27:00,2024-06-11 11:35:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.13
1996139,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2023,DIXTAL BIOMEDICA,2024-06-11 12:09:00,2024-06-11 12:40:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.52
1996162,CORRETIVA,MONITOR - MULTIPARAMETROS,B40,GE HEALTHCARE,2024-06-11 12:20:00,2024-06-11 16:00:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,3.67
1996198,CORRETIVA,MODULO - SINAIS VITAIS,PDM NELLCOR,GE HEALTHCARE,2024-06-11 12:58:00,2024-06-11 13:08:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.17
1996202,CORRETIVA,CAMA - ELETRICA,A5,PARAMOUNT,2024-06-11 13:15:00,2024-06-11 14:05:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,0.83
1996192,CORRETIVA,CENTRAL DE MONITORIZACAO,CIC PRO 16LT,GE HEALTHCARE,2024-06-11 07:47:00,2024-06-18 07:48:00,02 NAO FUNCIONA,INSTALAÇÃO,AVALIAÇÃO TÉCNICA,168.02
1996228,CORRETIVA,VENTILADOR PULMONAR,SERVO U,GETINGE,2024-06-11 13:40:00,2024-06-11 14:25:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.75
1996233,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-06-11 13:46:00,2024-06-11 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,3.23
1996257,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-06-11 14:54:00,2024-06-11 15:23:00,13 TESTE FUNCIONAL,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.48
1996255,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-06-11 14:09:00,2024-06-11 14:53:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.73
1997246,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-06-12 16:12:00,2024-06-28 14:10:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,381.97
1996976,CORRETIVA,TILT TEST,CNAP 500,CNSYSTEMS,2024-06-12 11:38:00,2024-08-30 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1902.37
2022783,PREVENTIVA,ULTRASSOM - ECOCARDIO,APLIO 300,CANON,2024-06-12 09:00:00,2024-06-12 09:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1996788,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,MONNAL T60,AIR LIQUIDE,2024-06-12 08:49:00,2024-07-12 08:49:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,720.0
2027931,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,AQUILION 128 TSX101A,CANON,2024-06-18 09:00:00,2024-06-26 19:50:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),202.83
2001189,CORRETIVA,MODULO - CAPNOGRAFIA,MINIC,GE HEALTHCARE,2024-06-11 07:00:00,2024-08-26 19:12:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1836.2
1996230,CORRETIVA,VENTILADOR PULMONAR,CARESCAPE R860,GE HEALTHCARE,2024-06-11 11:00:00,2024-08-31 12:10:00,19 FALTA DE PECA OU ACESSORIO,ERRO DE PROCEDIMENTO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,1945.17
1995920,CORRETIVA,MEDIDOR - SINAIS VITAIS,SPOT VITAL SIGNS LXI,WELCH ALLYN,2024-06-11 09:16:00,2024-06-11 09:40:00,02 NAO FUNCIONA,CAUSA NATURAL,,0.4
1995822,CORRETIVA,ESTERILIZADORA A PEROXIDO,STERRAD 100NX,ASP,2024-06-10 08:00:00,2024-06-10 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,,2.0
1996949,CORRETIVA,FOCO CIRURGICO TETO - HALOGENO,HANAULUX BLUE 80 80,GETINGE,2024-06-12 11:08:00,2024-06-12 12:50:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.7
1996768,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-06-12 08:39:00,2024-06-12 14:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM CONEXÕES,5.35
1997097,CORRETIVA,MONITOR - MULTIPARAMETROS,B450,GE HEALTHCARE,2024-06-12 13:53:00,2024-06-13 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,19.12
1997077,CORRETIVA,CAMA - ELETRICA,GO BED FL28C,STRYKER,2024-06-12 13:31:00,2024-06-12 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.98
1997108,CORRETIVA,ELETROENCEFALOGRAFO,NEURON SPECTRUM 3,NEUROSOFT,2024-06-12 14:13:00,2024-06-12 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,0.78
1997116,CORRETIVA,INCUBADORA,1186,FANEM,2024-06-12 14:26:00,2024-06-12 14:40:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.23
1997126,CORRETIVA,MESA CIRURGICA - ELETRICA,ALPHACLASSIC PRO 1118,GETINGE,2024-06-12 14:39:00,2024-06-12 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.35
1996861,CORRETIVA,BOMBA INFUSORA - SERINGA,SP5 TCI,MINDRAY,2024-06-12 09:00:00,2024-06-29 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,INATIVACAO DE EQUIPAMENTO,415.0
2023178,CORRETIVA,BALANCA - ELETRONICA/MESA,109E,WELMY,2024-06-12 10:00:00,2024-07-08 13:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,627.5
1996905,CORRETIVA,CARDIOVERSOR,HEARTSTART XL,PHILIPS MEDICAL,2024-06-12 10:23:00,2024-06-12 11:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,LIMPEZA,0.62
1997007,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIC,BIC,2024-06-12 11:48:00,2024-06-12 12:20:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.53
1996707,CORRETIVA,FOTOFORO,3S LED,HEINE,2024-06-12 07:59:00,2024-06-13 09:00:00,01 NAO LIGA,MAU USO,REVISÃO / REPARO EM CONEXÕES,25.02
1997013,CORRETIVA,BISTURI - ELETRICO,VIO 300 S,ERBE,2024-06-12 12:03:00,2024-06-12 14:00:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,1.95
1997100,CORRETIVA,PROCESSADORA DE VIDEO - ENDOSCOPICA,CV170,OLYMPUS,2024-06-12 13:59:00,2024-06-12 14:50:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.85
1997076,CORRETIVA,CAMA - ELETRICA,GO BED FL28C,STRYKER,2024-06-12 13:30:00,2024-06-12 14:30:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,AJUSTE ELETRÔNICO,1.0
1995048,CORRETIVA,CARDIOVERSOR,HEARTSTART MRX,PHILIPS MEDICAL,2024-06-10 09:43:00,2024-12-16 17:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,4543.78
1996797,CORRETIVA,ESTETOSCOPIO,ADULTO,GENERICO,2024-06-12 08:52:00,2024-06-12 10:50:00,29 FALTA DE EQUIPAMENTO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1.97
2122340,PREVENTIVA,VIDEOENDOSCOPIO - ALTA,GIF Q145,OLYMPUS,2024-06-12 08:00:00,2024-06-12 08:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1997509,CORRETIVA,APARELHO DE RAIOS-X - FIXO,XR 6000,GE HEALTHCARE,2024-06-13 14:00:00,2024-06-13 14:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.5
1997510,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIG BEN,RIESTER,2024-06-13 08:38:00,2024-06-13 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),3.37
1997533,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-06-13 08:51:00,2024-06-14 10:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM PEÇAS,25.15
1996679,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,DRX REVOLUTION,CARESTREAM,2024-06-12 07:11:00,2024-06-12 12:50:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),5.65
1997536,GERENCIAL,RESSONANCIA MAGNETICA,ACHIEVA 1.5T,PHILIPS MEDICAL,2024-06-12 21:00:00,2024-06-13 00:20:00,*SERVICO PROGRAMADO,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,3.33
1997680,CORRETIVA,HISTEROSCOPIO,30° 4MM X 28CM,OLYMPUS,2024-06-12 16:00:00,2024-06-12 16:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.5
1997958,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT,B BRAUN,2024-06-12 13:10:00,2024-07-01 10:20:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,453.17
1996760,CORRETIVA,AUTOCLAVE - HORIZONTAL,6410,CISA,2024-06-12 08:33:00,2024-06-12 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,7.45
1996902,CORRETIVA,PROCESSADORA DE VIDEO - ENDOSCOPICA,CV190,OLYMPUS,2024-06-12 10:19:00,2024-06-12 10:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.18
1997212,CORRETIVA,APARELHO DE RAIOS-X - FIXO,MAXIMUS ECO,KONICA MINOLTA,2024-06-18 11:00:00,2024-06-18 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,1.5
1997249,CORRETIVA,CABO DE PRESSAO INVASIVA,GENERICO,GENERICO,2024-06-12 16:35:00,2024-06-14 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,47.42
1997263,CORRETIVA,CAMA - ELETRICA,MI570 JADE,MERCEDES IMEC,2024-06-12 16:44:00,2024-06-12 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.27
1997051,CORRETIVA,IMPRESSORA DE FILME RADIOLOGICO,DRYVIEW 6800,CARESTREAM,2024-06-12 12:49:00,2024-06-12 17:19:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,4.5
1997295,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-06-12 09:30:00,2024-06-12 10:00:00,02 NAO FUNCIONA,INSTALAÇÃO,ATUALIZAÇÃO DE DADOS NO SISTEMA,0.5
1997603,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION MAXIMA 128,GE HEALTHCARE,2024-06-13 09:46:00,2024-06-18 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,125.23
1997702,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-06-13 10:50:00,2024-06-20 14:40:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,171.83
2028065,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION EVO 128,GE HEALTHCARE,2024-06-12 18:30:00,2024-06-13 13:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,18.5
1998074,CORRETIVA,CENTRIFUGA,MC28I,RDE,2024-06-13 16:25:00,2024-07-23 11:50:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,955.42
2000529,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-06-25 08:00:00,2024-06-25 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,2.5
1997577,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-06-13 09:27:00,2024-06-13 10:40:00,01 NAO LIGA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.22
1997845,CORRETIVA,HOLTER,H3+,MORTARA,2024-06-13 12:54:00,2024-06-26 15:01:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,314.12
1997893,CORRETIVA,SERRA DE GESSO,8381 210,STRYKER,2024-06-13 13:46:00,2024-06-13 13:46:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,SUBSTITUIÇÃO DE PECA(S),0.0
1997918,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS2 PLUS,PHILIPS MEDICAL,2024-06-13 14:27:00,2024-06-13 14:40:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,0.22
1997931,CORRETIVA,ANALISADOR SANGUINEO PORTATIL,ISTAT 1,ABBOTT,2024-06-13 14:00:00,2024-06-17 15:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,97.0
1997954,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,IMAGE1 HUB 22201020,KARL STORZ,2024-06-13 15:06:00,2024-06-13 15:30:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.4
1997899,CORRETIVA,TERMODESINFECTADORA,TW E200 400P,BAUMER,2024-06-13 14:00:00,2024-06-14 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,22.0
1997963,CORRETIVA,CENTRAL DE MONITORIZACAO,BENEVISION CMS,MINDRAY,2024-06-13 15:15:00,2024-06-13 16:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.75
1997255,CORRETIVA,BALANCA - ELETRONICA/MESA,JUNIOR PLUS,TOLEDO,2024-06-12 16:37:00,2024-07-19 18:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,889.38
2041454,CORRETIVA,ULTRASSOM - ECOCARDIO,AFFINITI 70 G,PHILIPS MEDICAL,2024-06-12 12:00:00,2024-07-08 12:05:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),624.08
1996673,CORRETIVA,SECADORA - TRAQUEIA,CISA,CISA,2024-06-12 06:43:00,2024-07-26 16:11:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1065.47
1997155,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-06-12 15:00:00,2024-06-20 15:50:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),192.83
1996759,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-06-12 08:33:00,2024-08-09 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,MAU USO,SUBSTITUIÇÃO DE PECA(S),1395.45
1996959,CORRETIVA,SISTEMA DE DESINFECCAO - CANULAS,AUTOSTEAM,FAMI,2024-06-12 12:20:00,2024-07-06 11:11:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),574.85
1997751,CORRETIVA,ELETROCARDIOGRAFO,BENEHEART R3,MINDRAY,2024-06-13 11:29:00,2024-06-13 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,3.52
1997786,CORRETIVA,BALANCA - ANTROPOMETRICA,2098 PP2,TOLEDO,2024-06-13 11:53:00,2024-06-13 12:03:00,*ACESSORIO DANIFICADO,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),0.17
1997794,CORRETIVA,FONTE DE LUZ - LED,L10 PRECISION,STRYKER,2024-06-13 10:45:00,2024-06-13 15:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),4.25
1997791,CORRETIVA,INCUBADORA,VISION 2286,FANEM,2024-06-13 11:56:00,2024-06-13 12:10:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.23
1997815,CORRETIVA,APARELHO DE RAIOS-X - FIXO,MULTIX B,SIEMENS HEALTHCARE,2024-07-12 12:00:00,2024-07-12 12:45:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.75
1998089,CORRETIVA,VENTILADOR PULMONAR,C1,HAMILTON MEDICAL,2024-06-13 16:46:00,2024-06-13 16:46:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.0
1997464,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-06-13 07:54:00,2024-06-13 10:15:00,01 NAO LIGA,MAU USO,AJUSTE MECÂNICO,2.35
1998877,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-06-14 14:50:00,2024-06-18 14:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,COLOCADO EM TESTE TÉCNICO,95.17
1998802,CORRETIVA,SISTEMA DE ALTO FLUXO,PRECISION FLOW PLUS,VAPOTHERM,2024-06-14 13:12:00,2024-06-28 14:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,337.13
1998718,CORRETIVA,ULTRASSOM - ECOCARDIO,HD15,PHILIPS MEDICAL,2024-06-14 11:37:00,2024-08-23 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1683.88
1998749,CORRETIVA,MESA CIRURGICA - ELETRICA,BETASTAR 1131,GETINGE,2024-06-14 12:07:00,2024-09-16 15:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,2258.88
1998057,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412,CISA,2024-06-13 16:05:00,2024-06-13 17:30:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.42
1997996,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,DIRECTVIEW CR CLASSIC,CARESTREAM,2024-06-20 10:00:00,2024-06-20 11:00:00,*INSPECAO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1.0
1998056,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-06-13 15:59:00,2024-06-18 11:20:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,115.35
1997266,CORRETIVA,FOCO CIRURGICO TETO - LED,POLARIS 100 200,DRAGER HEALTHCARE,2024-06-12 17:19:00,2024-12-12 11:40:00,*INSPECAO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,4386.35
1998598,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-06-14 10:46:00,2024-06-14 10:47:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.02
1998355,CORRETIVA,TRANSDUTOR CONVEXO/ABDOMINAL,C5 1,PHILIPS MEDICAL,2024-06-14 07:41:00,2024-06-24 20:35:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,252.9
1998700,CORRETIVA,ESTERILIZADORA A PEROXIDO,STERRAD 100NX ALLCLEAR 2DR,ASP,2024-06-14 09:20:00,2024-06-14 10:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,1.0
1998728,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,SOMATOM EMOTION 16,SIEMENS HEALTHCARE,2024-07-04 13:00:00,2024-07-04 15:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2.5
1998183,CORRETIVA,BISTURI - SELADOR DE VASOS,FT10,COVIDIEN - VALLEYLAB,2024-06-13 21:45:00,2024-06-14 13:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE ELETRÔNICO,15.25
1998153,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,OXYMAG,MAGNAMED,2024-06-13 17:42:00,2024-06-14 08:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,14.8
1997638,CORRETIVA,HOLTER,NOMAD,MICROMED,2024-06-13 10:10:00,2024-06-28 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),364.83
1998162,CORRETIVA,ESTIMULADOR - MUSCULAR TERAPEUTICO,RECARE PLUS VISURI,CONTOURLINE,2024-06-13 18:20:00,2024-06-13 19:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.67
1998049,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,MONNAL T60,AIR LIQUIDE,2024-06-13 15:52:00,2024-06-13 16:20:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.47
1998142,CORRETIVA,MESA DE EXAME - ELETRICA,VLT 418,VALLITECH,2024-06-13 17:31:00,2024-06-18 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,116.48
1997817,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,MONNAL T60,AIR LIQUIDE,2024-06-13 12:15:00,2024-07-18 19:00:00,02 NAO FUNCIONA,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,846.75
1997704,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,DRX REVOLUTION,CARESTREAM,2024-06-13 10:51:00,2024-06-13 11:10:00,01 NAO LIGA,MAU USO,AVALIAÇÃO TÉCNICA,0.32
1998138,CORRETIVA,RESSONANCIA MAGNETICA,INGENIA 1.5T,PHILIPS MEDICAL,2024-07-19 17:30:00,2024-07-19 18:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.0
2033966,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 670,SAMTRONIC,2024-06-13 09:30:00,2024-08-18 18:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1592.5
1997982,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 7000,SAMTRONIC,2024-06-13 15:25:00,2024-08-27 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1797.58
1998634,CORRETIVA,LAPAROSCOPIO,30° 2.9MM X 30CM,KARL STORZ,2024-06-14 10:45:00,2024-07-30 12:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,1105.25
1998874,CORRETIVA,ULTRASSOM - GERAL,AFFINITI 70 G,PHILIPS MEDICAL,2024-06-14 17:48:00,2024-06-14 19:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.2
2032673,CORRETIVA,ACELERADOR LINEAR,TOMOTHERAPY H,ACCURAY,2024-06-14 17:00:00,2024-06-14 18:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.0
1998926,CORRETIVA,MACA - TRANSPORTE,TRANSTAR P8005,HILL ROM,2024-06-14 15:41:00,2024-06-17 08:20:00,*INSPECAO,CAUSA NATURAL,EQUIPAMENTO NÃO ENCONTRADO,64.65
1998933,CORRETIVA,MONITOR - MULTIPARAMETROS,B40,GE HEALTHCARE,2024-06-14 16:00:00,2024-06-14 17:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.0
1998824,CORRETIVA,CAMA - ELETRICA,HR8400,HILL ROM,2024-06-14 13:44:00,2024-06-14 14:20:00,*INSPECAO,INFRAESTRUTURA,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),0.6
1999051,CALIBRACAO,ARCO CIRURGICO,BRIVO OEC 850,GE HEALTHCARE,2024-06-14 08:00:00,2024-06-14 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,QUALIFICAÇÃO DE DESEMPENHO,2.0
1999068,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION EVO 128,GE HEALTHCARE,2024-06-14 17:45:00,2024-06-14 19:00:00,01 NAO LIGA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.25
1999039,CORRETIVA,ULTRASSOM - GERAL,VOLUSON S10,GE HEALTHCARE,2024-06-14 16:40:00,2024-06-20 14:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,TESTE FUNCIONAL,141.33
1998915,CORRETIVA,TERMODESINFECTADORA,TW E200 400P,BAUMER,2024-06-14 15:30:00,2024-06-14 16:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.0
1999813,CORRETIVA,CAMA - ELETRICA,ENTERPRISE 8000,ARJOHUNTLEIGH,2024-06-14 08:00:00,2024-06-14 09:10:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.17
1999826,CORRETIVA,CAMA - ELETRICA,ENTERPRISE 8000,ARJOHUNTLEIGH,2024-06-14 08:30:00,2024-06-14 11:20:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,2.83
1998372,CORRETIVA,ANGIOGRAFO,ALLURA XPER FD10 (CHAO),PHILIPS MEDICAL,2024-06-14 07:54:00,2024-06-14 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,2.6
1998603,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,DIRECTVIEW CR ELITE,CARESTREAM,2024-06-14 10:36:00,2024-06-14 17:31:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),6.92
1998399,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-06-14 08:10:00,2024-06-14 08:25:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM CONEXÕES,0.25
1998434,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-06-14 08:47:00,2024-06-14 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO EM TECLADO / MEMBRANA / PAINEL,0.72
1998354,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY VISTA,DRAGER HEALTHCARE,2024-06-14 07:40:00,2024-06-17 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,78.83
1998446,CORRETIVA,FOTOFORO,HL8000 MD,ZUMAX,2024-06-14 08:59:00,2024-06-14 12:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,REVISÃO / REPARO EM CONEXÕES,3.02
1998473,CORRETIVA,CAMA - ELETRICA,MT 0462,META HOSPITALAR,2024-06-14 09:26:00,2024-06-14 09:35:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.15
1998486,INSTALACAO,CICLO ERGOMETRO,000 5,CAJUMORO,2024-06-14 09:38:00,2024-06-14 12:01:00,*INSTALACAO,INSTALAÇÃO,AVALIAÇÃO TÉCNICA,2.38
1998517,CORRETIVA,IMPRESSORA - P&B,UP990 AD,SONY ELECTRONICS INC,2024-06-14 10:00:00,2024-06-14 11:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,1.0
1998574,CORRETIVA,MODULO - CAPNOGRAFIA,ETCO2 I,DIXTAL BIOMEDICA,2024-06-14 09:17:00,2024-06-14 09:39:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.37
1998810,CORRETIVA,MICROSCOPIO - ANALITICO,ECLIPSE E200,NIKON,2024-06-14 13:25:00,2024-06-20 13:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,144.08
1998813,CORRETIVA,MONITOR - TRANSPORTE,B105,GE HEALTHCARE,2024-06-14 12:26:00,2024-06-14 15:30:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,3.07
1998844,CORRETIVA,FOCO CIRURGICO TETO - LED,QUANTA 500 500,BAUMER,2024-06-14 14:07:00,2024-07-05 16:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,505.88
1999155,CORRETIVA,SISTEMA DE ANESTESIA,ATLAN A300,DRAGER HEALTHCARE,2024-06-15 08:42:00,2024-06-28 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),320.3
1999092,PREVENTIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,PEDESTAL MISSOURI,MIKATOS,2024-06-27 14:00:00,2024-06-27 14:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
2001995,CORRETIVA,APARELHO DE RAIOS-X - FIXO,RT 500 150,RAY TEC,2024-06-17 07:01:00,2024-06-17 11:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),3.98
2000215,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-06-17 17:42:00,2024-06-19 17:00:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,47.3
1999426,CORRETIVA,CAMA - ELETRICA,IB 545 EL,IDEAL BEQUEM,2024-06-16 13:18:00,2024-06-17 10:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),20.7
1999392,PREVENTIVA,ULTRASSOM PORTATIL - GERAL,LOGIQ E,GE HEALTHCARE,2024-07-29 13:30:00,2024-07-29 17:30:00,*SERVICO PROGRAMADO,CAUSA NATURAL,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,4.0
2000191,CORRETIVA,TERMODESINFECTADORA,DS 610/2,STEELCO,2024-06-17 17:48:00,2024-06-17 18:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.7
1999578,CORRETIVA,CAMA - ELETRICA,HR900,HILL ROM,2024-06-17 08:15:00,2024-06-17 11:15:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,3.0
2000149,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-06-17 16:05:00,2024-06-24 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,166.92
1999981,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF HQ190L,OLYMPUS,2024-06-17 14:09:00,2024-07-22 16:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,842.18
1997417,PREVENTIVA,ULTRASSOM - GERAL,LOGIQ S8,GE HEALTHCARE,2024-08-27 08:45:00,2024-08-27 12:45:00,*SERVICO PROGRAMADO,CAUSA NATURAL,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,4.0
1998095,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR COMPACT PLUS,B BRAUN,2024-06-13 15:50:00,2024-08-28 10:00:00,02 NAO FUNCIONA,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,1818.17
2010063,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,ADC CR85X,AGFA HEALTHCARE,2024-06-13 10:00:00,2024-07-23 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),964.0
1997643,CORRETIVA,MESA DE EXAME - ELETRICA,VLT 418,VALLITECH,2024-06-13 10:12:00,2024-11-12 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),3653.3
1999422,CORRETIVA,AUTOCLAVE - HORIZONTAL,HI VAC CAD,BAUMER,2024-06-17 09:48:00,2024-06-17 10:56:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.13
1999451,CORRETIVA,CENTRAL DE MONITORIZACAO,DX20CT,DIXTAL BIOMEDICA,2024-06-15 07:22:00,2024-06-17 07:52:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,48.5
1999464,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TDO,BARRFAB,2024-06-16 07:28:00,2024-06-17 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),33.53
1999463,CORRETIVA,MANGUITO - BRACADEIRA,ESFIGMOMANOMETRO,GENERICO,2024-06-16 07:28:00,2024-06-17 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,33.53
1999541,CORRETIVA,CAMA - ELETRICA,MT 0462,META HOSPITALAR,2024-06-17 08:29:00,2024-06-17 09:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.85
1999557,CORRETIVA,CARDIOVERSOR,TEC 5631,NIHON KOHDEN,2024-06-17 10:57:00,2024-06-17 11:35:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.63
1999022,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-06-14 16:23:00,2024-07-24 11:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),954.62
1998567,CORRETIVA,CENTRIFUGA,MC28I,RDE,2024-06-14 10:43:00,2024-06-19 10:44:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,120.02
2046337,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 670,SAMTRONIC,2024-06-14 08:00:00,2024-07-10 13:02:00,24 REPROVADO NA CALIBRACAO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),629.03
1998490,CORRETIVA,MOTOR - PNEUMATICO,COMPACT AIR DRIVE II,SYNTHES,2024-06-14 09:40:00,2024-07-16 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,771.33
2116361,CORRETIVA,CORADOR DE LAMINAS,ARTISAN LINK PRO,DAKO DENMARK,2024-06-14 19:00:00,2024-06-18 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,86.0
2066170,CORRETIVA,CARDIOVERSOR,CARDIOMAX 8,INSTRAMED,2024-06-14 17:30:00,2024-08-22 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1653.5
1998531,CORRETIVA,BALANCA - ANTROPOMETRICA,P150C,LIDER BALANCAS,2024-06-12 09:53:00,2024-10-31 08:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),3382.12
1998222,CALIBRACAO,MONITOR - COAGULACAO ATIVA,MCA PLUS,FUNDACAO ADIB JATENE,2024-06-14 07:00:00,2024-08-23 08:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1681.0
1999067,CORRETIVA,MAMOGRAFO,SELENIA DIMENSIONS 5000 3D,HOLOGIC,2024-09-06 14:10:00,2024-09-06 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2.83
1998875,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC20,PHILIPS MEDICAL,2024-06-14 14:49:00,2024-10-18 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,3020.18
1999144,CORRETIVA,VENTILADOR PULMONAR,SAVINA,DRAGER HEALTHCARE,2024-06-15 07:53:00,2024-06-15 09:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.12
1999165,CORRETIVA,CAMA - ELETRICA,GO BED FL28C,STRYKER,2024-06-15 10:08:00,2024-06-15 13:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,3.37
1999157,CORRETIVA,MONITOR - MULTIPARAMETROS,VISTA 120S,DRAGER HEALTHCARE,2024-06-15 08:55:00,2024-06-15 09:25:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.5
1999183,CORRETIVA,MONITOR - VIDEOCIRURGIA,OEV 262H 26POL,OLYMPUS,2024-06-15 12:41:00,2024-06-15 13:50:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.15
1999196,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-06-15 15:24:00,2024-06-15 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.6
1999195,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-06-15 15:24:00,2024-06-15 15:45:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),0.35
1999199,PREVENTIVA,CERATOMETRO,HRK 1,HUVITZ,2024-06-15 15:30:00,2024-06-15 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
1999177,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-06-15 11:56:00,2024-06-15 12:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.57
1999175,CORRETIVA,NEBULIZADOR ULTRASSONICO,AERONEB PRO,AEROGEN,2024-06-15 11:55:00,2024-06-18 09:30:00,*ACESSORIO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,69.58
2001311,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION MAXIMA 128,GE HEALTHCARE,2024-06-15 16:00:00,2024-06-15 18:00:00,01 NAO LIGA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,2.0
1999174,CORRETIVA,ULTRASSOM - ECOCARDIO,AFFINITI 70 G,PHILIPS MEDICAL,2024-06-15 11:52:00,2024-06-17 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,48.13
1999402,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-06-16 11:11:00,2024-07-05 10:20:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,455.15
1999223,CORRETIVA,BOMBA INFUSORA,COLLEAGUE (TRIPLO),BAXTER,2024-06-16 11:31:00,2024-06-20 08:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,92.82
1999221,CORRETIVA,BALANCA - ANTROPOMETRICA,2096 PP,TOLEDO,2024-06-16 09:33:00,2024-06-16 09:50:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.28
1999224,CORRETIVA,INCUBADORA - TRANSPORTE,IT 158 TS,FANEM,2024-06-16 11:37:00,2024-06-16 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,4.38
1999421,CORRETIVA,TERMODESINFECTADORA,TD 290,ORTOSINTESE,2024-06-17 07:00:00,2024-06-28 14:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,271.0
1999684,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA EXPLORER 1.5T,GE HEALTHCARE,2024-06-17 08:00:00,2024-06-18 12:00:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,28.0
1999697,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-06-17 09:00:00,2024-06-20 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,79.0
1999721,CORRETIVA,CAMA - ELETRICA,HR900,HILL ROM,2024-06-17 10:09:00,2024-06-17 10:50:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,0.68
1999713,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-06-17 10:05:00,2024-06-17 10:45:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,MAU USO,COLOCADO EM TESTE TÉCNICO,0.67
1999719,CORRETIVA,MACA - TRANSPORTE,KK810A,PARAMOUNT,2024-06-17 10:10:00,2024-06-17 13:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,3.0
1999733,CORRETIVA,BERCO - ELETRICO,VLT 220A ESP,VALLITECH,2024-06-17 10:07:00,2024-06-17 11:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.38
1999511,CORRETIVA,AUTOCLAVE - HORIZONTAL,HI SPEED II,BAUMER,2024-06-17 08:08:00,2024-06-17 08:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,0.37
1999508,CORRETIVA,BALANCA - ELETRONICA/MESA,BP 15,FILIZOLA,2024-06-16 08:08:00,2024-06-17 08:40:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE ELETRÔNICO,24.53
1999518,CORRETIVA,INCUBADORA,1186,FANEM,2024-06-17 08:13:00,2024-06-17 08:55:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.7
1999815,CORRETIVA,MEDIDOR - SINAIS VITAIS,SPOT VITAL SIGNS LXI,WELCH ALLYN,2024-06-17 10:57:00,2024-06-18 08:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,21.55
1999592,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-06-17 09:00:00,2024-06-17 11:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),2.0
1999486,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-06-17 07:56:00,2024-06-17 08:40:00,02 NAO FUNCIONA,MAU USO,AJUSTE MECÂNICO,0.73
1999633,INSTALACAO,MONITOR - MULTIPARAMETROS,BSM 3562,NIHON KOHDEN,2024-06-17 09:23:00,2024-06-17 09:33:00,29 FALTA DE EQUIPAMENTO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.17
1999754,CORRETIVA,IMPRESSORA DE FILME RADIOLOGICO,DRYVIEW 6850,CARESTREAM,2024-06-17 10:33:00,2024-06-17 11:00:00,02 NAO FUNCIONA,MAU USO,TESTE FUNCIONAL,0.45
1999758,CORRETIVA,CAMA - ELETRICA,ENTERPRISE 8000,ARJOHUNTLEIGH,2024-06-17 10:29:00,2024-06-18 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,24.52
1999796,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2020,DIXTAL BIOMEDICA,2024-06-17 10:59:00,2024-06-17 11:20:00,02 NAO FUNCIONA,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.35
1999010,CORRETIVA,INCUBADORA,1186C,FANEM,2024-06-14 08:00:00,2025-04-22 08:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,7488.0
2000174,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-06-17 16:30:00,2024-06-18 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,15.5
2000101,CORRETIVA,CAMA - ELETRICA,MT 163,META HOSPITALAR,2024-06-17 15:26:00,2024-06-17 16:05:00,*ACESSORIO DANIFICADO,ERRO DE PROCEDIMENTO,SUBSTITUIÇÃO DE PECA(S),0.65
1999219,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS MRI,DRAGER HEALTHCARE,2024-06-16 08:32:00,2024-06-16 08:45:00,*ACESSORIO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.22
1999235,CORRETIVA,HOLTER,H3+,MORTARA,2024-06-16 16:42:00,2024-06-16 16:52:00,*ACESSORIO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.17
1999828,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-06-14 11:18:00,2024-06-14 11:28:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.17
1999757,CORRETIVA,BERCO - AQUECIDO,AMPLA 2085,FANEM,2024-06-17 10:37:00,2024-06-17 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.38
1999537,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2023,DIXTAL BIOMEDICA,2024-06-15 08:24:00,2024-06-17 12:00:00,02 NAO FUNCIONA,MAU USO,AJUSTE ELETRÔNICO,51.6
2000454,CORRETIVA,BERCO - AQUECIDO,AMPLA 2085,FANEM,2024-06-18 08:09:00,2025-02-07 16:10:00,*ACESSORIO DANIFICADO,MAU USO,REVISÃO / REPARO EM CONEXÕES,5624.02
2000487,CORRETIVA,TERMOSELADORA MICROPROCESSADA,RSR 2000,RON,2024-06-18 10:35:00,2024-06-20 10:35:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),48.0
2000118,CORRETIVA,ULTRASSOM - GERAL,LOGIQ P6,GE HEALTHCARE,2024-06-17 14:30:00,2024-07-01 11:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),332.5
1999959,CORRETIVA,AUTOCLAVE - HORIZONTAL,AC 523,ORTOSINTESE,2024-06-17 13:26:00,2024-06-17 16:40:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),3.23
1999858,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-06-17 12:00:00,2024-06-17 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,5.0
2000150,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY DELTA,DRAGER HEALTHCARE,2024-06-17 09:00:00,2024-06-17 10:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,1.0
1999521,CORRETIVA,MONITOR - VIDEOCIRURGIA,9626NB,KARL STORZ,2024-06-17 08:17:00,2024-06-17 08:57:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.67
2000548,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-06-18 09:14:00,2024-06-18 09:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.27
2000187,CORRETIVA,MONITOR - MULTIPARAMETROS,BSM 3562,NIHON KOHDEN,2024-06-17 16:41:00,2024-06-17 16:55:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.23
2000030,CORRETIVA,MICROSCOPIO - CIRURGICO,OPMI PENTERO UNIQUE,CARL ZEISS,2024-06-17 14:47:00,2024-06-17 14:50:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.05
1999830,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-06-17 11:25:00,2024-06-17 12:00:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.58
2000797,CORRETIVA,ELETROCARDIOGRAFO,ELI150,MORTARA,2024-06-18 11:38:00,2024-06-18 16:00:00,02 NAO FUNCIONA,MAU USO,TESTE FUNCIONAL,4.37
2000629,CORRETIVA,ELETROCARDIOGRAFO,ELI150,MORTARA,2024-06-18 08:30:00,2024-06-18 09:30:00,19 FALTA DE PECA OU ACESSORIO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.0
2002075,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-06-18 10:00:00,2024-06-18 18:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REFORMA E PINTURA,8.0
2000711,CORRETIVA,MONITOR - MULTIPARAMETROS,T3,PROLIFE,2024-06-18 10:16:00,2024-06-18 10:27:00,29 FALTA DE EQUIPAMENTO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,0.18
2000967,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ANGIOMAT ILLUMENA,MALLINCKRODT - LIEBEL - FLARSHEIM,2024-06-18 11:00:00,2024-06-18 13:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,2.0
2000970,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-06-18 13:51:00,2024-06-26 16:20:00,*ACESSORIO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,194.48
2000910,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-06-18 13:26:00,2024-06-18 13:40:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.23
2000527,CORRETIVA,APARELHO DE RAIOS-X - FIXO,MULTIX B,SIEMENS HEALTHCARE,2024-06-18 09:00:00,2024-06-18 11:55:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,2.92
2001003,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,SOMATOM EMOTION 16,SIEMENS HEALTHCARE,2024-06-18 14:35:00,2024-06-21 19:50:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,77.25
2001030,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 670,SAMTRONIC,2024-06-18 15:01:00,2024-06-18 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,0.98
2000835,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,BRILLIANCE CT 16 SLICES,PHILIPS MEDICAL,2024-06-18 12:25:00,2024-06-18 20:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,7.58
2001754,CORRETIVA,BALAO INTRA-AORTICO,CS100,DATASCOPE,2024-06-18 13:00:00,2024-06-18 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2.5
2000415,CORRETIVA,FONTE DE LUZ - XENON,XENON 300 20133120,KARL STORZ,2024-06-17 07:09:00,2024-06-26 08:10:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),217.02
2000423,CORRETIVA,MACA - TRANSPORTE,DURASTAR P8005,HILL ROM,2024-06-18 07:24:00,2024-06-18 08:50:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.43
2000425,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-06-18 07:28:00,2024-06-18 08:50:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.37
2001224,CORRETIVA,CAMA - ELETRICA,HR8400,HILL ROM,2024-06-18 16:38:00,2024-06-18 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.37
2002602,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-06-19 15:48:00,2024-07-30 16:32:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,984.73
2000700,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS XL,DRAGER HEALTHCARE,2024-06-18 10:06:00,2024-06-18 10:40:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,AVALIAÇÃO TÉCNICA,0.57
2001001,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-06-18 14:29:00,2024-07-04 13:40:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),383.18
2000761,CORRETIVA,ASPIRADOR - CIRURGICO,LIPO RHOSSE,RHOSSE,2024-06-18 10:46:00,2024-06-18 12:10:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.4
2001056,CORRETIVA,ULTRASSOM - ECOCARDIO,AFFINITI 70 G,PHILIPS MEDICAL,2024-06-18 09:20:00,2024-06-20 14:00:00,01 NAO LIGA,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,52.67
2001079,CORRETIVA,MONITOR - TRANSPORTE,B105,GE HEALTHCARE,2024-06-18 15:41:00,2024-06-20 09:40:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,41.98
1999917,CORRETIVA,TERMODESINFECTADORA,TW E200 400P,BAUMER,2024-06-17 13:00:00,2024-06-17 15:00:00,18 MOLHANDO MATERIAL,CAUSA NATURAL,AJUSTE HIDRÁULICO,2.0
1999920,CORRETIVA,AUTOCLAVE - HORIZONTAL,6420,CISA,2024-06-17 13:50:00,2024-06-19 11:50:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),46.0
2000163,CORRETIVA,TRANSDUTOR TRANSESOFAGICO,6VT D,GE HEALTHCARE,2024-06-17 16:16:00,2024-06-26 16:00:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,215.73
2000162,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-06-17 10:30:00,2024-06-17 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.5
1999723,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2023,DIXTAL BIOMEDICA,2024-06-17 10:12:00,2024-06-17 10:40:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.47
2000153,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-06-17 16:05:00,2024-06-24 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,166.92
1999729,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,FDR NANO,FUJIFILM MEDICAL,2024-06-17 08:36:00,2024-09-02 10:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,MAU USO,SUBSTITUIÇÃO DE PECA(S),1849.4
1999682,CORRETIVA,CENTRIFUGA,MC28I,RDE,2024-06-17 10:20:00,2024-09-13 13:50:00,02 NAO FUNCIONA,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),2115.5
2000063,CORRETIVA,HISTEROSCOPIO,30° 2.9MM X 30CM,KARL STORZ,2024-06-17 14:57:00,2024-08-23 11:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,1604.55
2000496,CORRETIVA,MODULO - SINAIS VITAIS,PDM NELLCOR,GE HEALTHCARE,2024-06-18 08:30:00,2024-08-07 17:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1208.5
2000535,CORRETIVA,CARDIOVERSOR,TEC 5531B,NIHON KOHDEN,2024-06-18 09:05:00,2024-10-14 09:16:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,2832.18
2001934,CORRETIVA,ELETROCARDIOGRAFO,ELI150,MORTARA,2024-06-19 14:08:00,2024-06-19 15:00:00,01 NAO LIGA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.87
2008399,GERENCIAL,RESSONANCIA MAGNETICA,SIGNA ECHOSPEED 1.5T,GE HEALTHCARE,2024-06-25 15:00:00,2024-06-25 22:30:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,ABASTECIMENTO DE HÉLIO,7.5
2001883,CORRETIVA,ULTRASSOM PORTATIL - ECOCARDIO,VIVID IQ,GE HEALTHCARE,2024-06-19 13:00:00,2024-07-03 17:00:00,*INSPECAO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,340.0
2001514,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TDP,BARRFAB,2024-06-18 08:12:00,2024-06-18 09:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.3
2001524,CORRETIVA,VENTILADOR PULMONAR,PURITAN BENNETT 840,COVIDIEN - NELLCOR,2024-06-19 08:15:00,2024-06-19 08:50:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.58
2001542,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-06-19 08:25:00,2024-06-19 09:30:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,1.08
2001563,CORRETIVA,BANHO MARIA,1147,FANEM,2024-06-18 17:14:00,2024-06-20 08:20:00,*INSPECAO,CAUSA NATURAL,ORGANIZAÇÃO SETORIAL,39.1
2001472,CORRETIVA,MONITOR - MULTIPARAMETROS,BENEVISION N19,MINDRAY,2024-06-19 07:12:00,2024-06-19 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.8
2001709,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM120,PHILIPS MEDICAL,2024-06-19 09:52:00,2024-06-19 11:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,1.47
2001707,CORRETIVA,MACA - TRANSPORTE,TRANSTAR P8005,HILL ROM,2024-06-19 09:50:00,2024-06-19 11:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.17
2001729,CORRETIVA,BISTURI - SELADOR DE VASOS,FT10,COVIDIEN - VALLEYLAB,2024-06-19 10:21:00,2024-06-19 11:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,0.65
2001517,CORRETIVA,CARDIOVERSOR,EFFICIA DFM100,PHILIPS MEDICAL,2024-06-19 08:13:00,2024-06-19 08:43:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.5
2001794,CORRETIVA,BERCO - AQUECIDO,AMPLA 2085,FANEM,2024-06-19 11:30:00,2024-06-21 09:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,46.0
2001797,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE VIEW,GE HEALTHCARE,2024-06-19 11:35:00,2024-06-20 08:30:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,20.92
2001815,CORRETIVA,FOTOTERAPIA - SUPERLED,5006 BILITRON SKY,FANEM,2024-06-19 11:05:00,2024-06-19 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.42
