OS,TIPO,TIPO EQUIPAMENTO,EQUIPAMENTO,MARCA,HORARIO INICIO,HORARIO FIM,TIPO DE SERVIÇO,COMPLEMENTO,RESOLUÇÃO,TEMPO
2001763,INATIVACAO,TRANSDUTOR CONVEXO/ABDOMINAL,C1 6 D,GE HEALTHCARE,2024-06-19 10:54:00,2024-06-19 11:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,INATIVACAO DE EQUIPAMENTO,0.1
2001834,GERENCIAL,ARCO CIRURGICO,BV PULSERA,PHILIPS MEDICAL,2024-06-19 10:00:00,2024-06-19 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,2.0
2001599,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-06-19 08:54:00,2024-07-04 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),361.1
1999985,CORRETIVA,ESTERILIZADORA A PEROXIDO,STERRAD 100NX ALLCLEAR 2DR,ASP,2024-06-17 17:30:00,2024-06-18 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,18.5
1999761,CORRETIVA,BISTURI - SELADOR DE VASOS,FT10,COVIDIEN - VALLEYLAB,2024-06-17 10:41:00,2024-12-01 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,4005.32
1999923,CORRETIVA,ULTRASSOM - GERAL,APLIOXG SSA 790A,CANON,2024-06-17 09:10:00,2024-10-02 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,2568.83
1999527,CORRETIVA,MONITOR - ECG,7800,IVY BIOMEDICAL,2024-06-17 15:00:00,2025-03-09 12:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,6357.5
1999947,CORRETIVA,SISTEMA DE ALTO FLUXO,PRECISION FLOW,VAPOTHERM,2024-06-17 13:43:00,2025-03-12 10:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,6428.78
2002634,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-06-20 09:30:00,2024-06-20 10:30:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.0
2002759,CORRETIVA,MONITOR - MULTIPARAMETROS,B40,GE HEALTHCARE,2024-06-20 11:10:00,2024-06-20 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),3.83
2003060,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412 AQUAZERO,CISA,2024-06-20 07:00:00,2024-06-21 13:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),30.0
2002435,CORRETIVA,COMPRESSOR - MANTA TERMICA,WARMTOUCH 6000,COVIDIEN - NELLCOR,2024-06-20 06:30:00,2024-06-25 16:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,130.0
2002455,CORRETIVA,FOCO CIRURGICO TETO - HALOGENO,HANAULUX BLUE 80 80,GETINGE,2024-06-20 07:03:00,2024-06-20 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,3.45
2002516,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM12,PHILIPS MEDICAL,2024-06-20 07:38:00,2024-06-20 11:05:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,3.45
2002518,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM12,PHILIPS MEDICAL,2024-06-20 07:39:00,2024-06-20 11:50:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,4.18
2002578,CORRETIVA,CAMA - ELETRICA,MT 163,META HOSPITALAR,2024-06-20 08:54:00,2024-06-20 08:54:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.0
2002597,CORRETIVA,BALANCA - ANTROPOMETRICA,PERSONAL 200,FILIZOLA,2024-06-20 09:01:00,2024-06-20 09:31:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.5
2002613,CORRETIVA,DETECTOR FETAL,DF7001,MEDPEJ,2024-06-20 09:16:00,2024-06-20 10:20:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.07
2002660,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-07-12 09:20:00,2024-07-12 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,6.67
2002520,CORRETIVA,CADEIRA - GINECOLOGICA,CG7000N,MEDPEJ,2024-06-20 07:06:00,2024-06-27 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,174.9
2002668,CORRETIVA,BERCO - ELETRICO,VLT 220A ESP,VALLITECH,2024-06-20 09:58:00,2024-06-20 13:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,3.53
2002678,CORRETIVA,ULTRASSOM - GERAL,LOGIQ S8,GE HEALTHCARE,2024-06-20 09:42:00,2024-06-20 11:42:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,2.0
2002560,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-06-20 08:34:00,2024-06-20 09:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE MECÂNICO,0.43
2002695,CORRETIVA,CABO DE PRESSAO INVASIVA,GENERICO,GENERICO,2024-06-20 10:20:00,2024-06-20 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.67
2002754,CORRETIVA,CAMA - ELETRICA,MI570 RT,MERCEDES IMEC,2024-06-20 11:08:00,2024-06-20 12:25:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.28
2002685,CORRETIVA,CENTRAL DE MONITORIZACAO,CNS6201 32LT,NIHON KOHDEN,2024-06-20 10:15:00,2024-06-20 11:05:00,*INSPECAO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.83
2002850,CORRETIVA,CAMA - ELETRICA,MI570 RT,MERCEDES IMEC,2024-06-20 12:10:00,2024-06-20 12:48:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.63
2002576,CORRETIVA,CENTRAL DE MONITORIZACAO,ELITE DESK 800,HEWLETT PACKARD,2024-06-20 08:48:00,2024-06-20 09:09:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.35
2002896,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-06-20 13:26:00,2024-06-21 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,20.57
2002072,CORRETIVA,CAMA - ELETRICA,MT 163,META HOSPITALAR,2024-06-19 16:14:00,2024-06-19 16:27:00,*ACESSORIO DANIFICADO,MAU USO,TESTE FUNCIONAL,0.22
2002112,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-06-19 13:00:00,2024-07-09 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE ELETRÔNICO,479.0
2002130,CORRETIVA,CADEIRA - GINECOLOGICA,CG7000N,MEDPEJ,2024-06-19 16:13:00,2024-06-19 18:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),2.28
2002130,CORRETIVA,CADEIRA - GINECOLOGICA,CG7000N,MEDPEJ,2024-06-19 16:13:00,2024-06-19 18:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,2.28
2001896,CORRETIVA,CARDIOVERSOR,HEARTSTART XL,PHILIPS MEDICAL,2024-06-19 14:00:00,2024-07-30 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,983.0
2001536,CORRETIVA,CARDIOVERSOR,R SERIES,ZOLL,2024-06-19 08:30:00,2024-06-19 09:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,1.0
2001970,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR PCF,MEDISAFE,2024-06-19 14:53:00,2024-06-20 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,18.12
2001768,CORRETIVA,CAMA - ELETRICA,RCKCF028,BK HOSPITALAR,2024-06-19 16:00:00,2024-06-19 16:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,LIMPEZA,0.5
2002053,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA CREATOR 1.5T,GE HEALTHCARE,2024-06-19 16:03:00,2024-06-19 16:25:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,0.37
2001852,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,POLYMOBIL PLUS,SIEMENS HEALTHCARE,2024-06-19 12:25:00,2024-06-27 17:15:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,196.83
2001984,GERENCIAL,FIBROENDOSCOPIO - ALTA,BF TE2,OLYMPUS,2024-06-19 09:00:00,2024-06-20 10:10:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,25.17
2001610,CORRETIVA,WORKSTATION,XELERIS 3.1,GE HEALTHCARE,2024-06-19 09:21:00,2024-07-17 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,679.65
2001547,CORRETIVA,PROCESSADOR DE TECIDOS,EXCELSIOR,THERMO SCIENTIFIC,2024-06-19 09:00:00,2024-08-02 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1065.0
2001986,CORRETIVA,SISTEMA DE ANESTESIA,ATLAN A300,DRAGER HEALTHCARE,2024-06-19 15:07:00,2024-06-19 15:15:00,13 TESTE FUNCIONAL,ERRO DE PROCEDIMENTO,PROCESSOS ADMINISTRATIVOS,0.13
2001985,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,DRX REVOLUTION,CARESTREAM,2024-06-19 15:10:00,2024-06-19 16:40:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.5
2001850,CORRETIVA,MONITOR - MULTIPARAMETROS,BENEVISION N12,MINDRAY,2024-06-19 12:22:00,2024-06-19 14:10:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,1.8
2001994,CORRETIVA,AUTOCLAVE - HORIZONTAL,HI VAC CAD,BAUMER,2024-06-19 15:12:00,2024-06-19 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.8
2003058,CORRETIVA,CUFFOMETRO,VBM,VBM,2024-06-20 11:29:00,2024-06-20 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,EQUIPAMENTO NÃO ENCONTRADO,5.02
2003056,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,1288,STRYKER,2024-06-20 13:27:00,2024-06-20 15:40:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,2.22
2003133,CORRETIVA,MONITOR - MULTIPARAMETROS,G3L,GENERAL MEDITECH,2024-06-20 16:30:00,2024-06-20 17:50:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.33
2002998,CORRETIVA,SISTEMA DE HIPOHIPERTERMIA,ALLON 2001,MTRE,2024-06-20 14:30:00,2024-06-20 15:10:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.67
2003145,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA HDX ECHOSPEED 1.5T,GE HEALTHCARE,2024-06-20 17:00:00,2024-06-27 17:20:00,*INSTALACAO,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,168.33
2003184,CORRETIVA,MONITOR - MULTIPARAMETROS,G3D,GENERAL MEDITECH,2024-06-20 17:50:00,2024-06-20 18:20:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.5
2003436,CORRETIVA,MONITOR - MULTIPARAMETROS,B850,GE HEALTHCARE,2024-06-20 18:00:00,2024-06-20 18:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.5
2003596,CORRETIVA,RESSONANCIA MAGNETICA,MULTIVA 1.5T,PHILIPS MEDICAL,2024-06-20 08:30:00,2024-06-20 12:30:00,*SERVICO PROGRAMADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,4.0
2003162,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-06-20 15:30:00,2024-06-21 09:20:00,02 NAO FUNCIONA,MAU USO,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,17.83
2003758,CORRETIVA,VIDEOLARINGOSCOPIO,BD DF,BESDATA,2024-06-20 09:05:00,2024-06-20 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,8.92
2004076,CORRETIVA,MESA CIRURGICA - ELETRICA,MEERA,GETINGE,2024-06-20 19:31:00,2024-06-20 20:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.48
2021157,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM100,PHILIPS MEDICAL,2024-06-20 12:00:00,2024-06-20 13:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),1.0
2008999,CORRETIVA,BALANCA - ANTROPOMETRICA,R 110,WELMY,2024-06-20 17:00:00,2024-07-09 14:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),453.0
2004238,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,DRX REVOLUTION,CARESTREAM,2024-06-21 15:35:00,2024-06-24 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,73.42
2008358,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-06-21 09:45:00,2024-06-21 15:40:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,5.92
2004058,CORRETIVA,ULTRASSOM PORTATIL - GERAL,VSCAN,GE HEALTHCARE,2024-06-21 13:06:00,2024-07-24 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),791.9
2003635,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY DELTA,DRAGER HEALTHCARE,2024-06-21 08:11:00,2024-06-21 10:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.32
2003878,CORRETIVA,CABECOTE DE CAMERA,IMAGE1 HD H3 Z,KARL STORZ,2024-06-21 10:52:00,2024-10-24 16:40:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,3005.8
2003694,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-06-21 08:50:00,2024-06-21 13:40:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,RECEBIMENTO DE MATERIAIS/PECAS,4.83
2002921,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-06-20 13:44:00,2024-06-20 14:30:00,01 NAO LIGA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.77
2002939,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2020,DIXTAL BIOMEDICA,2024-06-20 14:02:00,2024-06-20 14:32:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,0.5
2003608,CORRETIVA,CENTRAL DE MONITORIZACAO,CNS6201 32LT,NIHON KOHDEN,2024-06-21 07:41:00,2024-06-21 08:00:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.32
2003651,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION ACT 32,GE HEALTHCARE,2024-06-21 08:23:00,2024-06-26 10:44:00,13 TESTE FUNCIONAL,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),122.35
2003714,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7400,WELCH ALLYN,2024-06-21 09:08:00,2024-06-21 09:57:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.82
2003723,CORRETIVA,BALANCA - ANTROPOMETRICA,W 110H,WELMY,2024-06-21 09:10:00,2024-06-21 10:45:00,02 NAO FUNCIONA,MAU USO,AJUSTE MECÂNICO,1.58
2003668,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-06-21 08:30:00,2024-06-21 13:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,5.0
2003744,CORRETIVA,ELETROCARDIOGRAFO,CARDIOCARE 2000,BIONET,2024-06-21 09:32:00,2024-06-21 10:04:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.53
2003880,CORRETIVA,SISTEMA DE DESINFECCAO - ENDOSCOPIA,ALX1012 DL,ENDOCLEAR,2024-06-21 10:55:00,2024-06-21 10:55:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.0
2004215,CORRETIVA,BOMBA INFUSORA - SERINGA,SP5 TCI,MINDRAY,2024-06-21 15:16:00,2024-06-21 17:00:00,*ACESSORIO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),1.73
2001600,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS 600,MINDRAY,2024-06-19 08:58:00,2024-09-11 11:18:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,2018.33
2002113,CORRETIVA,INCUBADORA,C186TS,FANEM,2024-06-19 17:00:00,2025-03-09 13:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,6308.0
2003924,CORRETIVA,CUFFOMETRO,54 07 000,CELMAT,2024-06-21 11:12:00,2024-06-21 14:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,3.3
2003920,CORRETIVA,INCUBADORA,DUETTO 2386,FANEM,2024-06-20 11:11:00,2024-06-21 12:30:00,*SERVICO PROGRAMADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,25.32
2003938,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-06-21 11:16:00,2024-06-26 11:25:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AJUSTE MECÂNICO,120.15
2003828,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS 900,MINDRAY,2024-06-21 10:40:00,2024-06-21 10:50:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.17
2003976,CORRETIVA,MONITOR - MULTIPARAMETROS,B650,GE HEALTHCARE,2024-06-21 11:36:00,2024-06-21 11:50:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.23
2003971,CORRETIVA,AUTOCLAVE - HORIZONTAL,AC 365,ORTOSINTESE,2024-06-21 08:00:00,2024-06-21 11:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE HIDRÁULICO,3.5
2004081,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,AQUILION 64 TSX101A,CANON,2024-06-21 13:50:00,2024-06-21 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,2.17
2002817,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-06-20 16:00:00,2024-06-20 17:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,1.5
2002663,CORRETIVA,BISTURI - ELETRICO,B3300 SM,DELTRONIX,2024-06-20 09:55:00,2024-08-30 13:40:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1707.75
2002890,CORRETIVA,ESTUFA,520,FANEM,2024-06-20 16:05:00,2024-08-22 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1512.92
2002594,CORRETIVA,LAPAROSCOPIO,30° 5MM X 29CM,KARL STORZ,2024-06-13 08:59:00,2024-10-16 15:55:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,3006.93
2004190,CORRETIVA,MONITOR - OXIDO NITRICO,NOX 1000,MORIYA,2024-06-21 14:54:00,2024-07-08 09:00:00,*SERVICO PROGRAMADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),402.1
2004331,CORRETIVA,ARCO CIRURGICO,SIREMOBIL COMPACT L,SIEMENS HEALTHCARE,2024-06-21 17:28:00,2024-07-23 13:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,763.87
2003696,CORRETIVA,OXIMETRO DE PULSO,RAD G,MASIMO,2024-06-21 08:37:00,2024-07-12 08:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,503.88
2003609,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-06-21 07:45:00,2024-06-25 08:00:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,COLOCADO EM TESTE TÉCNICO,96.25
2003631,CORRETIVA,FOCO AMBULATORIAL - LED,GS600,WELCH ALLYN,2024-06-20 08:09:00,2024-06-21 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,25.35
2003644,CORRETIVA,ULTRASSOM PORTATIL - GERAL,VERSANA ACTIVE,GE HEALTHCARE,2024-06-25 14:00:00,2024-06-25 16:36:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,2.6
2003641,CORRETIVA,CAMA - ELETRICA,QUALITAS GAMA,PARAMOUNT,2024-06-20 08:19:00,2024-06-21 11:00:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,26.68
2004530,CORRETIVA,VIDEOLARINGOSCOPIO,MCGRATH,AIRCRAFT,2024-06-22 10:26:00,2024-06-27 11:30:00,01 NAO LIGA,CAUSA NATURAL,AJUSTE ELETRÔNICO,121.07
2004242,CORRETIVA,MONITOR - TRANSPORTE,B105,GE HEALTHCARE,2024-06-21 15:39:00,2024-06-21 15:40:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,0.02
2004264,CORRETIVA,MONITOR - MULTIPARAMETROS,BENEVISION N12,MINDRAY,2024-06-21 15:57:00,2024-06-21 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.55
2004090,CORRETIVA,CAMA - ELETRICA,HR8400,HILL ROM,2024-06-21 14:00:00,2024-08-08 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1149.0
2004314,CORRETIVA,LASER - TRATOS RENAIS,MEDILAS H20,DORNIER MEDTEC,2024-06-21 16:54:00,2024-07-10 09:10:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),448.27
2003791,CORRETIVA,CISTOSCOPIO,30° 4MM X 18CM,KARL STORZ,2024-06-21 10:12:00,2024-08-20 07:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1436.8
2004150,CORRETIVA,CASSETE RADIOLOGICO,35 43,CARESTREAM,2024-06-21 14:30:00,2024-06-21 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,0.5
2035381,CORRETIVA,LAPAROSCOPIO,30° 10MM X 30CM,SOPRO COMEG,2024-06-22 10:00:00,2024-07-25 13:00:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM PEÇAS,795.0
2004511,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS XL,DRAGER HEALTHCARE,2024-06-22 09:04:00,2024-06-22 10:20:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.27
2003991,CORRETIVA,VENTILADOR PULMONAR,IX5,INTERMED,2024-06-21 11:46:00,2024-09-06 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1853.23
2004383,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,CM SCAM3,CONFIANCE MEDICAL,2024-06-21 15:00:00,2024-08-27 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1604.0
2004932,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR PCF,MEDISAFE,2024-06-24 08:57:00,2024-06-26 14:41:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,53.73
2005477,CORRETIVA,LASER - LITOTRIPSIA,MEDILAS H30 SOLVO,DORNIER MEDTEC,2024-06-24 19:00:00,2024-06-26 16:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,45.0
2004861,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE S5,DATEX OHMEDA,2024-06-24 14:45:00,2024-06-24 15:30:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,0.75
2004860,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS,DRAGER HEALTHCARE,2024-06-24 13:45:00,2024-06-24 14:30:00,*ATIVIDADE GERENCIAL,INFRAESTRUTURA,PROCESSOS ADMINISTRATIVOS,0.75
2004865,CORRETIVA,TERMODESINFECTADORA,TD 290,ORTOSINTESE,2024-06-24 08:03:00,2024-06-24 08:33:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.5
2004864,CORRETIVA,BOMBA INFUSORA,COLLEAGUE CXE (TRIPLO),BAXTER,2024-06-24 08:01:00,2024-06-26 09:20:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,49.32
2004560,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-06-22 13:48:00,2024-06-22 13:49:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,0.02
2004564,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR PCF,MEDISAFE,2024-06-22 10:30:00,2024-06-22 19:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,8.5
2004552,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,COMPLETO BIS,COVIDIEN - BIS,2024-06-22 12:32:00,2024-06-24 17:15:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,52.72
2004551,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,COMPLETO BIS,COVIDIEN - BIS,2024-06-22 11:23:00,2024-06-22 17:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),6.12
2004946,CORRETIVA,RESSUSCITADOR NEONATAL,BABYPUFF 1020,FANEM,2024-06-24 09:09:00,2024-06-24 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,0.85
2005430,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION ACT 16,GE HEALTHCARE,2024-06-23 10:00:00,2024-06-25 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,52.0
2004830,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2022 PLUS,DIXTAL BIOMEDICA,2024-06-23 15:00:00,2024-06-24 08:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,17.5
2005101,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON MR,GUERBET,2024-06-24 11:05:00,2024-06-28 11:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),95.92
2004891,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,FDR NANO,FUJIFILM MEDICAL,2024-06-24 07:54:00,2024-06-24 08:45:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,0.85
2005435,CORRETIVA,CENTRAL DE MONITORIZACAO,2800,GENERAL MEDITECH,2024-06-24 16:00:00,2024-06-24 16:50:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.83
2005869,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-06-24 08:00:00,2024-06-24 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,7.0
2005341,CORRETIVA,PROCESSADOR RADIOLOGICO - DR FIXO,AERODR LT,KONICA MINOLTA,2024-06-24 15:11:00,2024-06-24 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.82
2004856,CORRETIVA,HISTEROSCOPIO,30° 2.9MM X 30CM,KARL STORZ,2024-06-24 07:53:00,2024-08-23 11:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1443.62
2007599,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,STELLAR 150,RESMED,2024-06-24 19:49:00,2024-10-07 08:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,2508.18
2004641,CORRETIVA,MONITOR - MULTIPARAMETROS,BSM 3763,NIHON KOHDEN,2024-06-23 14:15:00,2024-06-23 17:26:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),3.18
2005684,CORRETIVA,MICROSCOPIO - CIRURGICO,OPMI PENTERO 800,CARL ZEISS,2024-06-25 07:05:00,2024-06-25 08:00:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),0.92
2005715,CORRETIVA,MONITOR - OXIDO NITRICO,NOX 1000,MORIYA,2024-06-25 07:52:00,2024-06-25 09:25:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.55
2005946,CORRETIVA,FONTE DE LUZ - LED,L10 AIM,STRYKER,2024-06-25 10:06:00,2024-06-25 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,3.9
2005969,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-06-25 10:07:00,2024-06-25 10:45:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.63
2006227,CORRETIVA,BALAO INTRA-AORTICO,SYSTEM 97,DATASCOPE,2024-06-25 10:08:00,2024-06-25 10:25:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.28
2006240,CORRETIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-06-25 10:34:00,2024-06-25 12:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,1.43
2006244,CORRETIVA,ELETROCARDIOGRAFO,BENEHEART R3,MINDRAY,2024-06-25 10:35:00,2024-06-25 14:50:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),4.25
2005858,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIG BEN,RIESTER,2024-06-25 09:19:00,2024-06-25 15:50:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,LIMPEZA,6.52
2005858,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIG BEN,RIESTER,2024-06-25 09:19:00,2024-06-25 15:50:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,6.52
2007320,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIG BEN,RIESTER,2024-06-25 16:33:00,2024-06-26 10:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,17.45
2007027,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-06-25 12:55:00,2024-06-27 13:40:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,48.75
2007008,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION ACT 32,GE HEALTHCARE,2024-06-25 12:35:00,2024-06-25 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.42
2007284,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-06-25 14:33:00,2024-06-25 16:15:00,*ATIVIDADE GERENCIAL,ATIVIDADE PROGRAMADA,ORGANIZAÇÃO SETORIAL,1.7
2004815,CORRETIVA,MEDIDOR - ICTERICIA,JM105,DRAGER HEALTHCARE,2024-06-24 07:02:00,2024-06-24 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,1.97
2005038,CORRETIVA,MAPA,DYNA MAPA PLUS,CARDIO SISTEMAS,2024-06-24 10:07:00,2024-06-24 10:08:00,01 NAO LIGA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.02
2007367,CORRETIVA,APARELHO DE RAIOS-X - FIXO,MULTIX B,SIEMENS HEALTHCARE,2024-06-25 16:36:00,2024-06-26 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),15.4
2005707,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-06-25 07:46:00,2024-06-25 17:40:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,9.9
2005755,CORRETIVA,CABO DE PRESSAO INVASIVA,GENERICO,GENERICO,2024-06-25 13:00:00,2024-06-25 13:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.5
2005813,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-06-25 08:54:00,2024-06-25 09:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.1
2005718,CORRETIVA,CAMA - ELETRICA,HR8400,HILL ROM,2024-06-22 07:54:00,2024-06-25 08:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,72.6
2005767,CORRETIVA,CENTRAL DE MONITORIZACAO,M3290 16LT,PHILIPS MEDICAL,2024-06-25 08:31:00,2024-06-25 09:10:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.65
2005818,CORRETIVA,HEMODIALISADOR - CONTINUO,PRISMAFLEX,GAMBRO,2024-06-25 08:57:00,2024-06-25 11:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.55
2005817,CORRETIVA,AUTOCLAVE - HORIZONTAL,HS6613 ER2,GETINGE,2024-06-25 08:57:00,2024-06-25 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,3.05
2005826,CORRETIVA,MONITOR - MULTIPARAMETROS,CARDIOCAP 5,GE HEALTHCARE,2024-06-25 09:02:00,2024-06-25 09:05:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.05
2006928,CORRETIVA,INCUBADORA - TRANSPORTE,IT 158 TS,FANEM,2024-06-24 11:53:00,2024-06-25 15:00:00,*SERVICO PROGRAMADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,27.12
2006231,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-06-25 10:08:00,2024-07-02 11:50:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,169.7
2006993,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIG BEN,RIESTER,2024-06-25 11:57:00,2024-06-25 12:50:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.88
2007094,CORRETIVA,CENTRIFUGA,Q222TM2,QUIMIS,2024-06-25 13:00:00,2024-08-14 13:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,1200.0
2007566,CORRETIVA,VIDEOLARINGOSCOPIO,IS3 C,INSIGHTERS MEDICAL,2024-06-25 17:37:00,2024-08-16 16:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),1246.38
2005025,CORRETIVA,INCUBADORA,GIRAFFE CS1,GE HEALTHCARE,2024-06-24 08:41:00,2024-06-24 11:04:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,2.38
2005317,CORRETIVA,LAPAROSCOPIO,30° 5MM X 30CM,STRYKER,2024-06-24 14:42:00,2025-04-03 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,6789.3
2010072,CORRETIVA,MOTOR - CONSOLE,IPC EC300,MEDTRONIC,2024-06-26 18:00:00,2024-07-16 15:15:00,*ACESSORIO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,477.25
2008278,CORRETIVA,ELETROCARDIOGRAFO,MAC I,GE HEALTHCARE,2024-06-26 09:21:00,2024-06-26 13:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,3.65
2008382,CORRETIVA,MARCAPASSO - BICAMERAL,REOCOR D,BIOTRONIK,2024-06-26 12:24:00,2024-06-26 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,0.6
2008352,CORRETIVA,ESTERILIZADORA A PEROXIDO,STERRAD 100NX,ASP,2024-06-26 12:00:00,2024-06-26 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.0
2008250,CORRETIVA,CENTRAL DE MONITORIZACAO,DX20CT,DIXTAL BIOMEDICA,2024-06-26 10:26:00,2024-09-20 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,2069.57
2007872,CORRETIVA,ESTETOSCOPIO,ADULTO,GENERICO,2024-06-26 10:30:00,2024-06-26 11:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.5
2006355,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA PIONEER 3T,GE HEALTHCARE,2024-06-25 11:06:00,2024-07-08 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),317.9
2006353,CORRETIVA,BERCO - ELETRICO,VLT 220A ESP,VALLITECH,2024-06-25 11:05:00,2024-06-26 09:10:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,22.08
2006357,CORRETIVA,VENTILADOR PULMONAR,PURITAN BENNETT 840,COVIDIEN - NELLCOR,2024-06-25 11:07:00,2024-07-01 13:51:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,146.73
2007077,CORRETIVA,OXIMETRO DE PULSO,PM10N,COVIDIEN - NELLCOR,2024-06-25 13:44:00,2024-07-11 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,382.27
2008058,CORRETIVA,MICROSCOPIO - CIRURGICO,OPMI VISU160 S7,CARL ZEISS,2024-06-26 09:01:00,2024-06-26 09:04:00,21 LAMPADA RUIM/QUEIMADA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.05
2007873,CORRETIVA,SISTEMA DE ANESTESIA,AVANCE CS2,GE HEALTHCARE,2024-06-26 08:00:00,2024-06-26 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,2.0
2008205,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-06-26 07:00:00,2024-06-26 08:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,REVISÃO / REPARO EM ACESSÓRIO(S),1.0
2008207,CORRETIVA,CAMA - ELETRICA,SV1,STRYKER,2024-06-26 09:00:00,2024-06-26 10:20:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.33
2009262,CORRETIVA,CAMA - ELETRICA,SV1,STRYKER,2024-06-25 08:00:00,2024-06-25 12:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,4.5
2007240,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-06-25 15:29:00,2024-06-25 16:00:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.52
2005751,CORRETIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-06-25 08:16:00,2024-06-25 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.73
2005733,CORRETIVA,APARELHO DE RAIOS-X - FIXO,MULTIX B,SIEMENS HEALTHCARE,2024-06-25 08:26:00,2024-06-25 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,9.57
2007214,CORRETIVA,AUTOCLAVE - HORIZONTAL,AC 365,ORTOSINTESE,2024-06-25 09:40:00,2024-06-28 13:00:00,18 MOLHANDO MATERIAL,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,75.33
2007072,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,AQUILION LIGHTNING 80 TSX036A,CANON,2024-07-09 10:30:00,2024-07-09 13:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,3.0
2005967,CORRETIVA,FONTE DE LUZ - HALOGENA,CLK 4,OLYMPUS,2024-06-25 10:07:00,2024-07-15 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,486.38
2006289,CORRETIVA,LAPAROSCOPIO,30° 10MM 33CM,STRYKER,2024-06-25 10:48:00,2024-08-29 17:37:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1566.82
2005911,CORRETIVA,CADEIRA - ODONTOLOGICA,PRIMAX CART,DENTSCLER,2024-06-25 09:59:00,2024-10-31 17:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,3079.02
2007550,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-06-25 17:26:00,2024-11-08 16:30:00,01 NAO LIGA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,3263.07
2007947,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-06-26 08:47:00,2024-06-26 10:30:00,02 NAO FUNCIONA,MAU USO,AJUSTE ELETRÔNICO,1.72
2008413,CORRETIVA,HOLTER,CARDIO LIGHT,CARDIO SISTEMAS,2024-06-26 13:30:00,2024-06-26 13:50:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.33
2008208,CORRETIVA,BALANCA - ANTROPOMETRICA,W 300,WELMY,2024-06-26 10:20:00,2024-06-26 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.67
2008303,CORRETIVA,MONITOR - MULTIPARAMETROS,G3D,GENERAL MEDITECH,2024-06-26 11:13:00,2024-06-26 12:40:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.45
2008783,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-06-26 17:15:00,2024-06-26 17:45:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.5
2007938,CORRETIVA,MONITOR - OXIDO NITRICO,G SERIES,R&D MEDIQ,2024-06-26 08:38:00,2024-06-26 09:15:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.62
2007913,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIG BEN,RIESTER,2024-06-26 07:24:00,2024-06-26 08:40:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,ORGANIZAÇÃO SETORIAL,1.27
2008249,CORRETIVA,ELETROCARDIOGRAFO,MAC 2000,GE HEALTHCARE,2024-06-26 10:34:00,2024-06-26 10:50:00,*ACESSORIO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.27
2008740,CORRETIVA,MANGUITO - BRACADEIRA,ESFIGMOMANOMETRO,GENERICO,2024-06-26 10:25:00,2024-06-26 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),4.58
2008586,CORRETIVA,BALANCA - ACAMADO,GL5,GULDMANN,2024-06-26 14:46:00,2024-06-26 15:15:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.48
2008290,CORRETIVA,CAMA - ELETRICA,SV1,STRYKER,2024-06-26 11:05:00,2024-06-26 12:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.42
2008700,CORRETIVA,ULTRASSOM - GERAL,LOGIQ P10,GE HEALTHCARE,2024-06-26 16:06:00,2024-06-26 18:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.9
2008349,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-06-26 08:00:00,2024-09-03 17:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REVISÃO / REPARO EM PEÇAS,1665.0
2007973,CORRETIVA,MONITOR - COAGULACAO ATIVA,MCA 2000,FUNDACAO ADIB JATENE,2024-06-26 08:57:00,2024-09-03 07:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,1654.55
2007904,CORRETIVA,FIBROENDOSCOPIO - ALTA,LF GP,OLYMPUS,2024-06-26 17:00:00,2024-12-11 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,4025.0
2008713,CORRETIVA,MONITOR - MULTIPARAMETROS,G3A,GENERAL MEDITECH,2024-06-26 18:20:00,2024-06-26 19:20:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.0
2008309,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-06-26 10:07:00,2024-12-10 13:10:00,01 NAO LIGA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,4011.05
2008559,CORRETIVA,MONITOR - MULTIPARAMETROS,IMEC15,MINDRAY,2024-06-26 16:30:00,2024-06-26 17:15:00,*ACESSORIO DANIFICADO,ERRO DE PROCEDIMENTO,REVISÃO / REPARO EM ACESSÓRIO(S),0.75
2008557,CORRETIVA,MONITOR - MULTIPARAMETROS,UMEC10,MINDRAY,2024-06-26 14:20:00,2024-06-26 15:25:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,LIMPEZA,1.08
2008265,CORRETIVA,CAMA - ELETRICA,IB 545 EL,IDEAL BEQUEM,2024-06-26 11:00:00,2024-06-26 14:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),3.0
2009048,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 2500,GE HEALTHCARE,2024-06-27 08:14:00,2024-06-27 08:23:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.15
2009065,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-06-27 08:24:00,2024-06-27 09:30:00,02 NAO FUNCIONA,INSTALAÇÃO,TESTE FUNCIONAL,1.1
2010027,CORRETIVA,BALANCA - ANTROPOMETRICA,W 200,WELMY,2024-06-28 09:56:00,2024-06-28 11:26:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.5
2010345,CORRETIVA,MODULO - SINAIS VITAIS,PDM NELLCOR,GE HEALTHCARE,2024-06-28 15:50:00,2024-06-28 17:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,1.17
2008556,CORRETIVA,MONITOR - MULTIPARAMETROS,UMEC10,MINDRAY,2024-06-26 15:25:00,2024-06-26 16:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.08
2008558,CORRETIVA,MONITOR - MULTIPARAMETROS,UMEC10,MINDRAY,2024-06-26 17:15:00,2024-06-26 18:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.75
2007648,SEG. ELETRICA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-06-26 13:00:00,2024-06-26 18:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,5.0
2007874,CORRETIVA,AUTOCLAVE - HORIZONTAL,HS6613 ER2,GETINGE,2024-06-26 07:45:00,2024-06-26 09:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AJUSTE ELETRÔNICO,1.75
2008042,CORRETIVA,TERMODESINFECTADORA,88 TURBO,GETINGE,2024-06-26 09:44:00,2024-06-26 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,7.27
2008257,CORRETIVA,BOMBA INFUSORA,COLLEAGUE (MONO),BAXTER,2024-06-26 10:38:00,2024-07-15 15:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,460.87
2008062,CORRETIVA,MESA CIRURGICA - ELETRICA,ALPHASTAR 1132,GETINGE,2024-06-26 09:54:00,2024-07-17 08:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,502.1
2008670,CORRETIVA,ULTRASSOM - GERAL,UGEO H60,SAMSUNG,2024-06-25 15:00:00,2024-07-08 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,314.0
2009292,CORRETIVA,MEDIDOR - SINAIS VITAIS,CARESCAPE V100,GE HEALTHCARE,2024-06-27 11:20:00,2024-06-27 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REALIZAÇÃO DE CALIBRAÇÃO,5.67
2009300,INSTALACAO,TERMOSELADORA MICROPROCESSADA,ECG35,EVEREST,2024-06-27 11:27:00,2024-06-27 11:45:00,29 FALTA DE EQUIPAMENTO,ATIVIDADE PROGRAMADA,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,0.3
2009043,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA HDX ECHOSPEED 1.5T,GE HEALTHCARE,2024-06-27 07:00:00,2024-06-27 09:00:00,*INSPECAO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.0
2009102,CORRETIVA,PROCESSADORA DE VIDEO - ENDOSCOPICA,CV190,OLYMPUS,2024-06-27 09:01:00,2024-06-27 10:00:00,*INSPECAO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,0.98
2009530,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID T9,GE HEALTHCARE,2024-06-27 14:00:00,2024-06-27 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),2.0
2009560,CORRETIVA,MONITOR - MULTIPARAMETROS,BENEVISION N12,MINDRAY,2024-06-27 15:09:00,2024-06-27 16:50:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,1.68
2010344,CORRETIVA,MESA CIRURGICA - MECANICA,VELOX 1114,GETINGE,2024-06-28 15:43:00,2024-06-28 17:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.78
2009087,CORRETIVA,MONITOR - MULTIPARAMETROS,BSM 3763,NIHON KOHDEN,2024-06-27 08:48:00,2024-06-27 11:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.2
2009046,CORRETIVA,OXIMETRO DE PULSO,PM 60,MINDRAY,2024-06-26 12:31:00,2024-06-27 09:30:00,*ACESSORIO DANIFICADO,MAU USO,AJUSTE ELETRÔNICO,20.98
2009592,CORRETIVA,BISTURI - ELETRICO,MBJ II,MEDCIR,2024-06-27 16:44:00,2024-06-27 17:20:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,0.6
2009117,CORRETIVA,OXIMETRO CEREBRAL,INVOS 5100C,COVIDIEN - NELLCOR,2024-06-27 09:10:00,2024-06-27 09:30:00,01 NAO LIGA,CAUSA NATURAL,ACOMPANHAMENTO DE DEMONSTRACAO/UTILIZACAO,0.33
2009101,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 5000,GE HEALTHCARE,2024-06-27 08:59:00,2024-06-27 09:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,0.52
2009542,CORRETIVA,ESTACAO DE RECARGA PARA BATERIA,UNIVERSAL,STRYKER,2024-06-27 15:16:00,2024-06-27 17:05:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.82
2009034,CORRETIVA,SISTEMA DE ANESTESIA,CARESTATION 620,GE HEALTHCARE,2024-06-27 08:08:00,2024-06-27 09:46:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.63
2009323,CORRETIVA,SISTEMA DE ANESTESIA,AVANCE CS2,GE HEALTHCARE,2024-06-27 11:44:00,2024-06-27 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.27
2008986,CORRETIVA,AUTOCLAVE - HORIZONTAL,HS8,SERCON,2024-06-28 07:20:00,2024-06-28 09:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,INFRAESTRUTURA,TESTE FUNCIONAL,2.17
2009501,CORRETIVA,CENTRAL DE MONITORIZACAO,M3290 16LT,PHILIPS MEDICAL,2024-06-27 14:54:00,2024-06-27 16:05:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.18
2009126,CORRETIVA,CAMA - ELETRICA,VLT 900,VALLITECH,2024-06-27 09:22:00,2024-06-27 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),8.63
2009092,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,1588 AIM,STRYKER,2024-06-27 08:53:00,2024-09-05 09:00:00,*ACESSORIO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),1680.12
2009496,CORRETIVA,MESA CIRURGICA - ELETRICA,ALPHACLASSIC PRO 1118,GETINGE,2024-06-27 15:38:00,2024-06-27 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.37
2009376,CORRETIVA,HEMODIALISADOR,4008 S,FRESENIUS,2024-06-27 12:53:00,2024-06-27 13:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.12
2009412,CORRETIVA,SENSOR DE OXIMETRIA,PEDIATRICO,GENERICO,2024-06-27 14:10:00,2024-06-27 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,1.83
2009452,CORRETIVA,MESA ORTOSTATICA,20AG 250V,CARCI,2024-06-27 14:47:00,2024-06-27 17:31:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),2.73
2009018,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-06-26 08:02:00,2024-06-27 08:15:00,01 NAO LIGA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,24.22
2010030,CORRETIVA,INSUFLADOR - CO2,SURGIFLATOR 40,SCHOLLY,2024-06-27 08:52:00,2024-06-27 09:24:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.53
2008906,PREVENTIVA,SISTEMA DE ANESTESIA,CARESTATION 620,GE HEALTHCARE,2024-07-01 01:04:00,2024-08-15 10:50:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1089.77
2010049,CORRETIVA,SISTEMA DE ANESTESIA,AVANCE CS2,GE HEALTHCARE,2024-06-28 09:30:00,2025-01-13 08:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),4774.5
2010361,CORRETIVA,MONITOR - OXIDO NITRICO,E FLOW D,R&D MEDIQ,2024-06-28 14:00:00,2024-06-28 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,2.0
2010203,CORRETIVA,ULTRASSOM - GERAL,HD15,PHILIPS MEDICAL,2024-06-28 13:16:00,2024-06-28 15:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.73
2010332,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-06-28 15:27:00,2024-06-28 16:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.55
2010115,CORRETIVA,VENTILADOR PULMONAR,AVEA,VIASYS,2024-06-28 11:08:00,2024-10-07 14:10:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),2427.03
2010287,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM120,PHILIPS MEDICAL,2024-06-28 14:50:00,2024-06-28 14:50:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.0
2009872,CORRETIVA,TORNIQUETE - PNEUMATICO,SMARTPUMP DUAL CHANNEL,STRYKER,2024-06-28 07:13:00,2024-07-31 14:45:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),799.53
2010321,CORRETIVA,MONITOR - MULTIPARAMETROS,B40,GE HEALTHCARE,2024-06-28 15:20:00,2024-06-28 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,COLOCADO EM TESTE TÉCNICO,1.67
2021240,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 ST,BARRFAB,2024-06-28 17:50:00,2024-06-28 18:32:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.7
2010208,CORRETIVA,BOMBA INJETORA DE CONTRASTE,820740 D,MALLINCKRODT - LIEBEL - FLARSHEIM,2024-06-28 13:24:00,2024-06-28 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.6
2009932,CORRETIVA,VENTILADOR PULMONAR,SERVO AIR ALTO FLUXO,GETINGE,2024-06-28 09:00:00,2024-06-28 09:50:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,0.83
2009922,CORRETIVA,SISTEMA DE DESINFECCAO - FRASCOS,NINJO FD1600,GETINGE,2024-06-28 08:29:00,2024-06-28 10:50:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,2.35
2009951,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,STELLAR 150,RESMED,2024-06-28 08:52:00,2024-06-28 17:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AJUSTE ELETRÔNICO,8.13
2009975,CORRETIVA,TERMOSELADORA MICROPROCESSADA,SS101,PMS MEDICAL,2024-06-28 09:18:00,2024-08-02 12:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AJUSTE MECÂNICO,842.7
2010317,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,STELLAR 150,RESMED,2024-06-28 15:12:00,2024-08-03 09:40:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,858.47
2010402,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 670,SAMTRONIC,2024-06-28 17:18:00,2024-06-28 18:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE HIDRÁULICO,0.7
2010050,CORRETIVA,MONITOR - MULTIPARAMETROS,B40,GE HEALTHCARE,2024-06-28 10:27:00,2024-06-28 12:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,2.05
2009959,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-06-28 09:05:00,2024-07-04 11:11:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REALIZAÇÃO DE CALIBRAÇÃO,146.1
2010058,CORRETIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-06-28 11:00:00,2024-06-28 11:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.5
2010409,CORRETIVA,CABO DE PRESSAO INVASIVA,GENERICO,GENERICO,2024-06-28 17:22:00,2024-06-28 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.63
2010628,CORRETIVA,CAMA - ELETRICA,P1900,HILL ROM,2024-06-29 15:49:00,2024-07-01 08:40:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,40.85
2010555,CORRETIVA,BOMBA INFUSORA,COLLEAGUE (TRIPLO),BAXTER,2024-06-29 09:57:00,2024-06-29 12:11:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,2.23
2029804,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS TIRO,DRAGER HEALTHCARE,2024-06-29 07:00:00,2024-08-05 16:15:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,897.25
2010577,CORRETIVA,MARCAPASSO - BICAMERAL,5392,MEDTRONIC,2024-06-29 07:40:00,2024-07-16 16:10:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,416.5
2010566,CORRETIVA,HEMODIALISADOR,4008 S,FRESENIUS,2024-06-29 10:18:00,2025-01-13 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,4756.7
2009084,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,MONNAL T60,AIR LIQUIDE,2024-06-27 08:45:00,2024-06-27 18:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM PEÇAS,9.25
2038655,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-06-27 15:00:00,2024-07-24 16:00:00,20 DISPLAY DANIFICADO,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,649.0
2009029,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-06-27 07:55:00,2024-07-05 13:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,197.08
2009547,CORRETIVA,URETEROSCOPIO,6° 8MM X 43CM,KARL STORZ,2024-06-27 16:12:00,2024-07-05 15:36:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,191.4
2009165,CORRETIVA,ESPIROMETRO,VMAX ENCORE 22,CAREFUSION,2024-06-27 09:37:00,2024-06-27 10:40:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,ABASTECIMENTO DE HÉLIO,1.05
2009486,CORRETIVA,OXIMETRO DE PULSO,MILLI,HI TECHNOLOGIES,2024-06-27 15:28:00,2024-07-03 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,145.03
2009616,CORRETIVA,MESA DE ESTEREOTAXIA,AFFIRM PRONE,HOLOGIC,2024-06-27 17:03:00,2024-06-27 18:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.95
2009239,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON MR,GUERBET,2024-06-27 10:38:00,2024-07-26 16:55:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,702.28
2009364,CORRETIVA,TERMOSELADORA MICROPROCESSADA,HS800,JOHNSON & JOHNSON,2024-06-27 12:33:00,2024-07-02 10:26:00,02 NAO FUNCIONA,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),117.88
2010042,CORRETIVA,ULTRASSOM - GERAL,HD15,PHILIPS MEDICAL,2024-06-28 10:22:00,2024-08-07 11:20:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),960.97
2010028,CORRETIVA,ESTIMULADOR - NEUROLOGICO,TOFSCAN,DRAGER HEALTHCARE,2024-06-28 16:40:00,2024-06-28 17:30:00,19 FALTA DE PECA OU ACESSORIO,MAU USO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.83
2010364,CORRETIVA,CAMA - ELETRICA,IB 545 045,IDEAL BEQUEM,2024-06-28 16:10:00,2024-07-02 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),90.33
2032205,CORRETIVA,ANGIOGRAFO,INNOVA 2100IQ,GE HEALTHCARE,2024-06-28 17:00:00,2024-06-28 18:20:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.33
2010191,CORRETIVA,VENTILADOR PULMONAR,AVEA,VIASYS,2024-06-28 11:53:00,2024-07-01 14:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,74.12
2010166,CORRETIVA,ULTRASSOM PORTATIL - GERAL,M TURBO,SONOSITE,2024-06-28 12:07:00,2024-09-05 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),1659.88
2009629,CORRETIVA,CENTRIFUGA,Q222TM2,QUIMIS,2024-06-27 17:11:00,2024-08-14 16:31:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,1151.33
2010241,CORRETIVA,INCUBADORA,VISION 2286,FANEM,2024-06-28 13:10:00,2025-01-23 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,5017.83
