OS,TIPO,TIPO EQUIPAMENTO,EQUIPAMENTO,MARCA,HORARIO INICIO,HORARIO FIM,TIPO DE SERVIÇO,COMPLEMENTO,RESOLUÇÃO,TEMPO
2009144,CORRETIVA,VENTILADOR PULMONAR,SERVO AIR ALTO FLUXO,GETINGE,2024-06-27 09:29:00,2024-08-20 18:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,1305.02
2009081,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,CM SCAM3,CONFIANCE MEDICAL,2024-06-27 08:41:00,2024-11-07 10:36:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,3193.92
2009408,CORRETIVA,FONTE DE LUZ - LED,POWERLED 175 20161420,KARL STORZ,2024-06-27 13:59:00,2025-04-30 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,7366.02
1989837,CORRETIVA,SISTEMA DE ANESTESIA,ATLAN A300,DRAGER HEALTHCARE,2024-06-03 13:23:00,2024-06-03 13:55:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.53
2023003,CORRETIVA,ARCO CIRURGICO,BV ENDURA,PHILIPS MEDICAL,2024-07-04 12:45:00,2024-10-01 14:05:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2137.33
2023022,PREVENTIVA,IMPRESSORA DE FILME RADIOLOGICO,DRYSTAR 5302,AGFA HEALTHCARE,2024-08-14 10:11:00,2024-08-14 11:11:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,1.0
2010870,PREVENTIVA,VENTILADOR PULMONAR,SAVINA 300,DRAGER HEALTHCARE,2024-07-30 13:00:00,2024-07-30 15:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,2.0
2022873,PREVENTIVA,CENTRAL DE MONITORIZACAO,2800,GENERAL MEDITECH,2024-07-29 08:15:00,2024-07-29 09:10:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.92
2011913,CALIBRACAO,CUFFOMETRO,VBM,VBM,2024-07-26 10:00:00,2024-07-26 11:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1.0
2051235,PREVENTIVA,FONTE DE LUZ - XENON,XENON NOVA 175,KARL STORZ,2024-07-31 12:00:00,2024-07-31 12:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
2021721,CALIBRACAO,INCUBADORA,VISION 2286,FANEM,2024-07-01 08:00:00,2024-08-22 15:15:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1255.25
2035655,PREVENTIVA,SISTEMA DE ANESTESIA,AESPIRE S5,DATEX OHMEDA,2024-07-01 08:00:00,2024-08-14 15:14:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1063.23
2022525,PREVENTIVA,BERCO - AQUECIDO,AMPLA 2085,FANEM,2024-07-12 07:31:00,2024-07-12 08:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.48
2021364,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT 50,MEDELA,2024-07-01 10:10:00,2024-07-01 11:10:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,1.0
2022679,PREVENTIVA,CARDIOVERSOR,HS03,INSTRAMED,2024-07-04 07:00:00,2024-07-04 07:40:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.67
2023037,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-07-01 14:54:00,2024-07-01 17:30:00,*INSTALACAO,CAUSA NATURAL,AJUSTE MECÂNICO,2.6
2022588,CORRETIVA,BERCO - AQUECIDO,MATRIX R,OLIDEF CZ,2024-07-01 07:18:00,2024-07-01 08:40:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,1.37
2023034,CORRETIVA,CARDIOVERSOR,R SERIES,ZOLL,2024-07-01 14:54:00,2024-07-01 17:30:00,*INSTALACAO,CAUSA NATURAL,AJUSTE MECÂNICO,2.6
2022718,PREVENTIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-07-03 08:19:00,2024-07-03 08:49:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
2022720,PREVENTIVA,ELETROCARDIOGRAFO,MAC I,GE HEALTHCARE,2024-07-08 07:00:00,2024-07-08 07:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
2021218,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-07-01 15:30:00,2024-07-01 15:45:00,*ACESSORIO DANIFICADO,ATIVIDADE PROGRAMADA,REVISÃO / REPARO EM ACESSÓRIO(S),0.25
2022550,CORRETIVA,CAMA - ELETRICA,SV2,STRYKER,2024-07-01 12:57:00,2024-07-01 13:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.55
2021268,CORRETIVA,BERCO - AQUECIDO,AMPLA 2085,FANEM,2024-07-01 09:14:00,2024-07-01 09:15:00,01 NAO LIGA,MAU USO,AVALIAÇÃO TÉCNICA,0.02
2021132,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,OXYMAG,MAGNAMED,2024-06-28 08:13:00,2024-06-28 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.78
2022904,PREVENTIVA,MONITOR - MULTIPARAMETROS,DX2020,DIXTAL BIOMEDICA,2024-07-15 14:30:00,2024-07-15 14:59:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.48
2023030,CORRETIVA,MONITOR - MULTIPARAMETROS,VISTA 120,DRAGER HEALTHCARE,2024-07-01 14:55:00,2024-07-01 17:30:00,*INSTALACAO,CAUSA NATURAL,AJUSTE MECÂNICO,2.58
2022817,PREVENTIVA,MODULO - SINAIS VITAIS,PDM NELLCOR,GE HEALTHCARE,2024-07-11 09:45:00,2024-07-11 10:14:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.48
2022743,PREVENTIVA,INCUBADORA,1186,FANEM,2024-07-09 13:09:00,2024-07-09 13:50:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.68
2022747,PREVENTIVA,INCUBADORA,VISION 2286,FANEM,2024-07-10 08:42:00,2024-07-10 09:24:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.7
2020620,CORRETIVA,RESSONANCIA MAGNETICA,MAGNETOM SEMPRA 1.5T,SIEMENS HEALTHCARE,2024-07-01 06:40:00,2024-07-01 07:35:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.92
2021140,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-07-01 08:16:00,2024-07-01 09:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.73
2023047,PREVENTIVA,SISTEMA DE ANESTESIA,9100C,GE HEALTHCARE,2024-07-11 13:01:00,2024-07-11 13:41:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.67
2021147,CORRETIVA,FOTOTERAPIA - SUPERLED,3006 BILITRON,FANEM,2024-07-01 08:10:00,2024-07-01 08:59:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.82
2023054,PREVENTIVA,TORNIQUETE - PNEUMATICO,50 10,SCANDMED,2024-07-11 10:15:00,2024-07-11 10:45:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
2021155,CORRETIVA,CENTRIFUGA,EXCELSA II 206 BL,FANEM,2024-07-01 08:23:00,2024-07-01 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),2.12
2023090,PREVENTIVA,VENTILADOR PULMONAR - NAO INVASIVO,SYNCHRONY II,RESPIRONICS,2024-07-15 07:31:00,2024-07-15 07:59:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.47
2023092,PREVENTIVA,VENTILADOR PULMONAR - NAO INVASIVO,T25 T,BMC,2024-07-17 12:00:00,2024-07-17 12:29:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.48
2023594,CORRETIVA,MONITOR - MULTIPARAMETROS,BSM 3763,NIHON KOHDEN,2024-07-01 16:30:00,2024-07-01 16:45:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,0.25
2021150,CORRETIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-07-01 08:19:00,2024-07-01 08:30:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.18
2022918,PREVENTIVA,MONITOR - MULTIPARAMETROS,P10,PROLIFE,2024-07-02 14:45:00,2024-07-02 15:15:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
2021312,CORRETIVA,TERMODESINFECTADORA,104 2,CISA,2024-06-28 09:41:00,2024-06-28 18:30:00,01 NAO LIGA,MAU USO,REVISÃO / REPARO EM PEÇAS,8.82
2035489,CALIBRACAO,MONITOR - MULTIPARAMETROS,BSM 3562,NIHON KOHDEN,2024-07-11 10:00:00,2024-07-11 11:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1.0
2023026,PREVENTIVA,RESSUSCITADOR NEONATAL,BABYPUFF 1020,FANEM,2024-07-08 12:58:00,2024-07-08 13:28:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
2021861,CORRETIVA,CAMA - ELETRICA,ADVANCE,HILL ROM,2024-07-01 11:53:00,2024-07-01 12:40:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,AJUSTE MECÂNICO,0.78
2023440,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,LIGHT SPEED VCT 64,GE HEALTHCARE,2024-07-01 15:40:00,2024-07-05 13:40:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,94.0
2021319,CORRETIVA,VENTILADOR PULMONAR,SERVO I,GETINGE,2024-07-01 09:44:00,2024-07-01 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,0.27
2021212,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-07-01 15:00:00,2024-07-01 15:15:00,*ACESSORIO DANIFICADO,ATIVIDADE PROGRAMADA,REVISÃO / REPARO EM ACESSÓRIO(S),0.25
2021221,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-07-01 16:00:00,2024-07-01 16:15:00,*ACESSORIO DANIFICADO,ATIVIDADE PROGRAMADA,REVISÃO / REPARO EM ACESSÓRIO(S),0.25
2019708,PREVENTIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-07-23 09:30:00,2024-07-23 10:00:00,*SERVICO PROGRAMADO,CAUSA NATURAL,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
2021450,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683,BARRFAB,2024-07-01 10:26:00,2024-07-01 10:36:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.17
2023015,PREVENTIVA,OXIMETRO DE PULSO,PM 60,MINDRAY,2024-07-02 15:47:00,2024-07-02 16:04:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.28
2035525,CALIBRACAO,MONITOR - MULTIPARAMETROS,BSM 3763K,NIHON KOHDEN,2024-07-17 07:00:00,2024-07-17 08:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1.0
2022506,PREVENTIVA,FOTOTERAPIA - FLUORESCENTE,006 BILIBERCO,FANEM,2024-07-10 11:52:00,2024-07-10 12:23:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.52
2022711,PREVENTIVA,ELETROCARDIOGRAFO,CARDIOCARE 2000,BIONET,2024-07-03 07:00:00,2024-07-03 07:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
2022505,PREVENTIVA,FOTOTERAPIA - SUPERLED,3006 BILITRON,FANEM,2024-07-09 09:00:00,2024-07-09 09:20:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.33
2022508,PREVENTIVA,ULTRASSOM - ECOCARDIO,HD11 XE,PHILIPS MEDICAL,2024-07-17 08:00:00,2024-07-17 08:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
2022507,CORRETIVA,MESA CIRURGICA - ELETRICA,ALPHACLASSIC PRO 1118,GETINGE,2024-07-01 12:00:00,2024-09-02 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,1513.0
2022981,CORRETIVA,BALANCA - DIGITAL,ID M 150 4,FILIZOLA,2024-07-01 11:56:00,2024-07-08 10:30:00,*ACESSORIO DANIFICADO,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,166.57
2023039,CORRETIVA,MONITOR - MULTIPARAMETROS,VISTA 120S,DRAGER HEALTHCARE,2024-07-01 14:55:00,2024-07-01 18:00:00,*INSTALACAO,CAUSA NATURAL,AJUSTE MECÂNICO,3.08
2010880,PREVENTIVA,ESTIMULADOR - MUSCULAR TERAPEUTICO,NEURODYN II N53,IBRAMED,2024-09-10 10:37:00,2024-09-10 11:15:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.63
2035653,PREVENTIVA,SISTEMA DE ANESTESIA,AVANCE S5,GE HEALTHCARE,2024-07-01 08:00:00,2024-08-13 13:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1037.0
2023086,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-07-01 15:10:00,2024-07-01 16:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.83
2023768,CORRETIVA,MANOVACUOMETRO,COMERCIAL MEDICA,COMERCIAL MEDICA,2024-07-01 18:29:00,2024-07-04 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,69.52
2023060,PREVENTIVA,VENTILADOR PULMONAR - TRANSPORTE,OXYMAG,MAGNAMED,2024-07-01 13:35:00,2024-07-01 14:15:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.67
2023107,PREVENTIVA,VENTILADOR PULMONAR - NAO INVASIVO,BABYPAP 1150S,FANEM,2024-07-09 08:00:00,2024-07-09 08:33:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.55
2022504,PREVENTIVA,FOTOTERAPIA - SUPERLED,5006 BILITRON SKY,FANEM,2024-07-09 08:34:00,2024-07-09 08:59:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.42
2104953,CALIBRACAO,CENTRIFUGA,80 2B,CENTRIBIO,2024-08-27 09:15:00,2024-08-27 09:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.25
2104954,PREVENTIVA,CENTRIFUGA,80 2B,CENTRIBIO,2024-08-27 09:30:00,2024-08-27 09:45:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.25
2023667,CORRETIVA,MACA - TRANSPORTE,SM104 1007,STRYKER,2024-07-01 19:30:00,2024-07-03 11:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE HIDRÁULICO,39.5
2023627,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-07-01 16:36:00,2024-07-01 18:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.4
2023666,CORRETIVA,MACA - TRANSPORTE,PRIME 1105,STRYKER,2024-07-01 20:00:00,2024-07-01 21:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,1.0
2022481,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-07-01 12:23:00,2024-07-03 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE OS DE INATIVACAO,51.62
2021360,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-07-01 10:10:00,2024-07-01 11:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.83
2023056,PREVENTIVA,TORNIQUETE - PNEUMATICO,SMARTPUMP DUAL CHANNEL,STRYKER,2024-07-11 10:46:00,2024-07-11 11:15:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.48
2022739,PREVENTIVA,INCUBADORA,C186TS,FANEM,2024-07-09 10:18:00,2024-07-09 10:59:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.68
2022756,PREVENTIVA,INSUFLADOR - CO2,40L HIGH FLOW,STRYKER,2024-07-11 09:14:00,2024-07-11 09:44:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
2023065,PREVENTIVA,VENTILADOR PULMONAR,CARESCAPE R860,GE HEALTHCARE,2024-07-09 11:41:00,2024-07-09 12:26:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.75
2023651,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID S70 N,GE HEALTHCARE,2024-07-01 16:56:00,2024-07-02 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,16.07
2021668,CORRETIVA,ULTRASSOM - GERAL,LOGIQ F8 EXPERT,GE HEALTHCARE,2024-07-02 07:00:00,2024-07-02 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,2.0
2022788,PREVENTIVA,MEDIDOR - SINAIS VITAIS,VS 900,MINDRAY,2024-07-01 16:31:00,2024-07-01 17:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.48
2019595,PREVENTIVA,TOMOGRAFO COMPUTADORIZADO,BRIGHT SPEED EDGE SELECT 8,GE HEALTHCARE,2024-07-04 08:00:00,2024-07-04 11:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,3.0
2023125,SEG. ELETRICA,BISTURI - ULTRASSONICO,SONOSURG,OLYMPUS,2024-07-12 08:01:00,2024-07-12 08:49:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,0.8
2022964,PREVENTIVA,MONITOR - MULTIPARAMETROS,B105,GE HEALTHCARE,2024-07-02 09:47:00,2024-07-02 10:17:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
2023077,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-07-01 15:10:00,2024-07-01 19:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,4.33
2022973,PREVENTIVA,MONITOR - MULTIPARAMETROS,DX2023,DIXTAL BIOMEDICA,2024-07-02 11:51:00,2024-07-02 12:21:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
2021106,CORRETIVA,FOCO AMBULATORIAL - LED,GS EXAMLIGHT IV,WELCH ALLYN,2024-07-01 07:45:00,2024-07-01 09:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.25
2032591,PREVENTIVA,CENTRIFUGA,5702,EPPENDORF,2024-07-05 13:00:00,2024-07-05 14:39:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.65
2022749,PREVENTIVA,INCUBADORA - TRANSPORTE,IT 158 TS BABYPUFF,FANEM,2024-07-11 11:45:00,2024-07-11 12:29:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.73
2019659,PREVENTIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-07-11 09:33:00,2024-08-19 08:00:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,934.45
2022703,PREVENTIVA,DETECTOR FETAL,DF7001D,MEDPEJ,2024-07-16 16:00:00,2024-07-16 16:19:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.32
2041907,PREVENTIVA,VENTILADOR PULMONAR,SENSORMEDICS 3100A HFV,VIASYS,2024-07-22 07:41:00,2024-07-22 08:21:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.67
2022815,PREVENTIVA,MISTURADOR DE GASES MEDICINAIS,TR,TREND MEDICAL,2024-07-16 12:45:00,2024-07-16 12:59:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.23
2020254,CORRETIVA,ARCO CIRURGICO,OEC 9900 ELITE,GE HEALTHCARE,2024-07-01 06:45:00,2024-07-02 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,32.25
2022784,PREVENTIVA,MARCAPASSO - BICAMERAL,3085,ST JUDE,2024-07-17 10:30:00,2024-07-17 10:59:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.48
2020253,CORRETIVA,ULTRASSOM - GERAL,LOGIQ S7 PRO,GE HEALTHCARE,2024-07-16 13:00:00,2024-07-16 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1.5
2019653,PREVENTIVA,MONITOR - MULTIPARAMETROS,G3D,GENERAL MEDITECH,2024-07-25 11:30:00,2024-07-25 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
2021149,CORRETIVA,BOMBA INFUSORA,COLLEAGUE (MONO),BAXTER,2024-07-01 08:19:00,2024-07-15 15:30:00,01 NAO LIGA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,343.18
2039847,CALIBRACAO,CENTRIFUGA,5702,EPPENDORF,2024-07-17 08:00:00,2024-07-17 09:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1.5
2022888,PREVENTIVA,MONITOR - MULTIPARAMETROS,WL50,WORLD LIFE MEDICAL,2024-07-15 08:30:00,2024-07-15 08:59:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.48
2022509,PREVENTIVA,ULTRASSOM - ECOCARDIO,IE33,PHILIPS MEDICAL,2024-07-17 08:30:00,2024-07-17 09:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
2035652,PREVENTIVA,SISTEMA DE ANESTESIA,AESTIVA 5 MRI,GE HEALTHCARE,2024-07-01 08:00:00,2024-08-13 14:16:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1038.27
2022764,PREVENTIVA,INSUFLADOR - LIQUIDO,10K,CONMED,2024-07-22 11:00:00,2024-07-22 11:29:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.48
2022706,PREVENTIVA,DETECTOR FETAL,DF7001,MEDPEJ,2024-07-18 14:00:00,2024-07-18 14:29:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.48
2022765,PREVENTIVA,INSUFLADOR - LIQUIDO,E9000,CONMED,2024-07-22 11:30:00,2024-07-22 11:59:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.48
2011914,CALIBRACAO,CUFFOMETRO,54 07 000,CELMAT,2024-07-23 08:00:00,2024-07-23 09:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1.0
2021489,CORRETIVA,MONITOR - OXIDO NITRICO,EG SERIES,R&D MEDIQ,2024-07-01 11:06:00,2024-07-02 13:09:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,26.05
2022536,PREVENTIVA,CARDIOTOCOGRAFO,COROMETRICS 172,GE HEALTHCARE,2024-07-18 14:30:00,2024-07-18 14:59:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.48
2022709,PREVENTIVA,ELETROCARDIOGRAFO,ELI230,MORTARA,2024-07-16 15:00:00,2024-07-16 15:29:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.48
2022704,PREVENTIVA,DETECTOR FETAL,FD 491,TOITU,2024-07-18 15:00:00,2024-07-18 15:29:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.48
2032210,CORRETIVA,MICROSCOPIO - CIRURGICO,M520 F40,LEICA,2024-07-01 08:00:00,2024-07-01 08:30:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,0.5
2022533,PREVENTIVA,BISTURI - SELADOR DE VASOS,FORCE TRIAD,COVIDIEN - VALLEYLAB,2024-07-19 08:00:00,2024-07-19 08:29:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.48
2022839,PREVENTIVA,MODULO - PRESSAO INVASIVA,IBP,DIXTAL BIOMEDICA,2024-07-16 10:40:00,2024-07-16 10:59:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.32
2022535,PREVENTIVA,CARDIOTOCOGRAFO,MFCM 7000,MEDPEJ,2024-07-18 15:30:00,2024-07-18 15:59:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.48
2022849,PREVENTIVA,MONITOR - ECG,7800,IVY BIOMEDICAL,2024-07-16 11:30:00,2024-07-16 11:59:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.48
2042414,CALIBRACAO,MODULO - SINAIS VITAIS,M3001A,PHILIPS MEDICAL,2024-07-23 11:00:00,2024-07-23 16:11:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,5.18
2021307,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIG BEN,RIESTER,2024-07-01 07:39:00,2024-07-01 07:59:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.33
2011904,CALIBRACAO,MONITOR - COAGULACAO ATIVA,MCA 2000,FUNDACAO ADIB JATENE,2024-07-31 17:50:00,2024-10-14 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1792.17
2010856,PREVENTIVA,VENTILADOR PULMONAR,SERVO I,GETINGE,2024-07-18 13:30:00,2024-07-18 14:50:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.33
2023020,PREVENTIVA,OXIMETRO DE PULSO,G1B,GENERAL MEDITECH,2024-07-16 12:00:00,2024-07-16 12:14:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.23
2022818,PREVENTIVA,MODULO - CONSCIENCIA OU ANALGESIA,E BIS,GE HEALTHCARE,2024-07-22 12:30:00,2024-07-22 12:44:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.23
2042436,CALIBRACAO,MONITOR - MULTIPARAMETROS,UMEC12,MINDRAY,2024-07-22 09:00:00,2024-07-22 16:00:00,*SERVICO PROGRAMADO,CAUSA NATURAL,REALIZAÇÃO DE CALIBRAÇÃO,7.0
2042441,CALIBRACAO,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-07-22 10:00:00,2024-07-22 16:00:00,*SERVICO PROGRAMADO,CAUSA NATURAL,REALIZAÇÃO DE CALIBRAÇÃO,6.0
2042449,CALIBRACAO,MONITOR - MULTIPARAMETROS,B40,GE HEALTHCARE,2024-07-22 11:00:00,2024-07-22 11:00:00,*SERVICO PROGRAMADO,CAUSA NATURAL,REALIZAÇÃO DE CALIBRAÇÃO,0.0
2042459,CALIBRACAO,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-07-22 12:00:00,2024-07-22 13:00:00,*SERVICO PROGRAMADO,CAUSA NATURAL,REALIZAÇÃO DE CALIBRAÇÃO,1.0
2042464,CALIBRACAO,MODULO - SINAIS VITAIS,M3001A,PHILIPS MEDICAL,2024-07-22 13:00:00,2024-07-22 15:00:00,*SERVICO PROGRAMADO,CAUSA NATURAL,REALIZAÇÃO DE CALIBRAÇÃO,2.0
2022933,PREVENTIVA,MONITOR - MULTIPARAMETROS,CARDIOCAP 5,GE HEALTHCARE,2024-07-19 10:52:00,2024-07-19 11:22:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
2022532,PREVENTIVA,BISTURI - ELETRICO,SS 601 MC,WEM,2024-07-19 10:21:00,2024-07-19 10:56:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.58
2040355,PREVENTIVA,MOTOR - ALTA ROTACAO,MIDAS REX MR8,MEDTRONIC,2024-07-17 15:30:00,2024-07-17 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
2023019,PREVENTIVA,OXIMETRO DE PULSO,PM 50,MINDRAY,2024-07-19 12:00:00,2024-07-19 12:29:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.48
2010831,PREVENTIVA,MONITOR - MULTIPARAMETROS,INFINITY VISTA,DRAGER HEALTHCARE,2024-07-25 11:00:00,2024-07-25 12:10:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.17
2032215,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION ACT 16,GE HEALTHCARE,2024-07-01 17:21:00,2024-07-04 15:30:00,01 NAO LIGA,INFRAESTRUTURA,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,70.15
2036104,CALIBRACAO,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-07-22 08:00:00,2024-07-22 09:00:00,*SERVICO PROGRAMADO,CAUSA NATURAL,REALIZAÇÃO DE CALIBRAÇÃO,1.0
2044070,CALIBRACAO,MONITOR - MULTIPARAMETROS,SURESIGNS VM8,PHILIPS MEDICAL,2024-07-22 15:00:00,2024-07-22 16:35:00,*SERVICO PROGRAMADO,CAUSA NATURAL,REALIZAÇÃO DE CALIBRAÇÃO,1.58
2022516,PREVENTIVA,BANHO MARIA,ALB 450BS,INBRAS,2024-08-27 09:15:00,2024-08-27 09:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.25
2022518,PREVENTIVA,INDICADOR BIOLOGICO,ID INCUBATOR 37 SI,BIORAD,2024-08-27 09:45:00,2024-08-27 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.25
2108184,CALIBRACAO,MICROPIPETA,100UL,LIO SERUM,2024-08-27 10:30:00,2024-08-27 10:40:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.17
2108187,CALIBRACAO,MICROPIPETA,25UL,LIO SERUM,2024-08-27 10:40:00,2024-08-27 10:50:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.17
2108192,CALIBRACAO,MICROPIPETA,10UL,LIO SERUM,2024-08-27 10:50:00,2024-08-27 11:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.17
2023653,CORRETIVA,MEDIDOR - SINAIS VITAIS,VITA I20,ALFAMED,2024-07-01 16:18:00,2024-10-14 08:20:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2512.03
2020931,PREVENTIVA,TOMOGRAFO COMPUTADORIZADO,BRILLIANCE CT 16 SLICES,PHILIPS MEDICAL,2024-08-13 08:30:00,2024-08-13 14:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,6.0
2023418,PREVENTIVA,ACELERADOR LINEAR,TRUEBEAM STX,VARIAN MEDICAL SYSTEMS,2024-08-29 12:20:00,2024-08-29 18:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,SUBSTITUIÇÃO DE PECA(S),5.67
2022517,PREVENTIVA,HOMOGENEIZADOR,ALB 600PLUS,INBRAS,2024-08-27 11:30:00,2024-08-27 11:45:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.25
2104136,CORRETIVA,MARCAPASSO - BICAMERAL,REOCOR D,BIOTRONIK,2024-07-10 10:00:00,2024-09-18 15:00:00,25 REPROVADO NA PREVENTIVA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1685.0
2022394,CORRETIVA,MONITOR - TRANSPORTE,INFINITY M540,DRAGER HEALTHCARE,2024-07-01 12:09:00,2024-08-23 15:07:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1274.97
2092430,CALIBRACAO,BANHO MARIA,ALB 450BS,INBRAS,2024-08-27 09:00:00,2024-08-27 09:15:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.25
2092438,CALIBRACAO,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,SOLIDOR,SOLIDOR,2024-08-27 11:15:00,2024-08-27 11:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.25
2092431,CALIBRACAO,INDICADOR BIOLOGICO,ID INCUBATOR 37 SI,BIORAD,2024-08-27 09:30:00,2024-08-27 09:45:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.25
2092435,CALIBRACAO,BALANCA - ANALITICA,EK5055,DAYHOME,2024-08-27 11:00:00,2024-08-27 11:15:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.25
2092439,CALIBRACAO,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,BIC,BIC,2024-08-27 11:30:00,2024-08-27 11:45:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.25
2092440,CALIBRACAO,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,PREMIUM,PREMIUM,2024-08-27 11:45:00,2024-08-27 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.25
2023679,CORRETIVA,ESTACAO DE RECARGA PARA BATERIA,UNIVERSAL,STRYKER,2024-07-01 14:49:00,2024-07-02 09:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,18.18
2022514,PREVENTIVA,APARELHO DE RAIOS-X - FIXO,ALTUS ST543 HF,KONICA MINOLTA,2024-08-20 11:03:00,2024-08-20 12:50:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,1.78
2023681,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-07-01 16:37:00,2024-07-01 17:40:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.05
2023746,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY DELTA,DRAGER HEALTHCARE,2024-07-01 16:00:00,2024-08-30 12:00:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,1436.0
2018001,PREVENTIVA,MARCAPASSO - UNICAMERAL,REOCOR S,BIOTRONIK,2024-11-06 13:00:00,2024-11-06 15:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,2.0
2104616,CORRETIVA,MARCAPASSO - BICAMERAL,REOCOR D,BIOTRONIK,2024-07-01 10:30:00,2024-09-18 16:00:00,25 REPROVADO NA PREVENTIVA,,AJUSTE ELETRÔNICO,1901.5
2021481,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-07-01 10:55:00,2025-01-28 14:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,5067.08
1986929,CALIBRACAO,TERMODESINFECTADORA,AMSCO 2532,STERIS,2024-07-18 08:00:00,2024-07-23 12:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,124.5
2027191,PREVENTIVA,SISTEMA DE GRAVACAO DE VIDEO,HVO500MD,SONY ELECTRONICS INC,2024-07-31 06:45:00,2024-07-31 07:05:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.33
2027165,GERENCIAL,PROCESSADORA DE VIDEO - CIRURGICA,1588 AIM,STRYKER,2024-07-31 07:25:00,2024-07-31 07:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,PROCESSOS ADMINISTRATIVOS,0.08
2027170,PREVENTIVA,PROCESSADORA DE VIDEO - CIRURGICA,1688 AIM 4K,STRYKER,2024-07-30 15:05:00,2024-07-30 15:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.42
2027192,PREVENTIVA,SISTEMA DE GRAVACAO DE VIDEO,UR4MD,TEAC,2024-07-30 16:00:00,2024-07-30 16:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
2027997,CORRETIVA,ARTROSCOPIO,0° 4MM X 18CM,KARL STORZ,2024-07-02 15:55:00,2024-07-31 14:11:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,694.27
2026674,CORRETIVA,MONITOR - MULTIPARAMETROS,B40,GE HEALTHCARE,2024-07-02 11:02:00,2024-07-02 11:03:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,0.02
2026603,CORRETIVA,TERMOSELADORA MICROPROCESSADA,RSR 2000,RON,2024-07-02 10:22:00,2024-07-02 11:10:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.8
2027800,CORRETIVA,CABO DE PRESSAO NAO INVASIVA,GENERICO,GENERICO,2024-07-02 14:40:00,2024-07-02 16:00:00,03 EQUIPAMENTO DANIFICADO,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,1.33
2027155,PREVENTIVA,MONITOR - VIDEOCIRURGIA,VISION ELECT HDTV 26,STRYKER,2024-07-31 09:30:00,2024-07-31 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
2027152,PREVENTIVA,MONITOR - VIDEOCIRURGIA,CM CINEMED 27F,CONFIANCE MEDICAL,2024-07-31 10:30:00,2024-07-31 11:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
2027159,PREVENTIVA,PROCESSADORA DE VIDEO - CIRURGICA,S60212 MICROCAST HD,OPTRONICS,2024-07-30 15:30:00,2024-07-30 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
2027162,PREVENTIVA,PROCESSADORA DE VIDEO - CIRURGICA,TELECAM NTSC 20210120,KARL STORZ,2024-07-31 11:30:00,2024-07-31 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
2027160,GERENCIAL,PROCESSADORA DE VIDEO - CIRURGICA,FLEXIVISION 10,SCHOLLY,2024-07-31 09:00:00,2024-07-31 09:05:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,PROCESSOS ADMINISTRATIVOS,0.08
2027164,GERENCIAL,PROCESSADORA DE VIDEO - CIRURGICA,IMAGE1 HUB 22201020,KARL STORZ,2024-07-30 15:00:00,2024-07-30 15:05:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,PROCESSOS ADMINISTRATIVOS,0.08
2027166,PREVENTIVA,PROCESSADORA DE VIDEO - CIRURGICA,CM SCAM3,CONFIANCE MEDICAL,2024-07-31 10:00:00,2024-07-31 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.0
2027163,PREVENTIVA,PROCESSADORA DE VIDEO - CIRURGICA,TELECAM DX II 20233020,KARL STORZ,2024-07-31 11:00:00,2024-07-31 11:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
2027100,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-07-02 11:58:00,2024-07-04 13:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),49.03
2027995,CORRETIVA,LAPAROSCOPIO,30° 4MM X 18CM,KARL STORZ,2024-07-02 15:54:00,2024-07-05 15:10:00,02 NAO FUNCIONA,MAU USO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,71.27
2027219,CORRETIVA,VENTILADOR PULMONAR,SERVO AIR ALTO FLUXO,GETINGE,2024-07-02 12:43:00,2024-07-02 14:50:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.12
2026696,CORRETIVA,CARDIOVERSOR,TEC 5631,NIHON KOHDEN,2024-07-02 11:12:00,2024-07-02 11:25:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.22
2027856,CORRETIVA,MONITOR - TRANSPORTE,DX2021,DIXTAL BIOMEDICA,2024-07-02 15:28:00,2024-07-03 13:50:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,22.37
2026171,CORRETIVA,FOTOTERAPIA - SUPERLED,3006 BILITRON,FANEM,2024-07-02 09:09:00,2024-07-02 11:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,1.85
2027227,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-07-02 13:30:00,2024-07-02 14:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.0
2025687,CORRETIVA,IMPRESSORA DE FILME RADIOLOGICO,DRYVIEW 5700,CARESTREAM,2024-07-02 08:09:00,2024-07-02 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,3.35
2027134,PREVENTIVA,FOCO CIRURGICO TETO - LED,VOLISTA ACCESS 400 400,GETINGE,2024-08-05 07:00:00,2024-08-05 07:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
2026593,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-07-02 10:16:00,2024-07-02 14:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,SUBSTITUIÇÃO DE PECA(S),4.23
2026605,CORRETIVA,CARDIOVERSOR,BENEHEART D3,MINDRAY,2024-07-02 10:24:00,2024-07-02 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,3.6
2026134,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS 900,MINDRAY,2024-07-02 09:10:00,2024-07-02 11:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,COLOCADO EM TESTE TÉCNICO,2.33
2027133,PREVENTIVA,FOCO CIRURGICO TETO - HALOGENO,SIMPLEX CL 3B,SISMATEC,2024-08-05 16:10:00,2024-08-05 16:50:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.67
2026468,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,UNIMAX 2B,SIEMENS HEALTHCARE,2024-07-02 09:57:00,2024-07-02 10:36:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.65
2025016,PREVENTIVA,TERMODESINFECTADORA,K155,CISA,2024-07-04 14:00:00,2024-07-04 17:15:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,PROCESSOS ADMINISTRATIVOS,3.25
2027217,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2023,DIXTAL BIOMEDICA,2024-07-02 13:04:00,2024-07-02 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,0.93
2026594,CORRETIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-07-02 10:16:00,2024-07-09 15:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,172.73
2027857,CORRETIVA,CAMA - ELETRICA,SV2,STRYKER,2024-07-02 15:52:00,2024-07-02 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,1.13
2026127,CORRETIVA,IMPRESSORA DE FILME RADIOLOGICO,DRYPIX 4000,FUJIFILM MEDICAL,2024-07-02 09:08:00,2024-07-02 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,8.87
2027861,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-07-02 15:18:00,2024-07-03 09:00:00,01 NAO LIGA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,17.7
2027371,CORRETIVA,HEMODIALISADOR,4008 S,FRESENIUS,2024-07-03 07:00:00,2024-07-03 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.0
2021362,CORRETIVA,INDICADOR BIOLOGICO,ATTEST 490,ARIZANT HEALTHCARE 3M,2024-07-01 10:10:00,2024-07-12 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,265.83
2027094,PREVENTIVA,COLPOSCOPIO,PE7000,MEDPEJ,2024-07-02 08:00:00,2024-07-02 09:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.5
2027177,PREVENTIVA,APARELHO DE RAIOS-X - FIXO,DRX ASCEND,CARESTREAM,2024-08-05 13:00:00,2024-08-05 17:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,4.5
2027148,PREVENTIVA,MODULO - TRANSMISSAO NEURO-MUSCULAR,E NMT,GE HEALTHCARE,2024-07-25 15:30:00,2024-07-25 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
2027823,CORRETIVA,VENTILADOR PULMONAR,PURITAN BENNETT 840,COVIDIEN - NELLCOR,2024-07-02 14:49:00,2024-07-10 10:15:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,187.43
2032211,CORRETIVA,BOMBA INJETORA DE CONTRASTE,INJEKTRON 82 HP,GUERBET,2024-07-02 15:00:00,2024-07-02 16:30:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,1.5
2027921,CORRETIVA,TRANSFORMADOR DE PAREDE,RI FORMER,RIESTER,2024-07-02 13:48:00,2024-07-05 08:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,66.7
2026172,CORRETIVA,BALANCA - ELETRONICA/MESA,JUNIOR,TOLEDO,2024-07-02 09:07:00,2024-10-31 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2902.88
2029287,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-07-03 09:37:00,2024-07-29 13:40:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,628.05
2030558,CORRETIVA,ELETROCARDIOGRAFO - ERGOMETRIA,ERGOPC 13 AIR,MICROMED,2024-07-02 16:30:00,2024-08-30 16:07:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1415.62
2029383,CORRETIVA,BALANCA - ANTROPOMETRICA,W 200,WELMY,2024-07-03 09:50:00,2024-07-03 10:50:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.0
2029795,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-07-03 15:04:00,2024-07-04 16:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),25.43
2025640,CORRETIVA,MODULO - SINAIS VITAIS,PDM NELLCOR,GE HEALTHCARE,2024-07-02 07:00:00,2024-10-14 16:19:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2505.32
2027356,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-07-02 14:06:00,2024-07-04 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,,45.9
2026555,CORRETIVA,INSUFLADOR - CO2,THERMOFLATOR 26432020,KARL STORZ,2024-07-02 08:00:00,2025-05-05 17:10:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,7377.17
2029796,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-07-03 15:04:00,2024-07-04 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),25.43
2029890,CORRETIVA,CORADOR DE LAMINAS,SLIDEINK II,VYTTRA,2024-07-03 16:10:00,2024-07-04 15:50:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,23.67
2029265,CORRETIVA,RESSONANCIA MAGNETICA,ACHIEVA DSTREAM 1.5T,PHILIPS MEDICAL,2024-07-03 07:00:00,2024-07-03 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.0
2029269,CORRETIVA,ANGIOGRAFO,ALLURA XPER FD20 (CHAO),PHILIPS MEDICAL,2024-07-03 08:00:00,2024-07-03 09:28:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.47
2029388,CORRETIVA,TERMOSELADORA MICROPROCESSADA,SRN01,LOOK,2024-07-03 10:17:00,2024-07-31 13:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE MECÂNICO,674.72
2029833,CORRETIVA,MEDIDOR - SINAIS VITAIS,SPOT VITAL SIGNS LXI,WELCH ALLYN,2024-07-03 15:36:00,2024-07-03 15:46:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.17
2030007,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID T8,GE HEALTHCARE,2024-07-03 09:30:00,2024-07-03 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,2.0
2030018,CORRETIVA,VENTILADOR PULMONAR,BABYLOG 8000 PLUS HFV,DRAGER HEALTHCARE,2024-07-03 15:40:00,2024-07-08 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,116.33
2026599,CORRETIVA,ULTRASSOM - GERAL,ACUSON X150,SIEMENS HEALTHCARE,2024-07-01 05:34:00,2024-08-01 17:00:00,01 NAO LIGA,MAU USO,CONFIGURAÇÃO/REINICIALIZAÇÃO,755.43
2026694,CORRETIVA,BALANCA - ACAMADO,JACK 250,C2 SOLUCOES,2024-07-02 11:12:00,2024-10-14 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REFORMA E PINTURA,2499.8
2029889,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-07-03 16:10:00,2024-07-03 19:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,2.83
2029529,CORRETIVA,AUTOCLAVE - HORIZONTAL,6420,CISA,2024-07-03 12:09:00,2024-07-10 18:10:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,174.02
2029755,CORRETIVA,INCUBADORA,VISION 2286,FANEM,2024-07-03 14:27:00,2024-07-05 08:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),41.88
2029864,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ANGIOMAT ILLUMENA,MALLINCKRODT - LIEBEL - FLARSHEIM,2024-07-03 15:52:00,2024-07-05 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE ELETRÔNICO,48.13
2029776,CORRETIVA,MEDIDOR - SINAIS VITAIS,SPOT VITAL SIGNS LXI,WELCH ALLYN,2024-07-03 14:53:00,2024-07-03 15:05:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.2
2029832,CORRETIVA,BERCO - ELETRICO,VLT 220A ESP,VALLITECH,2024-07-03 15:35:00,2024-07-03 16:10:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.58
2029609,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,SOMATOM GO UP 64,SIEMENS HEALTHCARE,2024-07-03 10:48:00,2024-07-03 14:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),3.2
2029612,CORRETIVA,MONITOR - GASES ANESTESICOS,VAMOS,DRAGER HEALTHCARE,2024-07-03 13:35:00,2024-07-03 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,1.92
2029073,CORRETIVA,CABO DE PRESSAO INVASIVA,GENERICO,GENERICO,2024-07-03 06:44:00,2024-07-03 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,2.27
2029637,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-07-03 14:00:00,2024-07-03 15:40:00,02 NAO FUNCIONA,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,1.67
2029423,CORRETIVA,ESTETOSCOPIO,ADULTO,GENERICO,2024-07-03 10:50:00,2024-07-03 11:40:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,REVISÃO / REPARO EM ACESSÓRIO(S),0.83
2029312,CORRETIVA,CENTRAL DE MONITORIZACAO,CIC PRO 14LT,GE HEALTHCARE,2024-07-03 09:56:00,2024-07-03 12:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,2.07
2029438,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2020,DIXTAL BIOMEDICA,2024-07-03 12:30:00,2024-07-03 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),0.0
2029555,CORRETIVA,MONITOR - MULTIPARAMETROS,BSM 3763,NIHON KOHDEN,2024-07-03 12:55:00,2024-07-03 14:15:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.33
2029115,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-07-03 08:19:00,2024-07-03 08:29:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.17
2029097,CORRETIVA,INCUBADORA,1186,FANEM,2024-07-03 08:10:00,2024-07-03 10:00:00,*ACESSORIO DANIFICADO,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1.83
2029746,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,ECOSTAR,SEFAM,2024-07-03 14:24:00,2024-07-04 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,27.6
2029716,CORRETIVA,SENSOR DE TEMPERATURA,MONITORIZACAO,GENERICO,2024-07-03 14:06:00,2024-07-03 16:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,2.4
2031033,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,LIGHT SPEED VCT 64,GE HEALTHCARE,2024-07-03 07:45:00,2024-07-03 17:00:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,9.25
2029718,CORRETIVA,COMPRESSOR - COLCHAO DE AR,AIR PLUS TKS02,DELLAMED,2024-07-03 14:08:00,2024-07-05 17:19:00,*ACESSORIO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),51.18
2031039,GERENCIAL,BOMBA INJETORA DE CONTRASTE,OPTISTAR ELITE,MALLINCKRODT - LIEBEL - FLARSHEIM,2024-07-03 09:00:00,2024-07-03 10:30:00,*INSTALACAO,CAUSA NATURAL,INSTALAÇÃO DE CABOS DE / E COMUNICAÇÃO,1.5
2029794,CORRETIVA,CAMA - ELETRICA,SV2,STRYKER,2024-07-03 11:10:00,2024-07-22 17:05:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),461.92
2029288,CORRETIVA,VENTILADOR PULMONAR,VG70,AEONMED,2024-07-03 09:37:00,2024-07-03 12:00:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,REVISÃO / REPARO EM ACESSÓRIO(S),2.38
2029713,CORRETIVA,MONITOR - MULTIPARAMETROS,CARDIOCAP 5,GE HEALTHCARE,2024-07-03 07:56:00,2024-09-04 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1513.07
2038633,CORRETIVA,MONITOR - MULTIPARAMETROS,MP 40,PHILIPS MEDICAL,2024-07-03 15:10:00,2024-08-19 13:00:00,*SERVICO PROGRAMADO,ERRO DE PROCEDIMENTO,CONFIGURAÇÃO/REINICIALIZAÇÃO,1125.83
2048010,CORRETIVA,CENTRIFUGA,5702,EPPENDORF,2024-07-03 09:10:00,2024-07-03 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,5.33
2030083,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT 50,MEDELA,2024-07-03 14:00:00,2024-08-20 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1150.0
2030858,CORRETIVA,CISTOSCOPIO,45° 4MM X 18CM,KARL STORZ,2024-07-04 12:37:00,2024-08-14 08:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),979.88
2029556,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-07-03 12:58:00,2024-07-13 09:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE ELETRÔNICO,236.03
2029085,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-07-03 07:45:00,2024-07-10 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REALIZAÇÃO DE CALIBRAÇÃO,170.25
2030502,CORRETIVA,POLIGRAFO,SP12,TEB,2024-07-04 09:22:00,2024-07-30 11:28:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),626.1
2030569,CORRETIVA,MONITOR - TRANSPORTE,X2,PHILIPS MEDICAL,2024-07-04 10:15:00,2024-11-19 09:10:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),3310.92
2029191,CORRETIVA,MESA CIRURGICA - ELETRICA,MEERA,GETINGE,2024-07-03 08:59:00,2024-07-18 15:00:00,*ACESSORIO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,366.02
2034519,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,FLEXIVISION 10,SCHOLLY,2024-07-09 08:08:00,2024-07-09 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.87
2030420,CORRETIVA,TORNIQUETE - PNEUMATICO,2010L DUPLO,GERAR,2024-07-04 08:15:00,2024-07-04 09:50:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,1.58
2030591,CORRETIVA,MONITOR - GASES ANESTESICOS,VAMOS,DRAGER HEALTHCARE,2024-07-04 10:39:00,2024-07-04 12:00:00,01 NAO LIGA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.35
2030698,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,DIRECTVIEW CR ELITE,CARESTREAM,2024-07-04 10:46:00,2024-07-04 12:30:00,02 NAO FUNCIONA,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,1.73
2029990,CORRETIVA,VENTILADOR PULMONAR,BABYLOG VN500 HFV,DRAGER HEALTHCARE,2024-07-03 12:00:00,2024-08-22 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1205.0
2039872,CORRETIVA,CENTRIFUGA,EXCELSA I 2206,FANEM,2024-07-03 11:55:00,2024-09-23 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1971.08
2031142,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-07-04 16:36:00,2024-07-06 08:10:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,39.57
2031163,INSTALACAO,PROCESSADORA DE VIDEO - CIRURGICA,IMAGE1 HUB 22201020,KARL STORZ,2024-07-04 16:45:00,2024-07-04 17:07:00,*ATIVIDADE GERENCIAL,INSTALAÇÃO,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,0.37
2030439,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-07-04 08:34:00,2024-07-04 08:45:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,LIMPEZA,0.18
2030385,CORRETIVA,ARCO CIRURGICO,SIREMOBIL COMPACT L,SIEMENS HEALTHCARE,2024-07-04 07:17:00,2024-07-08 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,103.72
2030574,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,BIC,BIC,2024-07-04 10:17:00,2024-07-04 11:00:00,02 NAO FUNCIONA,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,0.72
2032447,CORRETIVA,COLPOSCOPIO,PE7000F,MEDPEJ,2024-07-05 12:02:00,2024-07-08 12:00:00,02 NAO FUNCIONA,MAU USO,AJUSTE MECÂNICO,71.97
2030817,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,MONNAL T60,AIR LIQUIDE,2024-07-04 11:56:00,2024-07-04 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),4.07
2031026,CORRETIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-07-04 15:22:00,2024-07-04 17:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AJUSTE ELETRÔNICO,2.13
2031167,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF HQ190L,OLYMPUS,2024-07-04 17:00:00,2024-07-05 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,22.5
2031158,CORRETIVA,ARCO CIRURGICO,OEC 9900 ELITE,GE HEALTHCARE,2024-07-03 16:51:00,2024-07-05 13:50:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,44.98
2031168,CORRETIVA,ULTRASSOM - GERAL,LOGIQ P9,GE HEALTHCARE,2024-07-04 17:00:00,2024-07-04 17:40:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.67
2030795,CORRETIVA,INSUFLADOR - CO2,PNEUMOSURE XL,STRYKER,2024-07-04 11:47:00,2024-07-04 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,6.22
2030939,CORRETIVA,ULTRASSOM - GERAL,AFFINITI 70 G,PHILIPS MEDICAL,2024-07-04 13:57:00,2024-07-11 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,169.05
2031097,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-07-04 16:07:00,2024-07-10 15:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),142.88
2031025,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC10,PHILIPS MEDICAL,2024-07-04 15:22:00,2024-07-04 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.13
2030004,CORRETIVA,APARELHO DE RAIOS-X - FIXO,RADSPEED DR,SHIMADZU,2025-01-14 13:00:00,2025-01-14 20:29:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),7.48
