OS,TIPO,TIPO EQUIPAMENTO,EQUIPAMENTO,MARCA,HORARIO INICIO,HORARIO FIM,TIPO DE SERVIÇO,COMPLEMENTO,RESOLUÇÃO,TEMPO
2029608,CORRETIVA,ARCO CIRURGICO,VERADIUS,PHILIPS MEDICAL,2024-07-03 11:27:00,2025-02-17 16:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),5500.55
2032391,CORRETIVA,MANGUITO - BRACADEIRA,M.A.P.A.,GENERICO,2024-07-05 12:39:00,2024-07-08 13:05:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,72.43
2032739,CORRETIVA,MODULO - COMUNICACAO,BENELINK,MINDRAY,2024-07-05 17:06:00,2024-07-05 17:30:00,*INSTALACAO,CAUSA NATURAL,INSTALAÇÃO DE CABOS DE / E COMUNICAÇÃO,0.4
2031999,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS CE,DRAGER HEALTHCARE,2024-07-10 08:00:00,2024-07-10 09:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM PEÇAS,1.0
2032453,CORRETIVA,CABO EXTENSOR DE OXIMETRIA,GENERICO,GENERICO,2024-07-05 12:05:00,2024-07-05 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,4.92
2032598,CORRETIVA,CABO EXTENSOR DE OXIMETRIA,GENERICO,GENERICO,2024-07-05 14:44:00,2024-07-05 15:35:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.85
2032595,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR 946 M02,SALVAPE,2024-07-05 14:41:00,2024-07-22 09:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ABERTURA DE OS DE INATIVACAO,402.82
2031970,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-07-05 07:08:00,2024-07-05 08:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.87
2032539,CORRETIVA,VENTILADOR PULMONAR,IX5,INTERMED,2024-07-05 13:02:00,2024-07-08 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,74.97
2032557,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-07-05 13:54:00,2024-07-05 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,0.6
2032725,CORRETIVA,CABO DE PRESSAO NAO INVASIVA,GENERICO,GENERICO,2024-07-05 16:57:00,2024-07-09 15:00:00,02 NAO FUNCIONA,EXTRAVIO,REVISÃO / REPARO EM ACESSÓRIO(S),94.05
2032227,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF HQ190,OLYMPUS,2024-07-05 09:12:00,2024-07-05 11:40:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.47
2031991,CORRETIVA,OXIMETRO DE PULSO,N600X,COVIDIEN - NELLCOR,2024-07-05 07:00:00,2024-07-05 15:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),8.0
2031857,PREVENTIVA,MONITOR - VIDEOCIRURGIA,MLW 2626C,IKEGAMI,2024-07-31 07:05:00,2024-07-31 07:25:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.33
2066162,GERENCIAL,PADRAO - CARDIOVERSAO,IMPULSE 7000DP,FLUKE MEDICAL,2024-07-04 11:00:00,2024-08-15 10:00:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),1007.0
2030505,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT 50,MEDELA,2024-07-04 09:23:00,2024-07-15 15:00:00,01 NAO LIGA,MAU USO,SUBSTITUIÇÃO DE PECA(S),269.62
2034663,CORRETIVA,FOCO AMBULATORIAL - HALOGENO,FC 400,MICROEM,2024-07-04 15:56:00,2024-09-25 16:00:00,01 NAO LIGA,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),1992.07
2030773,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIG BEN,RIESTER,2024-07-04 17:00:00,2024-07-04 17:14:00,13 TESTE FUNCIONAL,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.23
2032600,CORRETIVA,CABO DE PRESSAO NAO INVASIVA,GENERICO,GENERICO,2024-07-05 14:47:00,2024-07-09 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),97.22
2032356,CORRETIVA,BALANCA - ELETRONICA/MESA,BP 6,FILIZOLA,2024-07-05 10:49:00,2024-07-05 11:30:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.68
2032007,CORRETIVA,MICROSCOPIO - CIRURGICO,OPMI TIVATO 700,CARL ZEISS,2024-07-03 17:56:00,2024-07-05 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,40.07
2032008,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-07-05 08:15:00,2024-07-05 08:40:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.42
2032694,CORRETIVA,MEDIDOR - SINAIS VITAIS,CARESCAPE V100,GE HEALTHCARE,2024-07-05 16:06:00,2024-07-10 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,114.9
2031986,CORRETIVA,MICROSCOPIO - CIRURGICO,OPMI VARIO 700,CARL ZEISS,2024-07-05 07:00:00,2024-07-05 08:00:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,1.0
2032440,CORRETIVA,COMPRESSOR - MANTA TERMICA,WARMTOUCH 6000,COVIDIEN - NELLCOR,2024-07-05 08:00:00,2024-07-05 09:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.0
2032302,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-07-05 10:00:00,2024-07-05 14:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,4.0
2032233,CORRETIVA,ANALISADOR DE GASOMETRIA,GEM PREMIER 3500,INSTRUMENTATION LABORATORY,2024-07-05 09:18:00,2024-07-31 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,625.7
2030567,CORRETIVA,SISTEMA DE IMAGEM SPECT CT,OPTIMA NM CT640,GE HEALTHCARE,2024-08-07 07:00:00,2024-08-07 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,9.0
2032326,CORRETIVA,WORKSTATION,SYNGO X,SIEMENS HEALTHCARE,2024-07-05 10:17:00,2024-07-06 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,28.72
2032766,CORRETIVA,VIDEOECOENDOSCOPIO,EG 580UT,FUJIFILM MEDICAL,2024-07-05 11:41:00,2024-09-06 21:00:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,1521.32
2032357,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,DIRECTVIEW CR ELITE,CARESTREAM,2024-07-04 10:49:00,2024-07-05 17:30:00,01 NAO LIGA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,30.68
2033953,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE 7900,GE HEALTHCARE,2024-07-04 16:56:00,2024-07-08 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,90.07
2066165,GERENCIAL,PADRAO - BISTURI,QA ES II,FLUKE MEDICAL,2024-07-04 11:20:00,2024-08-15 10:00:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),1006.67
2032544,CORRETIVA,CAMA - ELETRICA,MI560 JADE,MERCEDES IMEC,2024-07-05 13:08:00,2024-07-05 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.87
2032381,GERENCIAL,HEMODIALISADOR,4008 S,FRESENIUS,2024-07-05 11:03:00,2024-07-05 13:00:00,02 NAO FUNCIONA,INSTALAÇÃO,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),1.95
2105823,INSPECAO/VERIFICACAO,TERMODESINFECTADORA,TW E200 400P,BAUMER,2024-09-03 09:00:00,2024-09-03 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,QUALIFICAÇÃO DE OPERAÇÃO,7.0
2032431,CORRETIVA,FOTOTERAPIA - FLUORESCENTE,006 BILIBERCO,FANEM,2024-07-05 11:49:00,2024-07-05 12:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.18
2031350,INSPECAO/VERIFICACAO,TERMODESINFECTADORA,TW E200 400P,BAUMER,2024-09-03 09:00:00,2024-09-03 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,QUALIFICAÇÃO DE INSTALAÇÃO,7.0
2030424,CORRETIVA,MACA - TRANSPORTE,K540 001,MIDMARK,2024-07-04 10:00:00,2024-08-30 09:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1367.0
2032885,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY VISTA,DRAGER HEALTHCARE,2024-07-06 08:02:00,2024-07-08 10:00:00,01 NAO LIGA,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,49.97
2032427,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS2 PLUS,PHILIPS MEDICAL,2024-07-05 13:02:00,2024-07-05 13:32:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.5
2032564,CORRETIVA,ESTEIRA ERGOMETRICA,CENTURION 300,MICROMED,2024-07-05 14:04:00,2024-07-05 15:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.27
2031984,CORRETIVA,ULTRASSOM PORTATIL - GERAL,LOGIQ E,GE HEALTHCARE,2024-07-04 07:37:00,2024-07-11 16:38:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,177.02
2033007,CORRETIVA,VENTILADOR PULMONAR,SERVO AIR,GETINGE,2024-07-06 17:41:00,2024-07-11 11:14:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,LIMPEZA,113.55
2031352,INSPECAO/VERIFICACAO,AUTOCLAVE - HORIZONTAL,HI SPEED II,BAUMER,2024-09-04 09:00:00,2024-09-04 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,QUALIFICAÇÃO DE INSTALAÇÃO,7.0
2032226,CORRETIVA,DETECTOR FETAL,FD 491,TOITU,2024-07-05 09:12:00,2024-07-17 12:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),290.8
2039396,CORRETIVA,ASPIRADOR - FUMACA,WAVEVAC DUAL,LOKTAL,2024-07-05 18:00:00,2024-07-16 14:00:00,01 NAO LIGA,CAUSA NATURAL,LIMPEZA,260.0
2044891,CORRETIVA,TERMODESINFECTADORA,88 TURBO,GETINGE,2024-07-04 08:00:00,2024-11-14 17:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,SUBSTITUIÇÃO DE PECA(S),3201.0
2032278,CORRETIVA,CARDIOVERSOR,EFFICIA DFM100,PHILIPS MEDICAL,2024-07-05 09:37:00,2024-07-05 10:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,0.88
2032399,CORRETIVA,APARELHO DE RAIOS-X - FIXO,XR 6000,GE HEALTHCARE,2024-07-05 11:18:00,2024-07-31 15:44:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,628.43
2032932,CORRETIVA,MOTOR - ELETRICO/BATERIA,EHD 296,STRYKER,2024-07-06 10:19:00,2024-07-06 14:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,3.68
2033912,CORRETIVA,FOCO CIRURGICO PEDESTAL - HALOGENO,HANAULUX BLUE 30,GETINGE,2024-07-08 11:40:00,2024-07-08 12:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.67
2032292,CORRETIVA,BALANCA - ELETRONICA/MESA,JUNIOR PRIX,TOLEDO,2024-07-15 16:00:00,2024-07-15 16:48:00,19 FALTA DE PECA OU ACESSORIO,MAU USO,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.8
2032939,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY VISTA,DRAGER HEALTHCARE,2024-07-06 10:56:00,2024-07-06 14:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,3.07
2033529,CORRETIVA,ANGIOGRAFO,INNOVA 2100IQ,GE HEALTHCARE,2024-07-06 14:14:00,2024-07-09 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),67.77
2033061,CORRETIVA,ULTRASSOM - OBSTETRICO,VOLUSON E8,GE HEALTHCARE,2024-07-17 10:00:00,2024-07-17 20:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,10.0
2033307,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-07-07 05:44:00,2024-07-08 17:40:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,ERRO DE PROCEDIMENTO,AJUSTE MECÂNICO,35.93
2033041,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC30,PHILIPS MEDICAL,2024-07-06 10:10:00,2024-07-07 13:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,26.83
2033044,CORRETIVA,CAMA - ELETRICA,GO BED FL28C,STRYKER,2024-07-07 10:40:00,2024-07-07 13:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,2.67
2033049,CORRETIVA,MONITOR - VIDEOCIRURGIA,OEV 262H 26POL,OLYMPUS,2024-07-07 11:53:00,2024-07-07 13:25:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.53
2033072,CORRETIVA,SECADORA - TRAQUEIA,CISA,CISA,2024-07-07 18:01:00,2024-07-07 19:00:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.98
2033043,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-07-07 10:18:00,2024-07-23 15:24:00,20 DISPLAY DANIFICADO,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,389.1
2033973,CORRETIVA,FOCO CIRURGICO PEDESTAL - HALOGENO,HANAULUX BLUE 30,GETINGE,2024-07-08 12:00:00,2024-07-08 13:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.0
2034071,CORRETIVA,OXIMETRO DE PULSO,PM 60,MINDRAY,2024-07-08 14:14:00,2024-07-08 15:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.27
2033828,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-07-08 10:47:00,2024-07-08 11:20:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.55
2033919,CORRETIVA,ELETROCARDIOGRAFO,EP 12,DIXTAL BIOMEDICA,2024-07-08 11:13:00,2024-07-08 12:10:00,22 NAO RECONHECE CONFIGURACAO,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.95
2033916,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-07-08 11:10:00,2024-07-08 11:40:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.5
2034026,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7100,WELCH ALLYN,2024-07-08 13:05:00,2024-07-08 14:15:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AJUSTE MECÂNICO,1.17
2034044,CORRETIVA,BISTURI - ELETRICO,SS 501 SX,WEM,2024-07-08 13:31:00,2024-07-08 14:13:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.7
2034088,CORRETIVA,SECADORA - TRAQUEIA,CISA,CISA,2024-07-08 14:35:00,2024-07-10 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,49.42
2034099,CORRETIVA,MOTOR - ELETRICO/BATERIA,TRS MODULAR DRIVE,SYNTHES,2024-07-08 14:50:00,2024-07-08 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.67
2033320,CORRETIVA,FOCO CIRURGICO TETO - LED,HYLED 600 600,MINDRAY,2024-07-08 07:03:00,2024-07-08 08:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.95
2034178,CORRETIVA,MONITOR - MULTIPARAMETROS,B650,GE HEALTHCARE,2024-07-08 16:04:00,2024-07-10 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,43.93
2033448,CORRETIVA,CENTRAL DE MONITORIZACAO,BENEVISION CMS,MINDRAY,2024-07-08 10:40:00,2024-07-08 11:00:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.33
2033417,CORRETIVA,MONITOR - GASES ANESTESICOS,VAMOS,DRAGER HEALTHCARE,2024-07-06 08:20:00,2024-07-08 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),49.67
2034862,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,BRIGHT SPEED 16,GE HEALTHCARE,2024-07-08 08:00:00,2024-07-09 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,28.0
2033359,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-07-08 07:54:00,2024-07-09 02:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),18.1
2033812,CORRETIVA,FOCO CIRURGICO TETO - LED,VOLISTA ACCESS 400 400,GETINGE,2024-07-08 10:44:00,2024-07-08 13:00:00,01 NAO LIGA,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,2.27
2072055,INSPECAO/VERIFICACAO,APARELHO DE RAIOS-X - MOVEL,POLYMOBIL PLUS,SIEMENS HEALTHCARE,2024-07-05 10:00:00,2024-08-20 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,CONTROLE LCR,1106.0
2072067,INSPECAO/VERIFICACAO,APARELHO DE RAIOS-X - FIXO,ALTUS DR,KONICA MINOLTA,2024-08-20 10:00:00,2024-08-20 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,CONTROLE LCR,2.0
2041317,PREVENTIVA,ANALISADOR COAGULACAO ATIVA,ACL ELITE PRO,INSTRUMENTATION LABORATORY,2024-08-14 10:15:00,2024-08-14 12:00:00,*ATIVIDADE GERENCIAL,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.75
2033996,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-07-08 12:41:00,2024-10-07 09:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ATUALIZAÇÃO DE DADOS NO SISTEMA,2180.32
2033435,CORRETIVA,VENTILADOR PULMONAR,CARESCAPE R860,GE HEALTHCARE,2024-07-26 14:10:00,2024-07-26 14:49:00,*ACESSORIO DANIFICADO,ERRO DE PROCEDIMENTO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.65
2034054,CORRETIVA,MESA CIRURGICA - ELETRICA,MEERA,GETINGE,2024-07-08 13:46:00,2024-07-08 14:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.23
2033381,GERENCIAL,VIDEOENDOSCOPIO - ALTA,GIF Q180,OLYMPUS,2024-07-08 08:06:00,2024-07-08 09:10:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),1.07
2035307,CORRETIVA,ANGIOGRAFO,INNOVA IGS530,GE HEALTHCARE,2024-07-08 09:00:00,2024-07-09 11:20:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),26.33
2034053,CORRETIVA,TRANSFORMADOR DE PAREDE,767,WELCH ALLYN,2024-07-08 13:45:00,2024-07-08 14:15:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.5
2033521,CORRETIVA,BALANCA - ANTROPOMETRICA,2098 PP,TOLEDO,2024-07-08 09:32:00,2024-07-08 10:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,0.47
2034264,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON MR,GUERBET,2024-07-08 11:00:00,2024-07-08 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.0
2033499,CORRETIVA,AUTOCLAVE - HORIZONTAL,AC 365,ORTOSINTESE,2024-07-08 09:18:00,2024-07-08 10:00:00,18 MOLHANDO MATERIAL,CAUSA NATURAL,AJUSTE MECÂNICO,0.7
2033462,CORRETIVA,MONITOR - MULTIPARAMETROS,G3L,GENERAL MEDITECH,2024-07-08 08:46:00,2024-07-08 09:35:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.82
2034381,CORRETIVA,MONITOR - MULTIPARAMETROS,VISTA 120,DRAGER HEALTHCARE,2024-07-08 12:53:00,2024-07-10 12:14:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,47.35
2034784,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF H170,OLYMPUS,2024-07-09 13:11:00,2024-07-09 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.82
2034709,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-07-09 11:20:00,2024-07-31 09:46:00,02 NAO FUNCIONA,MAU USO,INATIVACAO DE EQUIPAMENTO,526.43
2032474,CORRETIVA,FOTOFORO,49000 SERIES,WELCH ALLYN,2024-07-05 12:26:00,2024-08-23 09:50:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1173.4
2033735,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 670,SAMTRONIC,2024-07-08 10:28:00,2024-07-08 10:40:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.2
2034050,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS 600,MINDRAY,2024-07-08 15:05:00,2024-07-08 15:40:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.58
2033350,CORRETIVA,CENTRAL DE MONITORIZACAO,ELITE DESK 800,HEWLETT PACKARD,2024-07-08 07:35:00,2024-07-08 08:01:00,01 NAO LIGA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.43
2033360,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412,CISA,2024-07-08 07:55:00,2024-07-09 03:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,19.08
2033349,CORRETIVA,SISTEMA DE DESINFECCAO - ENDOSCOPIA,ALX1012 DL,ENDOCLEAR,2024-07-08 07:40:00,2024-07-09 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,27.83
2033306,CORRETIVA,MONITOR - MULTIPARAMETROS,VISTA 120,DRAGER HEALTHCARE,2024-07-07 05:46:00,2024-07-15 16:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,202.23
2033920,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-07-08 11:15:00,2024-07-08 11:45:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.5
2033394,CORRETIVA,SISTEMA DE ANESTESIA,ATLAN A300,DRAGER HEALTHCARE,2024-07-08 08:13:00,2024-07-08 09:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ATIVIDADE PROGRAMADA,AVALIAÇÃO TÉCNICA,0.78
2034047,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-07-08 13:38:00,2024-07-25 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,405.87
2034566,CORRETIVA,ANGIOGRAFO,AZURION 3,PHILIPS MEDICAL,2024-08-05 08:00:00,2024-08-05 15:15:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,7.25
2034596,CORRETIVA,AUTOCLAVE - HORIZONTAL,6410,CISA,2024-07-09 09:32:00,2024-07-09 16:38:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,7.1
2034599,CORRETIVA,SISTEMA DE HIPOHIPERTERMIA,CRITICOOL,MTRE,2024-07-09 09:15:00,2024-07-09 09:55:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.67
2034579,CORRETIVA,CENTRIFUGA,MC28I,RDE,2024-07-09 09:21:00,2024-07-09 10:17:00,13 TESTE FUNCIONAL,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.93
2034605,CORRETIVA,FONTE DE LUZ - XENON,XENON NOVA 300,KARL STORZ,2024-07-09 09:48:00,2024-07-09 10:38:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.83
2032773,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC30,PHILIPS MEDICAL,2024-07-05 18:44:00,2025-05-12 16:40:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,7461.93
2033830,CORRETIVA,ELETROCARDIOGRAFO,MAC 800,GE HEALTHCARE,2024-07-08 10:47:00,2024-07-08 11:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.72
2033833,CORRETIVA,ELETROCARDIOGRAFO,ELI280,MORTARA,2024-07-08 10:48:00,2024-07-08 11:20:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,AVALIAÇÃO TÉCNICA,0.53
2033834,CORRETIVA,OXIMETRO DE PULSO,PMB,COVIDIEN - NELLCOR,2024-07-08 10:48:00,2024-07-08 13:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2.2
2034809,CORRETIVA,OXIMETRO DE PULSO,PM10N,COVIDIEN - NELLCOR,2024-07-09 12:18:00,2024-07-09 14:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.7
2033463,CORRETIVA,ULTRASSOM PORTATIL - GERAL,LOGIQ E,GE HEALTHCARE,2024-07-08 07:00:00,2024-08-08 19:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,756.0
2034657,CORRETIVA,VENTILADOR PULMONAR,SERVO I,GETINGE,2024-07-09 10:45:00,2024-08-05 09:40:00,02 NAO FUNCIONA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,646.92
2034730,CORRETIVA,ULTRASSOM - PUNCAO,RITE 8,BARD,2024-07-09 11:58:00,2024-07-09 12:50:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,INSTALAÇÃO DE CABOS DE / E COMUNICAÇÃO,0.87
2032387,CORRETIVA,MEDIDOR - SINAIS VITAIS,SPOT VITAL SIGNS LXI,WELCH ALLYN,2024-07-05 11:00:00,2024-07-05 11:40:00,01 NAO LIGA,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.67
2034931,CORRETIVA,BANHO MARIA,116,FANEM,2024-07-09 16:20:00,2024-07-10 10:30:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,18.17
2034919,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,FLEXIVISION 10,SCHOLLY,2024-07-09 16:24:00,2024-07-19 13:58:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,237.57
2034746,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-07-09 12:54:00,2024-07-09 13:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,0.6
2033547,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIG BEN,RIESTER,2024-07-08 10:00:00,2024-07-17 16:40:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,AVALIAÇÃO TÉCNICA,222.67
2034968,CORRETIVA,SISTEMA DE DESINFECCAO - ENDOSCOPIA,ALX1012 DL,ENDOCLEAR,2024-07-09 17:21:00,2024-07-09 18:00:00,01 NAO LIGA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.65
2034511,CORRETIVA,DETECTOR FETAL,FD 491,TOITU,2024-07-09 07:55:00,2024-07-09 10:00:00,03 EQUIPAMENTO DANIFICADO,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,2.08
2034646,CORRETIVA,MONITOR - VIDEOCIRURGIA,RADIANCE G2 24,NDS,2024-07-09 10:40:00,2024-07-09 11:20:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.67
2034518,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-07-09 09:00:00,2024-07-09 09:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.5
2034622,CORRETIVA,FOCO CIRURGICO PEDESTAL - HALOGENO,HANAULUX BLUE 30,GETINGE,2024-07-09 10:12:00,2024-07-24 07:35:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,357.38
2034706,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,1588 AIM,STRYKER,2024-07-09 11:30:00,2024-07-09 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.5
2035408,CORRETIVA,CARDIOVERSOR,TEC 5631,NIHON KOHDEN,2024-09-03 11:42:00,2024-09-03 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,5.3
2035113,CORRETIVA,MONITOR - TRANSPORTE,EFFICIA CM120,PHILIPS MEDICAL,2024-07-10 07:30:00,2024-07-29 10:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,459.0
2034060,CORRETIVA,LAPAROSCOPIO,30° 10MM X 31CM,KARL STORZ,2024-07-08 13:51:00,2024-08-06 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),697.15
2035602,CORRETIVA,CORADOR DE LAMINAS,ST5010 XL,LEICA,2024-07-09 07:00:00,2024-10-22 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2529.0
2034871,CORRETIVA,BERCO - AQUECIDO,BA 50,FANEM,2024-07-09 15:20:00,2024-07-10 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,23.17
2034624,CORRETIVA,ESTUFA,SX CRC 360,STERILIFER,2024-07-08 10:14:00,2024-09-01 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),1318.77
2034825,CORRETIVA,MONITOR - MULTIPARAMETROS,SVM 7523,NIHON KOHDEN,2024-07-09 16:15:00,2024-08-16 10:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,906.25
2034825,CORRETIVA,MONITOR - MULTIPARAMETROS,SVM 7523,NIHON KOHDEN,2024-07-09 16:15:00,2024-08-16 10:30:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,906.25
2034714,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 670,SAMTRONIC,2024-07-09 11:34:00,2024-08-08 10:30:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),718.93
2034852,CORRETIVA,ULTRASSOM PORTATIL - ECOCARDIO,VIVID IQ,GE HEALTHCARE,2024-07-10 08:00:00,2024-07-10 09:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,1.0
2035235,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 RX,BARRFAB,2024-07-10 09:13:00,2024-07-10 09:40:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.45
2035759,CALIBRACAO,VAPORIZADOR,VAPOR 2000,DRAGER HEALTHCARE,2024-07-11 13:35:00,2024-08-05 15:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,601.42
2035128,CORRETIVA,APARELHO DE RAIOS-X - FIXO,XR 6000,GE HEALTHCARE,2024-07-23 10:30:00,2024-07-23 11:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1.0
2035301,CORRETIVA,BISTURI - ARGONIO,ARGON IV,WEM,2024-07-10 09:31:00,2024-07-10 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,6.98
2035406,CORRETIVA,CAMA - ELETRICA,P1900,HILL ROM,2024-07-10 11:39:00,2024-07-11 13:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,LUBRIFICAÇÃO,25.52
2035763,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-07-10 17:18:00,2024-07-10 17:55:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,0.62
2035680,CORRETIVA,CRIOSTATO,CM1860,LEICA,2024-07-10 15:42:00,2024-07-10 16:30:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,AJUSTE MECÂNICO,0.8
2035201,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,ADC CR85X,AGFA HEALTHCARE,2024-07-10 08:59:00,2024-07-23 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,318.02
2035713,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA EXCITE 1.5T,GE HEALTHCARE,2024-07-11 09:00:00,2024-07-15 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),104.0
2035638,CORRETIVA,SISTEMA DE DESINFECCAO - ENDOSCOPIA,ENDOCLENS NSX,ASP,2024-07-10 15:21:00,2024-07-30 10:45:00,02 NAO FUNCIONA,INFRAESTRUTURA,ATUALIZAÇÃO DE DADOS NO SISTEMA,475.4
2037894,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE 7900,GE HEALTHCARE,2024-07-10 07:00:00,2024-09-06 13:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1398.0
2035168,CORRETIVA,CAMA - ELETRICA,ENTERPRISE 8000,ARJOHUNTLEIGH,2024-07-09 17:18:00,2024-07-10 10:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,16.7
2035681,CORRETIVA,BOMBA INFUSORA,COLLEAGUE (TRIPLO),BAXTER,2024-07-10 15:43:00,2024-07-10 16:30:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.78
2035141,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-07-10 08:10:00,2024-07-10 10:40:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,AJUSTE ELETRÔNICO,2.5
2035335,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-07-10 10:52:00,2024-07-10 15:15:00,18 MOLHANDO MATERIAL,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,4.38
2035188,CORRETIVA,CUFFOMETRO,VBM,VBM,2024-07-10 08:54:00,2024-07-10 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),6.1
2035342,CORRETIVA,SECADORA - TRAQUEIA,CISA,CISA,2024-07-10 11:01:00,2024-07-10 11:01:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.0
2035481,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS GS,DRAGER HEALTHCARE,2024-07-10 12:55:00,2024-07-11 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,27.08
2035422,CORRETIVA,SISTEMA DIPRIFUSOR,TE SS830T SS3TCI,TERUMO,2024-07-10 11:15:00,2024-07-18 19:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,199.75
2035516,CORRETIVA,MESA CIRURGICA - ELETRICA,LYRA,GETINGE,2024-07-12 08:00:00,2024-07-12 13:34:00,13 TESTE FUNCIONAL,ERRO DE PROCEDIMENTO,AJUSTE ELETRÔNICO,5.57
2035147,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 7000,SAMTRONIC,2024-07-10 08:14:00,2024-07-12 15:30:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,55.27
2041046,CORRETIVA,HISTEROSCOPIO,30° 2.9MM X 30CM,ASTUS MEDICAL,2024-07-10 16:30:00,2024-09-12 12:04:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),1531.57
2033795,PREVENTIVA,ANALISADOR DE GASOMETRIA,GEM PREMIER 3500,INSTRUMENTATION LABORATORY,2024-08-14 12:00:00,2024-08-14 13:10:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.17
2033351,CORRETIVA,LAPAROSCOPIO,30° 4MM X 30CM,SCHOLLY,2024-07-08 07:35:00,2024-09-01 08:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1320.42
2033734,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 7000,SAMTRONIC,2024-07-08 10:28:00,2024-08-28 18:00:00,03 EQUIPAMENTO DANIFICADO,,REVISÃO / REPARO EM PEÇAS,1231.53
2033715,PREVENTIVA,ARCO CIRURGICO,BV PULSERA,PHILIPS MEDICAL,2024-10-17 18:00:00,2024-10-18 14:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,20.0
2034262,CORRETIVA,LAPAROSCOPIO,30° 10MM X 31CM,KARL STORZ,2024-07-08 16:54:00,2024-08-30 13:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1268.1
2033690,CALIBRACAO,BOMBA INFUSORA - SERINGA,ST 7000,SAMTRONIC,2024-07-08 08:00:00,2024-08-22 11:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1083.0
2034187,CORRETIVA,INSUFLADOR - CO2,ENDOFLATOR 50 UI500S1,KARL STORZ,2024-07-08 16:10:00,2025-01-17 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),4623.83
2034260,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-07-08 16:49:00,2025-01-13 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,4534.18
2034061,CORRETIVA,INSUFLADOR - LIQUIDO,ENDOMAT SELECT UP210,KARL STORZ,2024-07-08 13:53:00,2025-03-24 10:00:00,02 NAO FUNCIONA,MAU USO,ATUALIZAÇÃO DE DADOS NO SISTEMA,6212.12
2034988,CORRETIVA,MONITOR - MULTIPARAMETROS,G3A,GENERAL MEDITECH,2024-07-09 21:30:00,2024-07-10 11:40:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,14.17
2035315,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-07-10 10:30:00,2024-07-10 11:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.5
2035279,CORRETIVA,MONITOR - MULTIPARAMETROS,MX 550,PHILIPS MEDICAL,2024-07-10 09:40:00,2024-07-10 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.33
2035140,CORRETIVA,MOTOR - PNEUMATICO,MA 9000,MACOM,2024-07-09 08:09:00,2024-07-10 09:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,24.85
2035529,CORRETIVA,VAPORIZADOR,VAPOR 2000,DRAGER HEALTHCARE,2024-07-11 13:40:00,2024-07-11 14:00:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.33
2035114,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-07-10 07:28:00,2024-07-10 08:15:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,REVISÃO / REPARO EM ACESSÓRIO(S),0.78
2035634,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,SYNCHRONY,RESPIRONICS,2024-07-10 15:11:00,2024-07-10 15:45:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.57
2036326,CORRETIVA,BALANCA - ELETRONICA/MESA,9094 C4,TOLEDO,2024-07-11 11:20:00,2024-07-30 09:58:00,*INSPECAO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,454.63
2036496,CORRETIVA,ANALISADOR HEMATOLOGICO,ABX PENTRA 80,HORIBA,2024-07-11 14:08:00,2024-07-19 12:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,190.37
2036496,CORRETIVA,ANALISADOR HEMATOLOGICO,ABX PENTRA 80,HORIBA,2024-07-11 14:08:00,2024-07-19 12:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,190.37
2036608,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,MONNAL T60,AIR LIQUIDE,2024-07-11 15:54:00,2024-07-11 17:50:00,03 EQUIPAMENTO DANIFICADO,INFRAESTRUTURA,SUBSTITUIÇÃO DE PECA(S),1.93
2038126,CORRETIVA,AUTOCLAVE - HORIZONTAL,A 523,ORTOSINTESE,2024-07-11 15:00:00,2024-07-13 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),45.0
2036069,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-07-11 08:26:00,2024-07-11 08:46:00,02 NAO FUNCIONA,CAUSA NATURAL,NÃO FOI POSSÍVEL REALIZAR,0.33
2035286,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 670,SAMTRONIC,2024-07-10 10:01:00,2024-08-07 10:00:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,REALIZAÇÃO DE CALIBRAÇÃO,671.98
2035293,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON HP 832,GUERBET,2024-07-10 09:50:00,2024-07-23 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,312.67
2035317,CORRETIVA,CAMA - ELETRICA,P1900,HILL ROM,2024-07-10 10:36:00,2024-07-12 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,53.9
2035309,CORRETIVA,ASPIRADOR - CIRURGICO,BASIC 30,MEDELA,2024-07-10 10:17:00,2024-08-06 17:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),654.72
2045160,CORRETIVA,ARCO CIRURGICO,OEC FLUOROSTAR 7900,GE HEALTHCARE,2024-07-23 09:50:00,2024-07-23 12:00:00,*SERVICO PROGRAMADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,2.17
2035081,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF H180AL,OLYMPUS,2024-07-09 18:04:00,2024-08-15 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),884.43
2035536,CORRETIVA,BALANCA - ANTROPOMETRICA,2098 PP,TOLEDO,2024-07-10 13:17:00,2024-10-31 08:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,2706.72
2035734,CORRETIVA,SERRA DE GESSO,18018,NEVONI,2024-07-10 11:07:00,2024-09-18 10:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1678.88
2035776,CORRETIVA,ARCO CIRURGICO,OEC ELITE,GE HEALTHCARE,2024-08-19 10:00:00,2024-08-19 17:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),7.5
2035696,CORRETIVA,ESTUFA,MA032,MARCONI,2024-07-10 15:56:00,2024-09-12 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,1538.07
2050319,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 7000,SAMTRONIC,2024-07-10 15:00:00,2024-08-16 11:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,884.0
2036151,CORRETIVA,MONITOR - MULTIPARAMETROS,MP 20,PHILIPS MEDICAL,2024-07-11 10:00:00,2024-07-11 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.0
2037234,CORRETIVA,CAMA - ELETRICA,ENTERPRISE 8000,ARJOHUNTLEIGH,2024-07-11 10:35:00,2024-07-11 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.42
2036302,CORRETIVA,MESA CIRURGICA - ELETRICA,3001E,MERCEDES IMEC,2024-07-11 10:39:00,2024-07-11 10:51:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.2
2036623,CORRETIVA,SISTEMA DE DESINFECCAO - ENDOSCOPIA,ALX1012 DL,ENDOCLEAR,2024-07-11 16:01:00,2024-07-27 11:10:00,20 DISPLAY DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,379.15
2036699,CORRETIVA,ULTRASSOM - GERAL,LOGIQ S7 PRO,GE HEALTHCARE,2024-07-11 17:00:00,2024-07-12 14:23:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,21.38
2036071,CORRETIVA,BERCO - AQUECIDO,AMPLA 2085,FANEM,2024-07-11 08:28:00,2024-07-31 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,482.53
2036380,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-07-11 11:54:00,2024-07-11 12:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.6
2036588,CORRETIVA,MONITOR - MULTIPARAMETROS,B650,GE HEALTHCARE,2024-07-11 15:39:00,2024-07-11 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.35
2035518,INSTALACAO,SISTEMA DE HIPOHIPERTERMIA,BLANKETROL III 233,CSZ,2024-07-10 12:00:00,2024-07-10 15:35:00,*INSTALACAO,INSTALAÇÃO,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,3.58
2036474,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 6000,SAMTRONIC,2024-07-11 13:43:00,2024-07-12 16:30:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,26.78
2036772,CORRETIVA,MONITOR - MULTIPARAMETROS - MRI,EXPRESSION MR400,PHILIPS MEDICAL,2024-07-11 18:17:00,2024-07-19 18:30:00,02 NAO FUNCIONA,,SUBSTITUIÇÃO DE PLACA(S),192.22
2036618,CORRETIVA,CABO DE FIBRA OTICA,GENERICO,GENERICO,2024-07-11 16:00:00,2024-08-08 15:35:00,02 NAO FUNCIONA,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),671.58
2036513,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TRIM II,PHILIPS MEDICAL,2024-07-11 14:18:00,2024-07-15 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,91.7
2036999,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,LIGHT SPEED VCT 64,GE HEALTHCARE,2024-07-12 07:37:00,2024-07-22 17:00:00,*SERVICO PROGRAMADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,249.38
2038764,CORRETIVA,VENTILADOR PULMONAR,INTERNEO,INTERMED,2024-07-12 14:00:00,2024-07-25 11:50:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,309.83
2037114,CORRETIVA,ESTUFA,PREMIUM 18 VIDRO UNICO,STERIS,2024-07-12 09:02:00,2024-07-12 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,8.97
2037117,CORRETIVA,MICROSCOPIO - CIRURGICO,OPMI PENTERO UNIQUE,CARL ZEISS,2024-07-12 09:03:00,2024-07-12 10:50:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,1.78
2037120,CORRETIVA,ARCO CIRURGICO,BV PULSERA,PHILIPS MEDICAL,2024-07-12 07:00:00,2024-07-12 08:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,1.0
2037432,CORRETIVA,SECADORA - TRAQUEIA,CISA,CISA,2024-07-31 14:13:00,2024-07-31 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE HIDRÁULICO,0.78
2035579,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-07-10 12:58:00,2025-01-13 15:10:00,*ATIVIDADE GERENCIAL,ATIVIDADE PROGRAMADA,PROCESSOS ADMINISTRATIVOS,4490.2
2036475,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 670,SAMTRONIC,2024-07-11 13:44:00,2024-07-12 17:00:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,27.27
2038092,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,SOMATOM PERSPECTIVE 128,SIEMENS HEALTHCARE,2024-07-11 13:00:00,2024-07-15 15:00:00,25 REPROVADO NA PREVENTIVA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,98.0
2037137,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-07-12 09:12:00,2024-07-31 12:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,459.3
2036949,PREVENTIVA,TERMODESINFECTADORA,TD 290,ORTOSINTESE,2024-07-11 13:00:00,2024-07-11 14:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,1.5
2037431,CORRETIVA,BISTURI - ARGONIO,ARGON IV,WEM,2024-07-10 14:06:00,2024-07-12 15:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,48.9
2037101,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,CM SCAM3 4K,CONFIANCE MEDICAL,2024-07-12 08:35:00,2024-07-12 09:50:00,01 NAO LIGA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.25
2037779,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,1588 AIM,STRYKER,2024-07-13 09:28:00,2024-07-13 10:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.03
2037782,CORRETIVA,INSUFLADOR - CO2,UCR,OLYMPUS,2024-07-11 09:31:00,2024-07-13 10:10:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,48.65
2037796,CORRETIVA,MONITOR - MULTIPARAMETROS,VISTA 120S,DRAGER HEALTHCARE,2024-07-13 10:41:00,2024-07-13 11:10:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.48
2037811,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-07-13 13:16:00,2024-07-13 13:50:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.57
2037839,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-07-13 16:35:00,2024-07-13 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.42
2037840,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-07-13 16:48:00,2024-07-14 14:22:00,13 TESTE FUNCIONAL,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,21.57
2037746,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412,CISA,2024-07-13 07:50:00,2024-07-13 09:30:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.67
2037766,CORRETIVA,MONITOR - COAGULACAO ATIVA,MCA PLUS,FUNDACAO ADIB JATENE,2024-07-13 08:45:00,2024-09-12 15:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1470.75
2037832,CORRETIVA,VIDEOLARINGOSCOPIO,MCGRATH,AIRCRAFT,2024-07-13 18:00:00,2024-07-15 08:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),38.0
2037866,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION MAXIMA 128,GE HEALTHCARE,2024-07-14 06:55:00,2024-07-14 13:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,6.58
2037886,CORRETIVA,TRANSFORMADOR DE PAREDE,767,WELCH ALLYN,2024-07-14 10:46:00,2024-07-14 11:10:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.4
2036050,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-07-10 18:52:00,2024-07-16 11:00:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,136.13
2036520,CORRETIVA,MONITOR - MULTIPARAMETROS,INMAX,INSTRAMED,2024-07-11 14:25:00,2024-08-12 11:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),764.58
2036006,CORRETIVA,CAMA - ELETRICA,CENTURIS P750,HILL ROM,2024-07-10 07:07:00,2024-07-11 16:58:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AJUSTE ELETRÔNICO,33.85
2036007,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF H170,OLYMPUS,2024-07-11 07:07:00,2024-07-11 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,4.88
2036008,CORRETIVA,CAMA - ELETRICA,VERSACARE,HILL ROM,2024-07-11 07:07:00,2024-07-11 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,8.38
2036419,CORRETIVA,DETECTOR FETAL,DF7000D,MEDPEJ,2024-07-11 12:45:00,2024-07-11 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.75
2036011,CORRETIVA,LAPAROSCOPIO,30° 10MM X 33CM,AESCULAP,2024-07-10 07:08:00,2025-01-20 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,4663.87
2036789,CORRETIVA,BOMBA INFUSORA,CADD LEGACY PCA 6300,SMITHS MEDICAL,2024-07-11 20:13:00,2024-07-17 17:26:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,141.22
2036695,CORRETIVA,MACA - TRANSPORTE,TRANSTAR P8005,HILL ROM,2024-07-11 17:00:00,2024-09-27 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1866.0
2036585,CORRETIVA,SERRA DE GESSO,18018,NEVONI,2024-07-11 16:00:00,2024-09-18 10:24:00,03 EQUIPAMENTO DANIFICADO,MAU USO,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,1650.4
2036757,CORRETIVA,MACA - TRANSPORTE,747,STRYKER,2024-07-11 16:14:00,2024-08-20 09:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,952.77
2036756,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-07-11 16:16:00,2024-08-21 10:40:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,978.4
2037196,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS XL,DRAGER HEALTHCARE,2024-07-12 13:30:00,2024-07-12 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REALIZAÇÃO DE CALIBRAÇÃO,2.5
2036992,CORRETIVA,ESTETOSCOPIO,ADULTO,GENERICO,2024-07-12 07:31:00,2024-07-12 07:32:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.02
2040834,CORRETIVA,KIT DE MESA,PERNEIRA EM BOTAS MANUAL,STERIS,2024-07-12 11:16:00,2025-01-02 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,4180.73
2037391,CORRETIVA,INCUBADORA,1186C,FANEM,2024-07-12 13:23:00,2024-07-12 13:34:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.18
2037071,CORRETIVA,LAVADORA ULTRASSONICA,PROSONIC JET 6510,LABNEWS,2024-07-12 08:35:00,2024-07-12 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.92
2037197,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY DELTA XL,DRAGER HEALTHCARE,2024-07-12 10:30:00,2024-07-12 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,2.0
2038304,CORRETIVA,CASSETE RADIOLOGICO,24 30,CARESTREAM,2024-07-12 18:00:00,2024-07-15 10:20:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,64.33
2037466,CORRETIVA,CAMA - ELETRICA,ENTERPRISE 8000,ARJOHUNTLEIGH,2024-07-12 14:55:00,2024-07-12 15:30:00,02 NAO FUNCIONA,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,0.58
2037594,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIC,BIC,2024-07-12 16:18:00,2024-07-12 16:40:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,0.37
2037427,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,PREMIUM,PREMIUM,2024-07-12 14:09:00,2024-07-12 14:21:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.2
2037455,CORRETIVA,MONITOR - MULTIPARAMETROS,BSM 3562,NIHON KOHDEN,2024-07-12 14:40:00,2024-07-12 14:55:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,0.25
2037619,CORRETIVA,ULTRASSOM - GERAL,VIVID T8,GE HEALTHCARE,2024-07-12 16:44:00,2024-07-12 17:10:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.43
2037280,CORRETIVA,ELETROCARDIOGRAFO,MAC 800,GE HEALTHCARE,2024-07-12 11:14:00,2024-07-12 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.77
2037634,CORRETIVA,SISTEMA DE URODINAMICA,URANUS II,ALACER BIOMEDICA,2024-07-12 17:15:00,2024-07-12 17:45:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.5
2037354,CORRETIVA,VENTILADOR PULMONAR,SERVO I,GETINGE,2024-07-12 12:22:00,2024-07-17 14:10:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,121.8
2037147,CORRETIVA,CENTRIFUGA,CENTURION,LABORLINE,2024-07-12 09:18:00,2024-07-12 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.7
2036956,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION MAXIMA 128,GE HEALTHCARE,2024-07-12 06:35:00,2024-07-12 13:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,6.42
2037526,CORRETIVA,ESTERILIZADORA A PEROXIDO,STERRAD 100NX,ASP,2024-07-12 15:34:00,2024-07-12 16:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.93
2037520,CORRETIVA,BISTURI - ELETRICO,WAVETRONIC 6000 TOUCH,LOKTAL,2024-07-12 15:30:00,2024-07-12 17:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.0
2037221,CORRETIVA,CAMA - ELETRICA,HR8400,HILL ROM,2024-07-12 10:27:00,2024-07-12 11:15:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.8
2037451,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-07-12 14:33:00,2024-07-12 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.45
2037865,CORRETIVA,MONITOR - MULTIPARAMETROS,B40,GE HEALTHCARE,2024-07-14 06:52:00,2024-07-14 08:25:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,1.55
2037897,CORRETIVA,AUTOCLAVE - HORIZONTAL,6415 AQUAZERO,CISA,2024-07-15 18:30:00,2024-07-25 21:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,242.5
2037902,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7100,WELCH ALLYN,2024-07-14 16:00:00,2024-07-18 13:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,93.5
2037891,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-07-14 11:59:00,2024-07-19 14:00:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),122.02
2037871,CORRETIVA,CARDIOTOCOGRAFO,AVALON FM20,PHILIPS MEDICAL,2024-07-14 08:03:00,2024-09-16 09:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1537.45
2049288,CORRETIVA,CASSETE RADIOLOGICO,18 24,CARESTREAM,2024-07-15 11:00:00,2024-07-15 11:31:00,25 REPROVADO NA PREVENTIVA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.52
2049291,CORRETIVA,CASSETE RADIOLOGICO,24 30,CARESTREAM,2024-07-15 11:00:00,2024-07-15 11:42:00,25 REPROVADO NA PREVENTIVA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.7
2049284,CORRETIVA,CASSETE RADIOLOGICO,35 43,CARESTREAM,2024-07-15 09:00:00,2024-07-15 11:09:00,25 REPROVADO NA PREVENTIVA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),2.15
2038096,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON MR,GUERBET,2024-07-14 08:10:00,2024-07-23 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,224.83
2055993,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA EXCITE 1.5T,GE HEALTHCARE,2024-07-15 17:30:00,2024-07-16 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,16.5
2036516,CORRETIVA,MAPA,90227,SPACELABS,2024-07-11 14:19:00,2024-08-13 18:00:00,01 NAO LIGA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,795.68
2036570,CORRETIVA,TORNIQUETE - PNEUMATICO,SMARTPUMP DUAL CHANNEL,STRYKER,2024-07-11 15:19:00,2024-08-30 13:40:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),1198.35
2036169,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-07-11 09:03:00,2025-01-13 15:20:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,4470.28
2036766,CORRETIVA,MODULO - CAPNOGRAFIA,E SCOV,GE HEALTHCARE,2024-07-11 16:30:00,2025-03-13 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,5873.5
2036142,CORRETIVA,FONTE DE LUZ - LED,POWERLED 175 20161420,KARL STORZ,2024-07-11 08:30:00,2025-06-10 09:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,TESTE FUNCIONAL,8016.5
2037006,CORRETIVA,CAMA - ELETRICA,MT 312,META HOSPITALAR,2024-07-11 13:20:00,2025-03-26 17:05:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),6195.75
2038802,CORRETIVA,ELETROENCEFALOGRAFO,EEG 1200K,NIHON KOHDEN,2024-07-15 18:10:00,2024-07-16 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,16.83
2038739,CORRETIVA,BALANCA - ELETRONICA/MESA,ELP 10,BALMAK,2024-07-15 17:00:00,2024-07-15 17:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.5
2038151,CORRETIVA,CENTRAL DE MONITORIZACAO,CNS6201 10LT,NIHON KOHDEN,2024-07-15 08:05:00,2024-07-15 08:20:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,0.25
