OS,TIPO,TIPO EQUIPAMENTO,EQUIPAMENTO,MARCA,HORARIO INICIO,HORARIO FIM,TIPO DE SERVIÇO,COMPLEMENTO,RESOLUÇÃO,TEMPO
2038736,CORRETIVA,CARDIOVERSOR,LIFEPAK 20,PHYSIO CONTROL,2024-07-15 16:33:00,2024-07-15 17:50:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,1.28
2038777,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 7000,SAMTRONIC,2024-07-15 17:22:00,2024-07-16 08:30:00,02 NAO FUNCIONA,MAU USO,AJUSTE MECÂNICO,15.13
2038086,CORRETIVA,MAPA,DYNA MAPA NG,CARDIO SISTEMAS,2024-07-15 07:01:00,2024-07-15 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.98
2038788,CORRETIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-07-15 17:38:00,2024-07-15 18:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,0.37
2037651,CORRETIVA,MONITOR - GASES ANESTESICOS,VAMOS PLUS,DRAGER HEALTHCARE,2024-07-12 18:30:00,2024-07-18 10:20:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,135.83
2037441,CORRETIVA,BALANCA - ELETRONICA/MESA,109E,WELMY,2024-07-12 16:00:00,2024-07-12 17:00:00,02 NAO FUNCIONA,EXTRAVIO,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,1.0
2038296,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,DIRECTVIEW CR CLASSIC,CARESTREAM,2024-07-12 17:44:00,2024-07-12 18:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.27
2037309,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TDO,BARRFAB,2024-07-12 11:35:00,2024-07-12 12:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),0.42
2037439,CORRETIVA,FOCO CIRURGICO TETO - LED,VOLISTA 400,GETINGE,2024-07-15 12:30:00,2024-07-15 14:00:00,01 NAO LIGA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1.5
2037521,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-07-12 15:31:00,2024-07-12 16:00:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.48
2038674,CORRETIVA,ANALISADOR DE GASOMETRIA,GEM PREMIER 3500,INSTRUMENTATION LABORATORY,2024-07-15 15:54:00,2024-07-15 16:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,0.6
2038198,CORRETIVA,SENSOR DE OXIMETRIA,PEDIATRICO,GENERICO,2024-07-15 08:25:00,2024-07-15 08:45:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE DEMONSTRACAO/UTILIZACAO,0.33
2038200,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-07-15 08:27:00,2024-07-15 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE DEMONSTRACAO/UTILIZACAO,0.55
2038748,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON CT D,GUERBET,2024-07-15 09:20:00,2024-07-15 10:00:00,01 NAO LIGA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.67
2038776,CORRETIVA,MONITOR - MULTIPARAMETROS,MP 20,PHILIPS MEDICAL,2024-07-15 17:21:00,2024-07-15 18:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.65
2038252,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,DRX REVOLUTION,CARESTREAM,2024-07-15 08:10:00,2024-07-15 15:00:00,*ACESSORIO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),6.83
2038255,CORRETIVA,AUTOCLAVE - HORIZONTAL,6410,CISA,2024-07-15 09:10:00,2024-07-15 10:40:00,02 NAO FUNCIONA,MAU USO,AJUSTE MECÂNICO,1.5
2038496,CORRETIVA,CARDIOTOCOGRAFO,AVALON FM20,PHILIPS MEDICAL,2024-07-15 11:58:00,2024-07-18 12:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,72.03
2038273,CORRETIVA,CARDIOVERSOR,EFFICIA DFM100,PHILIPS MEDICAL,2024-07-15 09:22:00,2024-07-15 09:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.13
2038455,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON CT D,GUERBET,2024-07-15 11:16:00,2024-07-16 08:43:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,21.45
2038277,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-07-15 09:31:00,2024-07-15 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE DEMONSTRACAO/UTILIZACAO,0.48
2038426,CORRETIVA,BOMBA INFUSORA - SERINGA,SP5 TCI,MINDRAY,2024-07-15 10:45:00,2024-07-16 16:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,INATIVACAO DE EQUIPAMENTO,29.75
2038429,CORRETIVA,OXIMETRO DE PULSO,PM 60,MINDRAY,2024-07-15 13:00:00,2024-07-15 13:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.5
2038430,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-07-15 10:55:00,2024-07-15 12:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.08
2038447,CORRETIVA,AUTOCLAVE - HORIZONTAL,AC 365,ORTOSINTESE,2024-07-15 07:00:00,2024-07-15 12:00:00,01 NAO LIGA,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,5.0
2038498,CORRETIVA,AUTOCLAVE - HORIZONTAL,HI SPEED II,BAUMER,2024-07-15 12:02:00,2024-07-15 16:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),4.3
2038370,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT 50,MEDELA,2024-07-15 10:28:00,2024-07-15 16:04:00,01 NAO LIGA,CAUSA NATURAL,AJUSTE ELETRÔNICO,5.6
2038712,CORRETIVA,BALANCA - ACAMADO,JACK 250,C2 SOLUCOES,2024-07-15 16:30:00,2024-07-16 10:00:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,REVISÃO / REPARO EM PEÇAS,17.5
2038607,CORRETIVA,ELETROCARDIOGRAFO,MAC I,GE HEALTHCARE,2024-07-15 14:50:00,2024-07-15 15:25:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.58
2038466,CORRETIVA,OXIMETRO DE PULSO,PM10N,COVIDIEN - NELLCOR,2024-07-15 11:34:00,2024-07-15 12:45:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,1.18
2038315,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,SOMATOM DEFINITION EDGE 128,SIEMENS HEALTHCARE,2024-07-15 10:03:00,2024-07-19 15:42:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,101.65
2038220,CORRETIVA,CAMA - ELETRICA,A5,PARAMOUNT,2024-07-14 08:46:00,2024-07-15 09:30:00,02 NAO FUNCIONA,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,24.73
2038219,CORRETIVA,VIDEOLARINGOSCOPIO,IS3 L,INSIGHTERS MEDICAL,2024-07-14 08:46:00,2024-07-15 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,27.73
2038301,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-07-15 09:50:00,2024-07-15 10:15:00,02 NAO FUNCIONA,MAU USO,LIMPEZA,0.42
2038536,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-07-15 07:52:00,2024-07-15 16:30:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,LIMPEZA,8.63
2039544,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 5000,GE HEALTHCARE,2024-07-16 15:00:00,2024-10-25 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),2424.0
2039087,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS 600,MINDRAY,2024-07-16 09:22:00,2024-07-16 09:42:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.33
2039050,CORRETIVA,OXIMETRO DE PULSO,MILLI,HI TECHNOLOGIES,2024-07-15 08:50:00,2024-07-16 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,25.17
2039397,CORRETIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-07-16 12:46:00,2024-07-30 14:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,337.23
2038526,CORRETIVA,ELETROCARDIOGRAFO,BENEHEART R3,MINDRAY,2024-07-15 12:46:00,2024-07-15 13:54:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.13
2039142,CORRETIVA,BERCO - ELETRICO,VLT 220A ESP,VALLITECH,2024-07-16 09:41:00,2024-07-16 10:29:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.8
2038999,CORRETIVA,CENTRAL DE MONITORIZACAO,CNS6201 10LT,NIHON KOHDEN,2024-07-16 08:08:00,2024-07-16 08:50:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.7
2038999,CORRETIVA,CENTRAL DE MONITORIZACAO,CNS6201 10LT,NIHON KOHDEN,2024-07-16 08:08:00,2024-07-16 08:50:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.7
2039294,CORRETIVA,CAMA - ELETRICA,CENTURIS P750,HILL ROM,2024-07-16 11:03:00,2024-07-16 12:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.95
2039436,CORRETIVA,ANGIOGRAFO,INNOVA IGS530,GE HEALTHCARE,2024-07-15 13:59:00,2024-07-16 14:15:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,24.27
2039140,CORRETIVA,ESTERILIZADORA A PEROXIDO,STERRAD 100NX ALLCLEAR 2DR,ASP,2024-07-16 08:30:00,2024-07-18 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),55.5
2038578,CORRETIVA,BERCO - AQUECIDO,AMPLA 2085,FANEM,2024-07-15 14:16:00,2024-07-15 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),0.73
2038582,CORRETIVA,ELETROCARDIOGRAFO,ELI280,MORTARA,2024-07-15 14:24:00,2024-07-15 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.6
2038146,CORRETIVA,CAMA - ELETRICA,IB 545 045,IDEAL BEQUEM,2024-07-15 10:00:00,2024-08-13 10:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,696.0
2039001,CORRETIVA,VIDEOENDOSCOPIO - ALTA,BF Q190,OLYMPUS,2024-07-15 19:00:00,2024-10-15 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2205.0
2029479,CORRETIVA,CARDIOVERSOR,TEC 5631,NIHON KOHDEN,2024-07-15 08:34:00,2024-11-28 14:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,3269.43
2038451,CORRETIVA,CUFFOMETRO,VBM,VBM,2024-07-15 11:12:00,2024-08-19 15:40:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,844.47
2038767,CORRETIVA,ARCO CIRURGICO,BV VECTRA,PHILIPS MEDICAL,2024-07-15 17:07:00,2024-07-16 11:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,17.88
2038369,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-07-15 10:28:00,2024-08-20 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,865.03
2038687,CORRETIVA,SISTEMA DE GRAVACAO DE VIDEO,HVO550MD,SONY ELECTRONICS INC,2024-07-15 16:04:00,2024-10-16 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2223.93
2038565,CORRETIVA,ESTIMULADOR - MUSCULAR TERAPEUTICO,NEURODYN PORTATIL TENS FES,IBRAMED,2024-07-15 13:50:00,2024-10-29 20:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,2550.67
2038416,CORRETIVA,LAPAROSCOPIO,0° 4MM X 17.5CM,KARL STORZ,2024-07-15 10:49:00,2024-08-30 13:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1106.18
2038575,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7100,WELCH ALLYN,2024-07-15 14:40:00,2024-11-25 08:15:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,3185.58
2038577,CORRETIVA,CABECOTE DE CAMERA,1488 HD,STRYKER,2024-07-15 14:00:00,2024-12-13 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),3626.0
2038509,CORRETIVA,HOLTER,H3+,MORTARA,2024-07-15 12:17:00,2024-11-12 12:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2879.72
2038970,CORRETIVA,ELETROCARDIOGRAFO,EP 3,DIXTAL BIOMEDICA,2024-07-16 07:30:00,2024-07-16 09:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.5
2039096,CORRETIVA,TERMODESINFECTADORA,TW E200 400P,BAUMER,2024-07-16 17:30:00,2024-07-18 12:35:00,18 MOLHANDO MATERIAL,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,43.08
2040232,CORRETIVA,ANALISADOR HEMATOLOGICO,BC6000,MINDRAY,2024-07-16 10:00:00,2024-07-16 11:39:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1.65
2039286,CORRETIVA,FOTOTERAPIA - SUPERLED,5006 BILITRON SKY,FANEM,2024-07-16 09:00:00,2024-07-16 10:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.0
2039300,CORRETIVA,ESTERILIZADORA A PEROXIDO,STERRAD 100NX ALLCLEAR 2DR,ASP,2024-07-16 10:22:00,2024-07-17 11:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,24.63
2040331,CORRETIVA,APARELHO DE RAIOS-X - FIXO,MULTIX B,SIEMENS HEALTHCARE,2024-07-17 14:53:00,2024-07-19 08:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,41.45
2039776,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,DRX REVOLUTION,CARESTREAM,2024-07-16 21:46:00,2024-07-25 08:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),202.73
2041331,CORRETIVA,ANGIOGRAFO,ARTIS ZEE FLOOR,SIEMENS HEALTHCARE,2024-07-17 15:31:00,2024-07-17 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.98
2040866,CORRETIVA,VIDEOLARINGOSCOPIO,C MAC 8403ZX,KARL STORZ,2024-07-17 08:00:00,2024-09-02 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,INATIVACAO DE EQUIPAMENTO,1130.0
2039774,CORRETIVA,AUTOCLAVE - HORIZONTAL,HI VAC CAD,BAUMER,2024-07-17 08:11:00,2024-07-17 14:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,5.82
2039836,CORRETIVA,BALANCA - ANTROPOMETRICA,W 200,WELMY,2024-07-17 08:25:00,2024-07-17 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2.08
2039893,CORRETIVA,VENTILADOR PULMONAR,PURITAN BENNETT 980,COVIDIEN - NELLCOR,2024-07-17 08:38:00,2024-08-05 09:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,456.7
2039507,CORRETIVA,ULTRASSOM - OBSTETRICO,VOLUSON E10,GE HEALTHCARE,2024-07-16 15:32:00,2024-07-16 17:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,1.47
2039536,CORRETIVA,ULTRASSOM - GERAL,UGEO H60,SAMSUNG,2024-07-16 15:58:00,2024-07-16 16:10:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,0.2
2039543,CORRETIVA,IMPRESSORA DE FILME RADIOLOGICO,DRYVIEW 6800,CARESTREAM,2024-07-16 16:20:00,2024-07-16 17:10:00,*SERVICO PROGRAMADO,INFRAESTRUTURA,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),0.83
2039579,CORRETIVA,HISTEROSCOPIO,30° 2.9MM X 30CM,KARL STORZ,2024-07-16 16:30:00,2024-07-16 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.5
2039366,CORRETIVA,BISTURI - ELETRICO,SS 601 MCA,WEM,2024-07-16 12:20:00,2024-08-06 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REFORMA E PINTURA,507.67
2039595,CORRETIVA,MARCAPASSO - UNICAMERAL,5375,MEDTRONIC,2024-07-16 16:30:00,2024-07-18 09:50:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,41.33
2039055,CORRETIVA,MODULO - GASES ANESTESICOS,SCIO FOUR,DRAGER HEALTHCARE,2024-07-16 17:30:00,2024-07-16 18:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.0
2039622,CORRETIVA,CENTRAL DE MONITORIZACAO,CARESCAPE 16LT,GE HEALTHCARE,2024-07-16 17:00:00,2024-07-16 18:00:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,1.0
2039871,CORRETIVA,ULTRASSOM - GERAL,AFFINITI 70 G,PHILIPS MEDICAL,2024-07-16 09:55:00,2024-07-18 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),53.08
2038964,CORRETIVA,CAMA - ELETRICA,IB 535 040,IDEAL BEQUEM,2024-07-16 07:13:00,2024-07-16 07:33:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.33
2039000,CORRETIVA,RESSONANCIA MAGNETICA,MAGNETOM LUMINA 3T,SIEMENS HEALTHCARE,2024-07-16 08:08:00,2024-07-17 09:10:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,25.03
2039013,CORRETIVA,ANGIOGRAFO,ALLURA XPER FD20 (TETO),PHILIPS MEDICAL,2024-07-16 07:43:00,2024-07-16 09:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,LIMPEZA,1.28
2039942,CORRETIVA,ASPIRADOR - CIRURGICO,BASIC 30,MEDELA,2024-07-17 09:41:00,2024-07-17 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,4.32
2039365,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-07-16 12:20:00,2024-08-07 17:00:00,03 EQUIPAMENTO DANIFICADO,ATIVIDADE PROGRAMADA,REFORMA E PINTURA,532.67
2039169,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2020,DIXTAL BIOMEDICA,2024-07-16 10:09:00,2024-07-16 10:39:00,13 TESTE FUNCIONAL,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.5
2039335,CORRETIVA,MICROSCOPIO - ANALITICO,CX33 RTFS2,OLYMPUS,2024-07-16 11:41:00,2024-07-26 08:10:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,236.48
2039360,CORRETIVA,BALANCA - ELETRONICA/MESA,9094 C4,TOLEDO,2024-07-16 12:16:00,2024-07-16 14:30:00,01 NAO LIGA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,2.23
2040023,CORRETIVA,CAMA - ELETRICA,CENTURIS P750,HILL ROM,2024-07-16 13:00:00,2024-07-16 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO EM TECLADO / MEMBRANA / PAINEL,4.0
2039077,CORRETIVA,MESA CIRURGICA - ELETRICA,DIAMOND 60BLK,SCHMITZ,2024-07-16 09:12:00,2024-07-16 09:12:00,01 NAO LIGA,CAUSA NATURAL,RECEBIMENTO DE MATERIAIS/PECAS,0.0
2039430,CORRETIVA,ELETROCARDIOGRAFO,MAC 2000,GE HEALTHCARE,2024-07-16 13:45:00,2024-07-16 14:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.25
2039459,CORRETIVA,ARCO CIRURGICO,OEC ELITE,GE HEALTHCARE,2024-07-16 14:10:00,2024-07-19 13:45:00,01 NAO LIGA,ATIVIDADE PROGRAMADA,INSTALAÇÃO DE CABOS DE / E COMUNICAÇÃO,71.58
2039516,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-07-16 15:41:00,2024-07-16 16:20:00,03 EQUIPAMENTO DANIFICADO,MAU USO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,0.65
2039112,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-07-16 09:30:00,2024-10-04 15:40:00,03 EQUIPAMENTO DANIFICADO,MAU USO,PROCESSOS ADMINISTRATIVOS,1926.17
2040157,CORRETIVA,MONITOR - MULTIPARAMETROS,P15,PROLIFE,2024-07-17 11:42:00,2024-07-17 12:10:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,SUBSTITUIÇÃO DE PECA(S),0.47
2040224,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS XL,DRAGER HEALTHCARE,2024-07-17 13:04:00,2024-07-17 14:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,REVISÃO / REPARO EM CONEXÕES,1.43
2039858,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION MAXIMA 128,GE HEALTHCARE,2024-07-17 08:45:00,2024-07-19 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),51.25
2039902,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION ACT 16,GE HEALTHCARE,2024-07-17 09:09:00,2024-07-18 17:30:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,32.35
2039859,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON CT D,GUERBET,2024-07-17 08:40:00,2024-07-23 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),149.33
2040223,CORRETIVA,PADRAO - FLUXO DE GASES,MX300,TELEDYNE,2024-07-17 13:03:00,2024-07-17 16:27:00,01 NAO LIGA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,3.4
2040283,CORRETIVA,ELETROCARDIOGRAFO,CARDIOLINE ECG 100L,PROLIFE,2024-07-17 14:08:00,2024-07-17 14:32:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.4
2040302,CORRETIVA,CAMA - ELETRICA,MT 163,META HOSPITALAR,2024-07-17 14:33:00,2024-07-17 15:00:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.45
2040308,CORRETIVA,TERMODESINFECTADORA,AMSCO 2532,STERIS,2024-07-17 14:35:00,2024-07-17 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,3.42
2039791,CORRETIVA,BALANCA - ELETRONICA/MESA,109E,WELMY,2024-07-17 07:50:00,2024-07-18 09:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),25.17
2040493,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,OPTIMA CT660 64,GE HEALTHCARE,2024-07-17 11:30:00,2024-07-19 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,45.5
2039841,CORRETIVA,SISTEMA DE ANESTESIA,ATLAN A300,DRAGER HEALTHCARE,2024-07-17 07:00:00,2024-07-17 07:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.5
2039846,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-07-17 08:31:00,2024-07-17 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1.48
2039890,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-07-17 08:57:00,2024-07-17 10:20:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.38
2039899,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON CT D,GUERBET,2024-07-17 09:07:00,2024-07-17 14:40:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),5.55
2039919,CORRETIVA,COMPRESSOR - COLCHAO DE AR,J001,MEDLEVENSOHN,2024-07-17 09:24:00,2024-07-18 09:20:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,23.93
2040501,CORRETIVA,ELETROCARDIOGRAFO - ERGOMETRIA,ERGOPC ELITE AIR,MICROMED,2024-07-17 16:46:00,2024-07-17 19:45:00,02 NAO FUNCIONA,INFRAESTRUTURA,CONFIGURAÇÃO/REINICIALIZAÇÃO,2.98
2040361,CORRETIVA,VENTILADOR PULMONAR,PURITAN BENNETT 840,COVIDIEN - NELLCOR,2024-07-17 15:30:00,2024-08-07 14:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),502.83
2040009,CORRETIVA,ELETROCARDIOGRAFO,MAC I,GE HEALTHCARE,2024-07-17 10:15:00,2024-07-17 11:00:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),0.75
2040030,CORRETIVA,CABO EXTENSOR DE OXIMETRIA,GENERICO,GENERICO,2024-07-17 10:33:00,2024-07-17 13:20:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,2.78
2040039,CORRETIVA,MODULO - COMUNICACAO,BENELINK,MINDRAY,2024-07-17 10:36:00,2024-07-17 11:10:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,0.57
2039829,CORRETIVA,FOTOFORO,ML4 LED,HEINE,2024-07-17 08:20:00,2024-07-17 09:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,1.17
2040184,CORRETIVA,WORKSTATION,EXTENDED BRILLIANCE WORKSPACE,PHILIPS MEDICAL,2024-07-17 11:50:00,2024-07-17 12:05:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,0.25
2040483,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VIEW,COVIDIEN - BIS,2024-07-17 16:21:00,2024-07-17 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.65
2039156,CORRETIVA,HOLTER,300 8,DMS,2024-07-16 09:47:00,2024-08-16 10:40:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,744.88
2039398,CORRETIVA,CAMA - ELETRICA,ELEGANZA SMART,LINET,2024-07-16 11:20:00,2024-08-19 09:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,814.17
2041253,CORRETIVA,BERCO - ELETRICO,VLT 220A ESP,VALLITECH,2024-07-16 21:35:00,2024-08-14 14:55:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,689.33
2039368,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-07-16 12:21:00,2024-07-16 13:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REFORMA E PINTURA,0.65
2038960,CORRETIVA,OXIMETRO DE PULSO,PM10N,COVIDIEN - NELLCOR,2024-07-15 07:09:00,2024-09-17 07:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1536.35
2039439,CORRETIVA,VENTILADOR PULMONAR,SYNOVENT E3,MINDRAY,2024-07-16 14:10:00,2024-08-28 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1029.83
2039361,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS XL,DRAGER HEALTHCARE,2024-07-16 12:16:00,2024-07-19 15:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),74.73
2040336,CORRETIVA,CENTRIFUGA,ELEKTRA,LABORLINE,2024-07-17 14:55:00,2024-07-17 15:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.58
2041500,CORRETIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-07-18 16:45:00,2024-07-18 17:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.75
2041442,CORRETIVA,MONITOR - MULTIPARAMETROS,T3,PROLIFE,2024-07-18 16:12:00,2024-07-23 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,113.8
2039777,CORRETIVA,DETECTOR FETAL,FD 491,TOITU,2024-07-17 07:14:00,2024-09-25 17:38:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1690.4
2040567,CORRETIVA,VENTILADOR PULMONAR,SAVINA,DRAGER HEALTHCARE,2024-07-17 17:00:00,2024-08-20 15:00:00,25 REPROVADO NA PREVENTIVA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,814.0
2040328,CORRETIVA,ELETROCARDIOGRAFO,ELI230,MORTARA,2024-07-17 14:46:00,2024-10-17 11:21:00,13 TESTE FUNCIONAL,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,2204.58
2040495,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-07-17 16:43:00,2024-07-18 09:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,16.78
2040922,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-07-17 09:50:00,2024-07-18 11:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,25.67
2041015,CORRETIVA,ANALISADOR BIOQUIMICO,VITROS 5600,ORTHO CLINICAL DIAGNOSTICS,2024-07-18 10:47:00,2024-07-18 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),5.22
2041926,CORRETIVA,ULTRASSOM - GERAL,LOGIQ P9,GE HEALTHCARE,2024-07-23 08:30:00,2024-07-23 09:17:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,0.78
2041161,CORRETIVA,COMPRESSOR - MANTA TERMICA,WARMTOUCH 5900,COVIDIEN - NELLCOR,2024-07-18 12:46:00,2024-07-18 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,3.23
2040809,GERENCIAL,ELETROCARDIOGRAFO,CARDIOLINE ECG 100L,PROLIFE,2024-07-18 08:31:00,2024-07-18 08:45:00,*ATIVIDADE GERENCIAL,ATIVIDADE PROGRAMADA,REVISÃO / REPARO EM ACESSÓRIO(S),0.23
2041502,CORRETIVA,MONITOR - GASES ANESTESICOS,VAMOS,DRAGER HEALTHCARE,2024-07-18 16:51:00,2024-07-18 17:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.65
2041369,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-07-18 15:49:00,2024-07-18 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.18
2040838,CORRETIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-07-18 08:42:00,2024-07-18 09:15:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.55
2041448,CORRETIVA,MESA CIRURGICA - ELETRICA,ALPHASTAR 1132,GETINGE,2024-07-18 16:13:00,2024-07-18 16:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.28
2041267,CORRETIVA,VENTILADOR PULMONAR,SERVO AIR ALTO FLUXO,GETINGE,2024-07-18 14:18:00,2024-07-18 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.2
2040756,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR PCF,MEDISAFE,2024-07-18 07:00:00,2024-07-18 16:00:00,01 NAO LIGA,CAUSA NATURAL,LIMPEZA,9.0
2042068,CORRETIVA,MONITOR - TRANSPORTE,B125,GE HEALTHCARE,2024-07-19 11:11:00,2024-07-29 10:25:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,239.23
2042314,CORRETIVA,CAMA - ELETRICA,PROGRESSA PRO 555,HILL ROM,2024-07-19 12:00:00,2024-07-31 10:00:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,286.0
2042568,CORRETIVA,ASPIRADOR - CIRURGICO,TWISTA SP 1070,GETINGE,2024-07-19 19:10:00,2024-11-19 15:10:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,2948.0
2041817,CORRETIVA,MONITOR - MULTIPARAMETROS,VISTA 120S,DRAGER HEALTHCARE,2024-07-19 08:19:00,2024-07-19 08:50:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.52
2041828,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,MONNAL T60,AIR LIQUIDE,2024-07-19 08:32:00,2024-07-19 09:20:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ATUALIZAÇÃO DE DADOS NO SISTEMA,0.8
2044438,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT,B BRAUN,2024-07-19 08:30:00,2024-07-23 08:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),95.83
2041588,CORRETIVA,ARCO CIRURGICO,BRIVO OEC 785,GE HEALTHCARE,2024-07-18 18:28:00,2024-07-18 19:00:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),0.53
2041032,CORRETIVA,CAMA - ELETRICA,PROGRESSA PRO 875,HILL ROM,2024-07-18 16:00:00,2024-09-12 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1339.0
2045777,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA HDX ECHOSPEED 1.5T,GE HEALTHCARE,2024-07-18 13:00:00,2024-08-12 19:00:00,*INSPECAO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,606.0
2041342,CORRETIVA,MESA CIRURGICA - ELETRICA,MEERA,GETINGE,2024-07-18 15:37:00,2024-07-18 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.38
2041175,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-07-18 10:00:00,2024-11-07 11:57:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2689.95
2042071,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-07-18 14:00:00,2024-11-12 13:00:00,25 REPROVADO NA PREVENTIVA,MAU USO,AVALIAÇÃO TÉCNICA,2807.0
2040805,CORRETIVA,FOCO CIRURGICO PEDESTAL - LED,LUCEA 50,GETINGE,2024-07-18 07:19:00,2024-11-13 11:32:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2836.22
2041513,CORRETIVA,OXIMETRO DE PULSO,RADICAL 7,MASIMO,2024-07-18 17:09:00,2024-07-18 18:09:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.0
2041025,CORRETIVA,RESSONANCIA MAGNETICA,BRIVO MR355 1.5T,GE HEALTHCARE,2024-07-18 11:00:00,2024-07-18 14:00:00,02 NAO FUNCIONA,INFRAESTRUTURA,TESTE FUNCIONAL,3.0
2041452,GERENCIAL,BISTURI - ULTRASSONICO,GENERATOR 200,ETHICON,2024-07-18 16:00:00,2024-07-19 10:10:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,18.17
2042285,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-07-19 13:58:00,2024-07-19 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),3.03
2041947,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIG BEN,RIESTER,2024-07-19 09:54:00,2024-07-19 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),5.1
2057202,CORRETIVA,BALANCA - ANTROPOMETRICA,W 200A,WELMY,2024-07-19 08:40:00,2024-08-05 12:30:00,*ATIVIDADE GERENCIAL,INFRAESTRUTURA,ACOMPANHAMENTO DE DEMONSTRACAO/UTILIZACAO,411.83
2042104,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE 7100,GE HEALTHCARE,2024-07-19 11:43:00,2024-07-19 14:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,2.28
2045779,CORRETIVA,IMPRESSORA DE FILME RADIOLOGICO,DRYVIEW 6800,CARESTREAM,2024-07-24 11:35:00,2024-07-24 13:30:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,1.92
2041216,CORRETIVA,ASPIRADOR - CIRURGICO,VARIO,MEDELA,2024-07-18 13:24:00,2024-07-18 14:13:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.82
2041307,CORRETIVA,ESTUFA,SL 101 290,SOLAB,2024-07-18 15:06:00,2024-07-22 15:25:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,96.32
2041217,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-07-18 13:25:00,2024-07-23 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,LIMPEZA,122.58
2041227,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC10,PHILIPS MEDICAL,2024-07-18 06:56:00,2024-08-01 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,339.07
2041306,CORRETIVA,ESTUFA,SL 101 290,SOLAB,2024-07-18 15:06:00,2024-07-22 15:55:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,96.82
2041272,CORRETIVA,CASSETE RADIOLOGICO,35 43,CARESTREAM,2024-07-18 14:22:00,2024-07-19 15:30:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,LIMPEZA,25.13
2041293,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-07-18 14:49:00,2024-07-18 14:49:00,02 NAO FUNCIONA,CAUSA NATURAL,TREINAMENTO/ACOMPANHAMENTO DE CORPO CLÍNICO,0.0
2041299,CORRETIVA,INCUBADORA,1186A,FANEM,2024-07-18 13:55:00,2024-07-18 15:13:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,1.3
2042115,CORRETIVA,ANGIOGRAFO,ARTIS ZEE FLOOR,SIEMENS HEALTHCARE,2024-07-19 11:00:00,2024-07-30 13:33:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),266.55
2122343,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-07-19 14:50:00,2024-07-19 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.67
2042218,CORRETIVA,FONTE DE LUZ - LED,LS1000,OPTALED,2024-07-19 12:16:00,2024-07-19 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.73
2042255,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID E95,GE HEALTHCARE,2024-07-19 13:28:00,2024-07-19 14:40:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.2
2042256,CORRETIVA,TERMODESINFECTADORA,TD 290,ORTOSINTESE,2024-07-19 12:00:00,2024-07-19 13:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.5
2041908,CORRETIVA,VAPORIZADOR,TEC 7,GE HEALTHCARE,2024-07-19 09:30:00,2024-07-19 12:33:00,02 NAO FUNCIONA,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,3.05
2041916,CORRETIVA,ARCO CIRURGICO,ZENITION 10,PHILIPS MEDICAL,2024-07-19 09:32:00,2024-07-19 10:02:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.5
2041917,CORRETIVA,CARRO DE MORGUE - ELETRICO,MG2250,MEA MODUL,2024-07-19 08:00:00,2024-07-19 09:00:00,*ACESSORIO DANIFICADO,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),1.0
2041919,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA ARTIST 1.5T,GE HEALTHCARE,2024-07-26 14:00:00,2024-07-26 16:10:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.17
2042372,CORRETIVA,MESA CIRURGICA - ELETRICA,AMSCO 3085SP,STERIS,2024-07-19 14:49:00,2024-07-19 15:20:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.52
2041901,CORRETIVA,BALANCA - ELETRONICA/MESA,9094 C3,TOLEDO,2024-07-19 09:23:00,2024-07-26 15:24:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,174.02
2045192,CORRETIVA,RESSONANCIA MAGNETICA,INGENIA 1.5T,PHILIPS MEDICAL,2024-07-19 06:30:00,2024-07-22 21:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,86.5
2041854,CORRETIVA,ARCO CIRURGICO,BV PULSERA,PHILIPS MEDICAL,2024-07-19 08:48:00,2024-07-22 15:10:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,78.37
2042495,CORRETIVA,OXIMETRO DE PULSO,HANDY SAT TCR,R&D MEDIQ,2024-07-19 16:10:00,2024-07-19 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.83
2042478,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-07-19 15:42:00,2024-07-19 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,2.3
2042484,CORRETIVA,ARCO CIRURGICO,OEC ONE,GE HEALTHCARE,2024-07-19 15:44:00,2024-08-09 16:00:00,*SERVICO PROGRAMADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),504.27
2041461,GERENCIAL,HEMODIALISADOR,4008 S,FRESENIUS,2024-07-18 16:26:00,2025-01-13 09:15:00,*ATIVIDADE GERENCIAL,INSTALAÇÃO,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),4288.82
2043401,CORRETIVA,INCUBADORA,1186,FANEM,2024-07-22 11:38:00,2024-07-22 12:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.37
2044199,CORRETIVA,ESTETOSCOPIO,ADULTO,GENERICO,2024-07-22 17:17:00,2024-07-23 09:00:00,02 NAO FUNCIONA,EXTRAVIO,SUBSTITUIÇÃO DE PECA(S),15.72
2043282,CORRETIVA,BALANCA - DIGITAL,ID M 150 4,FILIZOLA,2024-07-21 18:00:00,2024-10-09 09:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1911.0
2043408,CORRETIVA,TERMOSELADORA MICROPROCESSADA,RSV10,CISA,2024-07-22 12:00:00,2024-09-04 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1054.0
2059638,CORRETIVA,ULTRASSOM - INTRAVASCULAR,ILAB,BOSTON SCIENTIFIC,2024-08-05 13:00:00,2024-08-05 14:00:00,20 DISPLAY DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.0
2042968,CORRETIVA,CAMA - ELETRICA,ENTERPRISE 8000,ARJOHUNTLEIGH,2024-07-22 07:42:00,2024-07-22 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.3
2042517,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF H170,OLYMPUS,2024-07-19 16:36:00,2024-09-19 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1487.4
2042403,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-07-19 15:00:00,2024-08-05 09:10:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,402.17
2042522,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA ECHOSPEED 1.5T,GE HEALTHCARE,2024-07-19 16:55:00,2024-07-19 17:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AJUSTE MECÂNICO,0.58
2041902,CORRETIVA,MESA CIRURGICA - ELETRICA,MARS,TRUMPF,2024-07-18 08:00:00,2025-02-18 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,5160.0
2042301,CORRETIVA,CAMA - ELETRICA,MT 163,META HOSPITALAR,2024-07-19 14:22:00,2024-07-19 15:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),0.63
2042318,CORRETIVA,INCUBADORA,VISION 2286,FANEM,2024-07-19 14:32:00,2024-07-19 15:10:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),0.63
2043230,CORRETIVA,OXIMETRO DE PULSO,PM 60,MINDRAY,2024-07-22 09:41:00,2024-07-22 11:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.82
2043297,CORRETIVA,OXIMETRO DE PULSO,PM 60,MINDRAY,2024-07-22 10:29:00,2024-07-22 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,4.52
2043326,INSTALACAO,MONITOR - MULTIPARAMETROS,OMNI 610,OMNIMED,2024-07-22 10:30:00,2024-07-22 10:50:00,29 FALTA DE EQUIPAMENTO,INSTALAÇÃO,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,0.33
2044036,CORRETIVA,CABO DE PRESSAO INVASIVA,GENERICO,GENERICO,2024-07-22 15:27:00,2024-07-22 17:20:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.88
2043348,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS 8,MINDRAY,2024-07-21 10:51:00,2024-07-22 11:20:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,24.48
2042481,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,DIRECTVIEW CR MAX 975,CARESTREAM,2024-07-19 15:00:00,2024-07-22 15:30:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,INFRAESTRUTURA,ACOMPANHAMENTO DE SERVICO EXTERNO,72.5
2041912,CORRETIVA,BALANCA - DIGITAL,ID M 300 4,FILIZOLA,2024-07-19 09:31:00,2024-09-19 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1491.48
2041995,CORRETIVA,CAMA - ELETRICA,VLT 900,VALLITECH,2024-07-19 10:30:00,2024-07-19 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,6.5
2041674,INSPECAO/VERIFICACAO,ARCO CIRURGICO,BRIVO OEC 785,GE HEALTHCARE,2024-08-27 08:00:00,2024-08-28 12:00:00,*INSPECAO,ATIVIDADE PROGRAMADA,CONTROLE DE LEVANTAMENTO RADIOMÉTRICO,28.0
2041775,CORRETIVA,CENTRAL DE MONITORIZACAO,STAR8800 32LT,COMEN,2024-07-18 22:05:00,2024-07-19 10:10:00,02 NAO FUNCIONA,CAUSA NATURAL,NÃO FOI POSSÍVEL REALIZAR,12.08
2043089,CORRETIVA,DETECTOR DR,DRX,CARESTREAM,2024-07-19 08:00:00,2024-07-22 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,77.0
2041797,CORRETIVA,ARCO CIRURGICO,CIOS SELECT,SIEMENS HEALTHCARE,2024-07-19 07:52:00,2024-07-24 13:00:00,*ACESSORIO DANIFICADO,MAU USO,REVISÃO / REPARO EM PEÇAS,125.13
2043399,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,BIPAP A40 PRO,RESPIRONICS,2024-07-22 11:34:00,2024-08-05 09:40:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,334.1
2043405,CORRETIVA,MONITOR - VIDEOCIRURGIA,MLW 2626C,IKEGAMI,2024-07-22 11:42:00,2024-07-22 12:05:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,0.38
2044202,CORRETIVA,MONITOR - TRANSPORTE,G3H,GENERAL MEDITECH,2024-07-22 17:23:00,2024-07-22 17:33:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.17
2042615,CORRETIVA,APARELHO DE RAIOS-X - FIXO,DRX ASCEND,CARESTREAM,2024-07-20 08:43:00,2024-09-20 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,1493.28
2043503,CORRETIVA,UMIDIFICADOR,MR850,FISHER & PAYKEL,2024-07-22 13:30:00,2024-07-24 09:00:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),43.5
2044840,CORRETIVA,BALANCA - DIGITAL,W 200,WELMY,2024-07-22 17:33:00,2024-07-23 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,16.45
2043528,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD EXPRESS,COVIDIEN - KENDALL,2024-07-22 13:45:00,2024-07-22 14:45:00,01 NAO LIGA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.0
2043481,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-07-22 12:46:00,2024-07-22 14:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,SUBSTITUIÇÃO DE PECA(S),1.23
2043195,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412,CISA,2024-07-22 08:00:00,2024-07-22 10:30:00,02 NAO FUNCIONA,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,2.5
2043196,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS,DRAGER HEALTHCARE,2024-07-19 15:38:00,2024-07-22 11:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,67.87
2043197,CORRETIVA,ESTERILIZADORA A PEROXIDO,STERRAD 100NX,ASP,2024-07-22 09:22:00,2024-07-22 10:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.63
2042614,CORRETIVA,MACA - TRANSPORTE,TRANSTAR P8005,HILL ROM,2024-07-20 08:55:00,2024-07-20 10:20:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,1.42
2042631,CORRETIVA,ESTETOSCOPIO,PEDIÁTRICO,GENERICO,2024-07-19 10:54:00,2024-07-20 13:25:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,26.52
2042632,CORRETIVA,MONITOR - MULTIPARAMETROS,BSM 6701,NIHON KOHDEN,2024-07-20 10:54:00,2024-07-20 12:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.1
2043549,CORRETIVA,BALANCA - DIGITAL,P200M,LIDER BALANCAS,2024-07-22 13:53:00,2024-07-22 14:50:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.95
2042970,CORRETIVA,APARELHO DE RAIOS-X - FIXO,DR COMPACT 2D,PHILIPS MEDICAL,2024-07-22 08:00:00,2024-07-22 08:15:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.25
2043936,CORRETIVA,CARDIOVERSOR,CARDIOMAX 8,INSTRAMED,2024-07-22 14:35:00,2024-07-22 15:30:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.92
2044615,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-07-23 10:54:00,2024-07-23 18:00:00,02 NAO FUNCIONA,MAU USO,AJUSTE MECÂNICO,7.1
2044870,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS,DRAGER HEALTHCARE,2024-07-23 12:42:00,2024-07-23 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,2.3
2044395,CORRETIVA,MONITOR - MULTIPARAMETROS,UMEC10,MINDRAY,2024-07-23 13:00:00,2024-07-23 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,1.5
2045006,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-07-23 14:53:00,2024-07-25 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,43.12
2044879,CORRETIVA,VENTILADOR PULMONAR,VELA,VIASYS,2024-07-23 09:20:00,2024-07-25 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),48.67
2044933,CORRETIVA,ULTRASSOM PORTATIL - GERAL,CX50,PHILIPS MEDICAL,2024-07-23 13:28:00,2024-07-23 14:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.53
2044937,GERENCIAL,TERMODESINFECTADORA,K155,CISA,2024-07-23 11:18:00,2024-07-23 11:30:00,*SERVICO PROGRAMADO,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,0.2
2044968,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS GS,DRAGER HEALTHCARE,2024-07-23 14:20:00,2024-07-29 10:30:00,*SERVICO PROGRAMADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,140.17
2042907,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS MRI,DRAGER HEALTHCARE,2024-07-22 05:56:00,2024-07-22 07:00:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),1.07
2042908,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA EXPLORER 1.5T,GE HEALTHCARE,2024-07-21 05:56:00,2024-07-22 06:15:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,24.32
2044141,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-07-22 16:00:00,2024-07-22 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
2043008,CORRETIVA,ANGIOGRAFO,AXIOM ARTIS DFC,SIEMENS HEALTHCARE,2024-07-22 07:30:00,2024-07-24 14:05:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,54.58
2044944,CORRETIVA,CENTRAL DE MONITORIZACAO,CARESCAPE 16LT,GE HEALTHCARE,2024-07-23 13:51:00,2024-07-23 14:50:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.98
2045017,CORRETIVA,CABO DE ECG,ELETROCARDIOGRAFO,GENERICO,2024-07-23 14:59:00,2024-07-23 17:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),2.35
2044084,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-07-22 15:50:00,2024-07-24 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,47.67
2044103,CORRETIVA,MONITOR - MULTIPARAMETROS,UMEC12,MINDRAY,2024-07-22 16:03:00,2024-07-22 16:40:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.62
2044123,CORRETIVA,BALANCA - ACAMADO,JACK 250,C2 SOLUCOES,2024-07-22 16:11:00,2024-07-22 17:04:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.88
2044479,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-07-23 09:31:00,2024-07-24 10:00:00,19 FALTA DE PECA OU ACESSORIO,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,24.48
2044403,CORRETIVA,SISTEMA DE DESINFECCAO - ENDOSCOPIA,ALX1012 DL,ENDOCLEAR,2024-07-23 08:34:00,2024-07-27 11:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,98.6
2044836,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,STELLAR 150,RESMED,2024-07-23 11:33:00,2024-11-19 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2854.45
2044947,CORRETIVA,AUDIOMETRO,AO 400R,ORLANDI,2024-07-23 14:02:00,2024-08-01 15:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE DEMONSTRACAO/UTILIZACAO,216.97
2044878,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT FLEX,MEDELA,2024-07-23 13:01:00,2024-07-23 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,3.98
2044427,CORRETIVA,ULTRASSOM - GERAL,LOGIQ S8,GE HEALTHCARE,2024-07-23 08:51:00,2024-07-24 21:00:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,36.15
2045265,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-07-23 17:29:00,2024-07-24 09:30:00,19 FALTA DE PECA OU ACESSORIO,ERRO DE PROCEDIMENTO,REVISÃO / REPARO EM CONEXÕES,16.02
2044445,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-07-23 09:04:00,2024-07-23 09:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM PEÇAS,0.43
2046584,CORRETIVA,INCUBADORA,VISION 2286,FANEM,2024-07-23 09:00:00,2024-07-24 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,31.0
2042746,CORRETIVA,MONITOR - MULTIPARAMETROS,BENEVISION N19,MINDRAY,2024-07-21 16:16:00,2024-07-21 17:45:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.48
2043027,GERENCIAL,ULTRASSOM - ECOCARDIO,VIVID T9,GE HEALTHCARE,2024-07-22 08:20:00,2024-07-22 08:33:00,*ATIVIDADE GERENCIAL,INSTALAÇÃO,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),0.22
2044243,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY KAPPA,DRAGER HEALTHCARE,2024-07-22 20:24:00,2024-07-24 08:45:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),36.35
2043364,CORRETIVA,MONITOR - OXIDO NITRICO,G SERIES,R&D MEDIQ,2024-07-22 11:10:00,2024-07-24 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,48.83
2042937,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-07-19 08:13:00,2024-08-14 11:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),626.78
2043192,CORRETIVA,VENTILADOR PULMONAR,AVEA,VIASYS,2024-07-22 09:14:00,2024-07-29 08:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),167.27
2043116,CORRETIVA,INCUBADORA,VISION 2286,FANEM,2024-07-22 14:00:00,2024-08-05 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,338.0
2043116,CORRETIVA,INCUBADORA,VISION 2286,FANEM,2024-07-22 14:00:00,2024-08-05 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,NÃO FOI POSSÍVEL REALIZAR,338.0
2044533,CORRETIVA,MONITOR - MULTIPARAMETROS,BENEVISION N17,MINDRAY,2024-07-23 09:28:00,2024-07-23 10:50:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,ABASTECIMENTO DE HÉLIO,1.37
2045015,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-07-23 14:59:00,2024-07-23 16:20:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.35
2045025,CORRETIVA,ELETROCARDIOGRAFO,ELI280 C,MORTARA,2024-07-23 15:06:00,2024-07-23 16:27:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,1.35
2045213,CORRETIVA,ULTRASSOM - GERAL,VIVID T8,GE HEALTHCARE,2024-07-23 16:55:00,2024-08-12 16:53:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,479.97
2044638,CORRETIVA,MAPA,90227,SPACELABS,2024-07-23 09:00:00,2024-07-23 10:50:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,1.83
2045185,CORRETIVA,VENTILADOR PULMONAR,SAVINA 300,DRAGER HEALTHCARE,2024-07-23 16:13:00,2024-07-23 17:03:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.83
2044322,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-07-23 07:16:00,2024-07-23 08:10:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.9
2044323,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-07-22 18:24:00,2024-07-23 07:40:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,13.27
2045162,CORRETIVA,MONITOR - TRANSPORTE,DX2022,DIXTAL BIOMEDICA,2024-07-23 15:56:00,2024-07-23 16:20:00,04 NAO FUNCIONA NA BATERIA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.4
2044368,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-07-23 08:12:00,2024-07-23 09:05:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,AVALIAÇÃO TÉCNICA,0.88
2044375,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-07-23 08:15:00,2024-07-23 08:40:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.42
2046092,CORRETIVA,SISTEMA DE CIRURGIA ROBOTICA,DAVINCI X IS4200,INTUITIVE SURGICAL,2024-07-24 16:29:00,2024-07-24 16:35:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.1
2044484,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-07-23 09:32:00,2024-07-23 10:05:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,0.55
2044889,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR PCF,MEDISAFE,2024-07-23 13:20:00,2024-07-23 17:30:00,18 MOLHANDO MATERIAL,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,4.17
