OS,TIPO,TIPO EQUIPAMENTO,EQUIPAMENTO,MARCA,HORARIO INICIO,HORARIO FIM,TIPO DE SERVIÇO,COMPLEMENTO,RESOLUÇÃO,TEMPO
2044889,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR PCF,MEDISAFE,2024-07-23 13:20:00,2024-07-23 17:30:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,4.17
2043235,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF Q180AL,OLYMPUS,2024-07-22 09:41:00,2024-08-27 15:06:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),869.42
2044047,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE 7900,GE HEALTHCARE,2024-08-15 11:26:00,2024-08-15 14:48:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,3.37
2045011,CORRETIVA,SISTEMA DE GRAVACAO DE VIDEO,SDC 3,STRYKER,2024-07-23 14:56:00,2024-08-07 14:50:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),359.9
2044768,CORRETIVA,VENTILADOR PULMONAR,PURITAN BENNETT 840,COVIDIEN - NELLCOR,2024-07-23 11:32:00,2024-08-16 11:25:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),575.88
2046200,CORRETIVA,SISTEMA DE IMAGEM PET CT,BIOGRAPH 16 TRUEPOINT,SIEMENS HEALTHCARE,2024-07-25 08:00:00,2024-07-26 17:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,SUBSTITUIÇÃO DE PECA(S),33.0
2045809,CORRETIVA,PROCESSADOR RADIOLOGICO - DR PORTATIL,AERODR LT,KONICA MINOLTA,2024-07-24 11:53:00,2024-07-29 12:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,CONFIGURAÇÃO/REINICIALIZAÇÃO,120.12
2046206,CORRETIVA,SISTEMA DE IMAGEM PET CT,BIOGRAPH 16 TRUEPOINT,SIEMENS HEALTHCARE,2024-07-24 14:00:00,2024-07-24 16:40:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,2.67
2045680,CORRETIVA,CENTRAL DE MONITORIZACAO,CIC PRO 16LT,GE HEALTHCARE,2024-07-24 13:00:00,2024-07-24 14:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,1.0
2046177,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-07-24 18:17:00,2024-08-27 09:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),806.72
2046102,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-07-24 16:42:00,2024-08-02 15:40:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,214.97
2045509,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-07-24 08:25:00,2024-07-24 09:40:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE MECÂNICO,1.25
2045531,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT FLEX,MEDELA,2024-07-24 08:47:00,2024-07-24 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.72
2045554,CORRETIVA,MONITOR - MULTIPARAMETROS,T3,PROLIFE,2024-07-24 09:07:00,2024-07-24 09:25:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.3
2045553,CORRETIVA,MACA - TRANSPORTE,TRANSTAR P8005,HILL ROM,2024-07-24 07:00:00,2024-07-24 08:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.5
2045896,CORRETIVA,AUTOCLAVE - HORIZONTAL,AC 365,ORTOSINTESE,2024-07-24 10:00:00,2024-07-30 07:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,141.0
2043404,GERENCIAL,UMIDIFICADOR,MISTY 3,INTERMED,2024-07-22 11:00:00,2025-05-19 10:00:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,7223.0
2043647,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-07-22 14:20:00,2025-03-10 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,5541.67
2044042,CORRETIVA,FOCO CIRURGICO PEDESTAL - LED,BKSL008,BK HOSPITALAR,2024-07-22 15:31:00,2025-04-28 13:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),6717.48
2044209,INSTALACAO,SISTEMA DE DESINFECCAO - ENDOSCOPIA,ALX1012 S,ENDOCLEAR,2024-07-22 17:30:00,2025-05-07 17:00:00,*INSTALACAO,INSTALAÇÃO,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,6935.5
2045631,CORRETIVA,MONITOR - MULTIPARAMETROS,T3,PROLIFE,2024-07-24 09:44:00,2024-08-02 15:52:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TESTE FUNCIONAL,222.13
2044939,CORRETIVA,MACA - TRANSPORTE,DURASTAR P8005,HILL ROM,2024-07-23 13:43:00,2024-08-23 10:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),740.28
2044561,CORRETIVA,CARDIOTOCOGRAFO,GOLD,KOLPLAST,2024-07-23 10:30:00,2024-08-23 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),745.5
2044338,CORRETIVA,MESA CIRURGICA - ELETRICA,LYRA,GETINGE,2024-07-23 12:00:00,2025-02-14 15:25:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),4947.42
2045971,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-07-24 14:52:00,2024-07-24 18:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO EM TECLADO / MEMBRANA / PAINEL,3.13
2045473,CORRETIVA,MESA CIRURGICA - ELETRICA,UNIBASE 30,MINDRAY,2024-07-24 08:05:00,2024-07-24 15:00:00,*ACESSORIO DANIFICADO,MAU USO,AJUSTE MECÂNICO,6.92
2045670,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,ALEXION ADVANCE TSX034A 16,CANON,2024-08-06 09:00:00,2024-08-06 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),7.0
2046503,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,1288,STRYKER,2024-07-24 09:05:00,2024-09-03 11:26:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),986.35
2045830,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2020,DIXTAL BIOMEDICA,2024-07-24 12:14:00,2024-07-24 12:22:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.13
2044680,CORRETIVA,CAMA - ELETRICA,MI570 RT,MERCEDES IMEC,2024-07-23 11:00:00,2024-11-27 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,3046.5
2045202,CORRETIVA,VENTILADOR PULMONAR,BABYLOG VN600 HFV,DRAGER HEALTHCARE,2024-07-23 16:40:00,2024-09-17 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1337.33
2045983,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,SOMATOM PERSPECTIVE 128,SIEMENS HEALTHCARE,2024-07-24 15:04:00,2024-07-24 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1.43
2045997,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-07-24 15:00:00,2024-07-24 15:15:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.25
2045935,CORRETIVA,SENSOR DE OXIMETRIA,PEDIATRICO,GENERICO,2024-07-24 14:26:00,2024-07-24 15:07:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.68
2045629,CORRETIVA,CABO DE ECG,3 VIAS,GENERICO,2024-07-24 09:43:00,2024-07-24 10:28:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,0.75
2045505,CORRETIVA,ANALISADOR COAGULACAO ATIVA,ACL TOP 350CTS,INSTRUMENTATION LABORATORY,2024-07-24 08:30:00,2024-08-06 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,317.5
2045639,CORRETIVA,VENTILADOR PULMONAR,VELA,VIASYS,2024-07-24 09:50:00,2024-07-24 10:15:00,19 FALTA DE PECA OU ACESSORIO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.42
2045622,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412 AQUAZERO,CISA,2024-07-24 09:25:00,2024-08-02 13:30:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),220.08
2045600,CORRETIVA,ULTRASSOM PORTATIL - GERAL,CX50,PHILIPS MEDICAL,2024-07-24 09:40:00,2024-07-24 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.83
2046057,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-07-24 15:53:00,2024-07-30 14:00:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),142.12
2046784,INSTALACAO,BISTURI - ULTRASSONICO,GENERATOR G11,ETHICON,2024-07-25 14:35:00,2024-07-25 14:47:00,29 FALTA DE EQUIPAMENTO,INSTALAÇÃO,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,0.2
2046336,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIG BEN,RIESTER,2024-07-25 07:45:00,2024-08-01 11:46:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),172.02
2045563,CORRETIVA,MACA - TRANSPORTE,LIFEGUARD,ARJOHUNTLEIGH,2024-07-24 08:30:00,2024-07-24 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.5
2047294,GERENCIAL,ULTRASSOM - ECOCARDIO,VIVID I,GE HEALTHCARE,2024-07-25 16:58:00,2024-07-29 09:18:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,88.33
2046385,CORRETIVA,BALANCA - DIGITAL,P200M,LIDER BALANCAS,2024-07-25 08:24:00,2024-07-29 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,97.6
2046773,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-07-25 14:24:00,2024-07-30 08:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,114.1
2046829,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-07-25 15:25:00,2024-07-27 12:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,44.92
2046397,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-07-25 08:31:00,2024-07-25 09:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.98
2046639,CORRETIVA,ULTRASSOM - GERAL,VIVID E9,GE HEALTHCARE,2024-07-25 11:33:00,2024-07-25 13:40:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,LIMPEZA,2.12
2046396,CORRETIVA,BERCO - AQUECIDO,AMPLA 2085,FANEM,2024-07-25 08:30:00,2024-07-25 09:20:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM CONEXÕES,0.83
2047297,CORRETIVA,FOTOFORO,ML4 LED,HEINE,2024-07-25 16:59:00,2024-07-26 08:00:00,02 NAO FUNCIONA,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,15.02
2046847,CORRETIVA,AUTOCLAVE - HORIZONTAL,4210,CISA,2024-07-25 13:00:00,2024-07-25 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE HIDRÁULICO,3.0
2046792,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF HQ190L,OLYMPUS,2024-07-25 14:38:00,2024-12-06 09:40:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,3211.03
2046556,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-07-25 10:34:00,2024-07-25 10:34:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.0
2046111,CORRETIVA,OXIMETRO DE PULSO,RAD 97,MASIMO,2024-07-24 16:47:00,2024-07-25 10:20:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,17.55
2045889,CORRETIVA,AUTOCLAVE - HORIZONTAL,HI SPEED II,BAUMER,2024-07-24 14:00:00,2024-07-26 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,44.0
2045506,CORRETIVA,ANALISADOR HEMATOLOGICO,BC6000,MINDRAY,2024-07-24 08:30:00,2024-08-13 15:30:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),487.0
2045594,CORRETIVA,ANALISADOR COAGULACAO ATIVA,ACL ELITE PRO,INSTRUMENTATION LABORATORY,2024-07-24 09:33:00,2024-07-25 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),24.45
2045876,CORRETIVA,MONITOR - MULTIPARAMETROS,VISTA 120S,DRAGER HEALTHCARE,2024-07-24 13:25:00,2024-07-24 14:30:00,01 NAO LIGA,ATIVIDADE PROGRAMADA,AVALIAÇÃO TÉCNICA,1.08
2045945,CORRETIVA,ESTERILIZADORA A PEROXIDO,STERRAD NX,ASP,2024-07-24 09:57:00,2024-08-01 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,198.05
2046203,CORRETIVA,CABECOTE DE CAMERA,1588 AIM,STRYKER,2024-07-24 18:47:00,2024-08-28 12:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),833.22
2045474,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR PCF,MEDISAFE,2024-07-24 08:05:00,2024-09-25 09:20:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,ACOMPANHAMENTO DE SERVICO EXTERNO,1513.25
2045732,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA PIONEER 3T,GE HEALTHCARE,2024-07-24 11:15:00,2024-09-23 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,1468.75
2045880,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,STELLAR 150,RESMED,2024-07-24 13:46:00,2024-09-03 18:57:00,02 NAO FUNCIONA,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),989.18
2046165,CORRETIVA,MONITOR - COAGULACAO ATIVA,MCA 2000,FUNDACAO ADIB JATENE,2024-07-24 17:48:00,2024-09-27 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REALIZAÇÃO DE CALIBRAÇÃO,1559.2
2046034,CORRETIVA,VENTILADOR PULMONAR,PURITAN BENNETT 840,COVIDIEN - NELLCOR,2024-07-24 15:36:00,2024-08-23 13:20:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PLACA(S),717.73
2046468,CORRETIVA,MACA - TRANSPORTE,DURASTAR P8005,HILL ROM,2024-07-25 09:26:00,2024-09-04 14:20:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,988.9
2047523,CORRETIVA,PROTECAO ELETROMAGNETICA PARA BOMBA,SPACE STATION MRI,B BRAUN,2024-07-26 07:04:00,2024-07-26 07:10:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.1
2048213,CORRETIVA,AUTOCLAVE - HORIZONTAL,HI SPEED II,BAUMER,2024-07-26 16:06:00,2024-07-26 17:41:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.58
2048148,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,UNIMAX 2B,SIEMENS HEALTHCARE,2024-07-26 14:53:00,2024-07-26 15:26:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),0.55
2047259,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683,BARRFAB,2024-07-25 15:18:00,2024-07-25 17:15:00,*INSPECAO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.95
2046832,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-07-25 15:25:00,2024-07-26 09:00:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,17.58
2046548,CORRETIVA,CORADOR DE LAMINAS,SLIDEINK II,VYTTRA,2024-07-25 10:29:00,2024-07-29 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),97.52
2046508,CORRETIVA,BALANCA - ACAMADO,JACK 250,C2 SOLUCOES,2024-07-25 09:58:00,2024-07-25 10:15:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,0.28
2046516,CORRETIVA,TERMOSELADORA MICROPROCESSADA,RS10,CISA,2024-07-25 09:52:00,2024-07-25 10:36:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,0.73
2046537,CORRETIVA,CABO DE ECG,3 VIAS,GENERICO,2024-07-25 10:18:00,2024-07-30 10:05:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,119.78
2047382,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-07-25 21:54:00,2024-07-26 20:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,22.1
2047953,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-07-26 10:19:00,2024-07-26 12:26:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,2.12
2047644,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-07-26 09:12:00,2024-07-26 10:10:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.97
2047998,CORRETIVA,ULTRASSOM PORTATIL - GERAL,VERSANA ACTIVE,GE HEALTHCARE,2024-07-26 12:14:00,2024-07-26 13:14:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.0
2046166,CORRETIVA,MODULO - SINAIS VITAIS,PDM NELLCOR,GE HEALTHCARE,2024-07-24 17:48:00,2025-01-29 08:20:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,4526.53
2047688,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF H170,OLYMPUS,2024-07-26 09:37:00,2024-09-05 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,991.38
2047945,CORRETIVA,CAMA - ELETRICA,ENTERPRISE 8000,ARJOHUNTLEIGH,2024-07-26 11:11:00,2024-07-26 16:10:00,01 NAO LIGA,CAUSA NATURAL,AJUSTE MECÂNICO,4.98
2046608,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-07-26 11:00:00,2024-10-18 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,2015.0
2046838,CORRETIVA,BISTURI - ELETRICO,SS 501 S,WEM,2024-07-25 15:50:00,2024-07-31 16:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,144.5
2046554,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-07-25 10:33:00,2024-07-25 18:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,LIMPEZA,7.45
2117083,CORRETIVA,CORADOR DE LAMINAS,ARTISAN LINK PRO,DAKO DENMARK,2024-07-25 15:30:00,2024-07-26 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,22.5
2047713,CORRETIVA,OXIMETRO DE PULSO,OX06,MULTILASER,2024-07-26 09:54:00,2024-07-26 13:22:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,3.47
2047524,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-07-26 07:04:00,2024-07-26 07:20:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.27
2047593,CORRETIVA,MONITOR - MULTIPARAMETROS,G3N,GENERAL MEDITECH,2024-07-26 08:20:00,2024-07-26 09:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.0
2048149,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF Q150,OLYMPUS,2024-07-26 14:44:00,2024-07-30 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,97.27
2047603,CORRETIVA,CAMA - ELETRICA,HR8400,HILL ROM,2024-07-26 08:30:00,2024-07-26 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.5
2047558,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-07-25 07:56:00,2024-07-26 08:15:00,13 TESTE FUNCIONAL,ERRO DE PROCEDIMENTO,AJUSTE MECÂNICO,24.32
2047675,CORRETIVA,ULTRASSOM PORTATIL - GERAL,VENUE 50,GE HEALTHCARE,2024-07-26 09:31:00,2024-07-26 09:55:00,01 NAO LIGA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.4
2047678,CORRETIVA,ESTETOSCOPIO,ADULTO,GENERICO,2024-07-26 09:33:00,2024-07-26 10:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.95
2047952,CORRETIVA,LASER - LITOTRIPSIA,MEDILAS H30 SOLVO,DORNIER MEDTEC,2024-07-26 11:12:00,2024-07-30 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,99.8
2048244,CORRETIVA,ULTRASSOM - GERAL,LOGIQ S8,GE HEALTHCARE,2024-07-26 17:01:00,2024-07-26 17:01:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.0
2047577,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-07-26 08:07:00,2024-07-26 16:37:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,8.5
2046761,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-07-25 14:15:00,2024-08-23 13:33:00,02 NAO FUNCIONA,CAUSA NATURAL,RECEBIMENTO DE MATERIAIS/PECAS,695.3
2046399,CORRETIVA,OXIMETRO DE PULSO,PM10N,COVIDIEN - NELLCOR,2024-07-25 08:35:00,2024-08-21 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,655.92
2046580,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-07-25 10:58:00,2024-08-20 14:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,627.03
2046864,PREVENTIVA,VENTILADOR PULMONAR,BABYLOG 8000 PLUS HFV,DRAGER HEALTHCARE,2024-07-25 15:42:00,2024-08-23 14:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,694.3
2047515,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-07-26 06:25:00,2024-07-26 09:38:00,02 NAO FUNCIONA,MAU USO,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,3.22
2047698,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-07-26 07:40:00,2024-07-26 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1.33
2047710,CORRETIVA,VIDEOLARINGOSCOPIO,MCGRATH,AIRCRAFT,2024-07-26 09:51:00,2024-07-26 10:30:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.65
2047560,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-07-26 07:57:00,2024-07-26 08:45:00,13 TESTE FUNCIONAL,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.8
2048366,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,767,WELCH ALLYN,2024-07-27 13:47:00,2024-07-27 14:10:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.38
2048267,CORRETIVA,SISTEMA DE ANESTESIA,ATLAN A300,DRAGER HEALTHCARE,2024-07-26 17:42:00,2024-07-30 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),94.3
2048384,CORRETIVA,AUTOCLAVE - HORIZONTAL,HI VAC CAD,BAUMER,2024-07-27 17:26:00,2024-07-30 17:45:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,72.32
2047937,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-07-26 11:07:00,2024-07-29 10:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,SUBSTITUIÇÃO DE PECA(S),71.38
2047948,CORRETIVA,MONITOR - MULTIPARAMETROS,B40,GE HEALTHCARE,2024-07-26 10:25:00,2024-07-26 11:30:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1.08
2048355,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT,B BRAUN,2024-07-27 16:05:00,2024-09-02 10:35:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,882.5
2048346,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT 50,MEDELA,2024-07-27 10:22:00,2024-07-27 16:00:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,5.63
2048370,CORRETIVA,MONITOR - VIDEOCIRURGIA,MDSC 2326,BARCO,2024-07-27 15:09:00,2024-07-27 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.35
2056039,CORRETIVA,CAMA - ELETRICA,HR900,HILL ROM,2024-07-27 11:30:00,2024-10-01 09:00:00,01 NAO LIGA,MAU USO,SUBSTITUIÇÃO DE PLACA(S),1581.5
2048453,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS,DRAGER HEALTHCARE,2024-07-28 12:35:00,2024-07-28 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,3.92
2048394,CORRETIVA,FOTOTERAPIA - SUPERLED,5006 BILITRON SKY,FANEM,2024-07-27 07:44:00,2024-07-28 11:52:00,01 NAO LIGA,ERRO DE PROCEDIMENTO,AJUSTE ELETRÔNICO,28.13
2056102,CORRETIVA,CAMA - ELETRICA,HR900,HILL ROM,2024-07-28 10:00:00,2024-08-15 11:00:00,01 NAO LIGA,MAU USO,SUBSTITUIÇÃO DE PECA(S),433.0
2048422,CORRETIVA,CAMA - ELETRICA,DSM111,DESEMATEC,2024-07-28 14:00:00,2024-07-28 14:02:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.03
2048455,CORRETIVA,RESSONANCIA MAGNETICA,INGENIA 1.5T,PHILIPS MEDICAL,2024-07-28 15:32:00,2024-08-14 18:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),410.97
2048914,CORRETIVA,FONTE DE LUZ - LED,LS1000,OPTALED,2024-07-29 09:25:00,2024-07-29 10:55:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.5
2048853,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 670,SAMTRONIC,2024-07-29 08:54:00,2024-07-29 09:35:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.68
2048679,CORRETIVA,CASSETE RADIOLOGICO,35 43,CARESTREAM,2024-07-20 07:37:00,2024-07-29 07:45:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,EQUIPAMENTO NÃO ENCONTRADO,216.13
2047528,CORRETIVA,VAPORIZADOR,VAPOR 2000,DRAGER HEALTHCARE,2024-07-25 07:17:00,2024-08-29 14:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),846.72
2047923,CORRETIVA,ELETROCARDIOGRAFO - ERGOMETRIA,WINCARDIO AIR,MICROMED,2024-07-26 10:57:00,2024-08-21 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,628.05
2048711,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-07-29 08:01:00,2024-07-29 08:15:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,NÃO FOI POSSÍVEL REALIZAR,0.23
2048724,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIC,BIC,2024-07-29 08:15:00,2024-07-29 08:40:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.42
2048774,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF H180,OLYMPUS,2024-07-29 09:40:00,2024-07-29 10:30:00,01 NAO LIGA,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),0.83
2048762,CORRETIVA,MONITOR - MULTIPARAMETROS,BSM 3763,NIHON KOHDEN,2024-07-29 08:30:00,2024-07-29 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.5
2048870,CORRETIVA,OXIMETRO DE PULSO,PMB,COVIDIEN - NELLCOR,2024-07-29 09:03:00,2024-07-29 10:15:00,03 EQUIPAMENTO DANIFICADO,MAU USO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1.2
2048704,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,TITANIUM 300,PHILIPS MEDICAL,2024-07-29 08:00:00,2024-07-29 08:40:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.67
2048890,CORRETIVA,MONITOR - MULTIPARAMETROS,IMEC12,MINDRAY,2024-07-29 09:15:00,2024-07-29 10:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,0.75
2048840,CORRETIVA,MONITOR - MULTIPARAMETROS,VISTA 120,DRAGER HEALTHCARE,2024-07-29 08:48:00,2024-07-29 15:13:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),6.42
2049431,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS 600,MINDRAY,2024-07-29 15:34:00,2024-07-29 16:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.93
2048797,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY VISTA,DRAGER HEALTHCARE,2024-07-29 08:39:00,2024-07-29 13:40:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),5.02
2048778,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7500,WELCH ALLYN,2024-07-29 08:39:00,2024-07-29 14:10:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,5.52
2048349,CORRETIVA,VENTILADOR PULMONAR,BABYLOG 8000 PLUS HFV,DRAGER HEALTHCARE,2024-07-25 19:30:00,2025-02-06 17:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,4702.0
2049150,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-07-29 11:46:00,2024-07-29 14:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,AJUSTE HIDRÁULICO,2.23
2049112,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS XL,DRAGER HEALTHCARE,2024-07-29 11:18:00,2024-07-29 13:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.7
2049112,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS XL,DRAGER HEALTHCARE,2024-07-29 11:18:00,2024-07-29 13:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,1.7
2050487,CORRETIVA,FONTE DE LUZ - XENON,EXERA III CLV190,OLYMPUS,2024-07-30 15:30:00,2024-08-13 12:20:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,332.83
2048932,CORRETIVA,SISTEMA DE CIRURGIA ROBOTICA,DAVINCI X IS4200,INTUITIVE SURGICAL,2024-07-29 12:15:00,2024-07-29 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.25
2049019,CORRETIVA,INSUFLADOR - CO2,PNEUMOSURE,STRYKER,2024-07-29 10:29:00,2024-07-29 12:50:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.35
2049238,CORRETIVA,CENTRAL DE MONITORIZACAO,INFINITY,DRAGER HEALTHCARE,2024-07-29 10:30:00,2024-07-29 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.5
2049443,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412,CISA,2024-07-29 13:00:00,2024-07-29 15:00:00,13 TESTE FUNCIONAL,INFRAESTRUTURA,COLOCADO EM TESTE TÉCNICO,2.0
2049540,CORRETIVA,SISTEMA DE CIRURGIA ROBOTICA,DAVINCI X IS4200,INTUITIVE SURGICAL,2024-07-29 16:59:00,2024-07-29 19:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.02
2049993,CORRETIVA,IMPRESSORA DE FILME RADIOLOGICO,DRYVIEW 5950,CARESTREAM,2024-07-29 18:00:00,2024-07-31 13:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,43.5
2049275,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,AQUILION LIGHTNING 80 TSX036A,CANON,2024-07-29 13:57:00,2024-07-31 16:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),50.38
2048947,CORRETIVA,HOLTER,CARDIO LIGHT,CARDIO SISTEMAS,2024-07-29 09:45:00,2024-07-30 14:50:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ATIVIDADE PROGRAMADA,AVALIAÇÃO TÉCNICA,29.08
2049501,CORRETIVA,ULTRASSOM - GERAL,HD11,PHILIPS MEDICAL,2024-07-25 11:10:00,2024-11-11 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2616.33
2047814,PREVENTIVA,PROCESSADORA DE VIDEO - CIRURGICA,1588 HD,STRYKER,2024-07-26 10:35:00,2024-11-11 13:05:00,*SERVICO PROGRAMADO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,2594.5
2048012,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,LIGHT SPEED VCT 64,GE HEALTHCARE,2024-11-01 08:00:00,2024-11-01 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,2.0
2048212,CORRETIVA,VENTILADOR PULMONAR,SERVO I,GETINGE,2024-07-26 16:30:00,2025-02-17 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),4944.0
2049098,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2023,DIXTAL BIOMEDICA,2024-07-29 11:05:00,2024-07-29 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),3.92
2049085,CORRETIVA,ARCO CIRURGICO,OEC FLUOROSTAR 7900,GE HEALTHCARE,2024-07-29 10:45:00,2024-07-30 15:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,28.75
2049959,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY VISTA XL,DRAGER HEALTHCARE,2024-07-30 11:00:00,2024-07-30 11:40:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.67
2049883,CORRETIVA,FONTE DE LUZ - HALOGENA,E LUX,CONFIANCE MEDICAL,2024-07-30 09:38:00,2024-07-30 10:00:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.37
2049832,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-07-30 08:52:00,2024-07-30 09:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AJUSTE MECÂNICO,0.63
2049895,CORRETIVA,MONITOR - MULTIPARAMETROS,S5 LIGHT,GE HEALTHCARE,2024-07-30 09:44:00,2024-07-30 10:14:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.5
2050377,CORRETIVA,PROCESSADORA DE VIDEO - ENDOSCOPICA,CV180,OLYMPUS,2024-07-30 15:54:00,2024-07-30 17:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.6
2048690,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE VIEW,GE HEALTHCARE,2024-07-29 07:50:00,2024-07-29 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,1.17
2049196,CORRETIVA,TRANSFORMADOR DE PAREDE,RI FORMER,RIESTER,2024-07-29 13:04:00,2024-07-29 13:51:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.78
2049428,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,PREMIUM,PREMIUM,2024-07-29 15:30:00,2024-07-29 18:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.5
2049276,CORRETIVA,MICROSCOPIO - ANALITICO,ECLIPSE E200,NIKON,2024-07-29 14:09:00,2024-07-29 14:32:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.38
2049262,CORRETIVA,COMPRESSOR - COLCHAO DE AR,AIR PLUS TKS02,DELLAMED,2024-07-29 13:37:00,2024-07-30 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),25.38
2050052,CORRETIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-07-30 11:20:00,2024-07-31 15:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),27.67
2049858,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF Q140,OLYMPUS,2024-07-26 09:06:00,2024-07-31 08:07:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,119.02
2048929,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,OPTIMA CT660 64,GE HEALTHCARE,2024-07-29 09:35:00,2024-08-02 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,101.42
2048809,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-07-29 08:45:00,2024-07-29 11:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,2.25
2050257,CORRETIVA,TERMODESINFECTADORA,104 2,CISA,2024-07-30 13:58:00,2024-07-31 15:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,25.03
2049870,CORRETIVA,MONITOR - MULTIPARAMETROS,IMEC12,MINDRAY,2024-07-30 09:27:00,2024-07-30 12:00:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,2.55
2050423,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412 AQUAZERO,CISA,2024-07-30 16:15:00,2024-07-30 17:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.25
2050300,CORRETIVA,CAMA - ELETRICA,ENTERPRISE 8000,ARJOHUNTLEIGH,2024-07-30 14:35:00,2024-07-30 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.42
2049833,CORRETIVA,TERMOSELADORA MICROPROCESSADA,RS10,CISA,2024-07-31 08:10:00,2024-07-31 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.33
2050124,CORRETIVA,AUTOCLAVE - HORIZONTAL,6410,CISA,2024-07-29 11:44:00,2024-07-30 16:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,28.77
2049187,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2021,DIXTAL BIOMEDICA,2024-07-29 10:16:00,2024-08-05 18:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),175.73
2050114,CORRETIVA,BALANCA - ELETRONICA/MESA,9094 C4,TOLEDO,2024-07-30 11:37:00,2024-07-31 10:00:00,01 NAO LIGA,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,22.38
2050180,CORRETIVA,BALANCA - ACAMADO,MAXI MOVE,ARJOHUNTLEIGH,2024-07-30 13:00:00,2024-07-30 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,4.0
2049217,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID S70 N,GE HEALTHCARE,2024-07-28 12:39:00,2024-07-29 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,25.35
2050378,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-07-30 15:55:00,2024-07-31 12:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),20.08
2049791,CORRETIVA,MACA - TRANSPORTE,DURASTAR P8005,HILL ROM,2024-07-30 08:10:00,2024-07-30 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,8.83
2049821,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-07-30 08:43:00,2024-07-30 17:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,8.28
2050004,CORRETIVA,CAMA - ELETRICA,ENTERPRISE 8000,ARJOHUNTLEIGH,2024-07-30 10:48:00,2024-07-30 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO EM TECLADO / MEMBRANA / PAINEL,5.2
2051220,CORRETIVA,INCUBADORA - TRANSPORTE,IT 158 TS,FANEM,2024-07-31 12:52:00,2024-11-13 12:52:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2520.0
2051281,CORRETIVA,DETECTOR FETAL,DM 520,MEDMEGA,2024-07-31 13:55:00,2024-08-30 13:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,719.58
2051045,CORRETIVA,MONITOR - MULTIPARAMETROS,BSM 3763,NIHON KOHDEN,2024-07-31 11:10:00,2024-07-31 12:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.83
2048776,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF Q180,OLYMPUS,2024-07-29 08:38:00,2024-08-09 18:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,273.37
2050410,CORRETIVA,MODULO - COMUNICACAO,BENELINK,MINDRAY,2024-07-30 16:40:00,2024-07-30 17:10:00,*INSTALACAO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.5
2051473,CORRETIVA,MONITOR - TRANSPORTE,DASH 4000,GE HEALTHCARE,2024-07-31 12:40:00,2024-07-31 16:45:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,4.08
2050270,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TDO,BARRFAB,2024-07-29 13:00:00,2024-10-04 16:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),1611.0
2049856,CORRETIVA,FOCO CIRURGICO TETO - LED,POLARIS 100 200,DRAGER HEALTHCARE,2024-07-30 09:03:00,2024-08-01 11:50:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,50.78
2049864,CORRETIVA,FOCO CIRURGICO TETO - LED,LUCEA 100 100,GETINGE,2024-07-30 09:13:00,2024-08-01 12:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,50.78
2050959,CORRETIVA,CARDIOVERSOR,CARDIOMAX 8,INSTRAMED,2024-07-31 10:05:00,2024-07-31 11:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,LIMPEZA,1.42
2049843,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS2 PLUS,PHILIPS MEDICAL,2024-07-30 13:11:00,2024-08-28 12:24:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),695.22
2050033,CORRETIVA,FOCO AMBULATORIAL - HALOGENO,FC 400,MICROEM,2024-07-30 11:12:00,2024-07-30 12:43:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.52
2050373,CORRETIVA,ASPIRADOR - CIRURGICO,14014 PO,NEVONI,2024-07-30 15:50:00,2024-07-30 17:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.17
2048946,CORRETIVA,MAPA,DYNA MAPA PLUS,CARDIO SISTEMAS,2024-07-29 09:44:00,2024-08-14 13:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ATIVIDADE PROGRAMADA,AVALIAÇÃO TÉCNICA,387.77
2049202,CORRETIVA,MAPA,DYNA MAPA NG,CARDIO SISTEMAS,2024-07-29 12:27:00,2024-08-15 07:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,402.55
2050823,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-07-31 08:40:00,2024-07-31 09:00:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.33
2049824,CORRETIVA,SISTEMA DE ANESTESIA,ATLAN A300,DRAGER HEALTHCARE,2024-07-30 08:45:00,2024-07-30 09:15:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ROTINA DE INSPEÇÃO,0.5
2050857,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-07-31 08:55:00,2024-07-31 09:55:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,1.0
2049498,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA ECHOSPEED 1.5T,GE HEALTHCARE,2024-08-15 14:00:00,2024-08-15 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.0
2049149,CORRETIVA,BOMBA INFUSORA,COLLEAGUE (TRIPLO),BAXTER,2024-07-29 11:45:00,2024-07-31 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,50.25
2049011,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,BRIGHT SPEED 16,GE HEALTHCARE,2024-08-15 09:00:00,2024-08-15 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,7.0
2049232,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-07-29 12:04:00,2024-07-29 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,2.43
2049455,CORRETIVA,BISTURI - SELADOR DE VASOS,FORCE TRIAD,COVIDIEN - VALLEYLAB,2024-07-29 15:29:00,2024-07-29 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,1.52
2049804,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683,BARRFAB,2024-07-29 17:30:00,2024-10-18 12:00:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM PEÇAS,1938.5
2049068,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7500,WELCH ALLYN,2024-07-29 10:47:00,2024-07-29 11:30:00,*ACESSORIO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),0.72
2050502,GERENCIAL,MARCAPASSO - BICAMERAL,5392,MEDTRONIC,2024-07-30 19:17:00,2024-07-30 19:50:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.55
2050006,CORRETIVA,ELETROCARDIOGRAFO,CARDIOTOUCH 3000,BIONET,2024-07-30 10:48:00,2024-07-30 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.2
2050161,CORRETIVA,BOMBA INFUSORA - SERINGA,INJECTOMAT TIVA AGILIA,FRESENIUS,2024-07-30 11:00:00,2024-09-10 18:17:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1015.28
2051271,CORRETIVA,LASER - FACOEMULSIFICADOR,LAUREATE,ALCON SURGICAL,2024-07-30 17:30:00,2024-08-07 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),186.5
2050065,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS GS,DRAGER HEALTHCARE,2024-07-30 11:00:00,2024-08-12 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,AVALIAÇÃO TÉCNICA,313.0
2050189,CORRETIVA,CAMA - ELETRICA,VLT 900,VALLITECH,2024-07-30 13:18:00,2024-07-30 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.2
2050144,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-07-30 12:30:00,2024-08-07 13:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,193.0
2050063,CORRETIVA,MONITOR - MULTIPARAMETROS,B650,GE HEALTHCARE,2024-07-30 11:26:00,2024-07-30 11:36:00,01 NAO LIGA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.17
2057788,CORRETIVA,ARCO CIRURGICO,CIOS SELECT,SIEMENS HEALTHCARE,2024-07-30 13:15:00,2024-09-05 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,892.75
2050371,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-07-30 15:47:00,2024-07-30 17:00:00,02 NAO FUNCIONA,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.22
2051308,CORRETIVA,VENTILADOR PULMONAR,SYNOVENT E3,MINDRAY,2024-07-31 14:26:00,2024-07-31 15:10:00,01 NAO LIGA,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,0.73
2051017,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS,DRAGER HEALTHCARE,2024-07-31 11:10:00,2024-07-31 11:40:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,0.5
2051309,CORRETIVA,CARDIOVERSOR,TEC 5631,NIHON KOHDEN,2024-07-31 14:27:00,2024-07-31 16:10:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,AJUSTE MECÂNICO,1.72
2051302,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR 946 M02,SALVAPE,2024-07-31 14:25:00,2024-07-31 15:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.75
2051097,CORRETIVA,SISTEMA DE DESINFECCAO - ENDOSCOPIA,ALX1012 DL,ENDOCLEAR,2024-07-31 11:22:00,2024-07-31 12:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,REVISÃO / REPARO EM ACESSÓRIO(S),0.63
2051312,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY DELTA,DRAGER HEALTHCARE,2024-07-31 14:27:00,2024-07-31 15:20:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,0.88
2051464,CORRETIVA,PROCESSADORA DE VIDEO - ENDOSCOPICA,CV180,OLYMPUS,2024-07-31 16:52:00,2024-07-31 18:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.13
2051259,CORRETIVA,MONITOR - MULTIPARAMETROS,BENEVISION N19,MINDRAY,2024-07-31 13:38:00,2024-07-31 14:10:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.53
2051467,CORRETIVA,MONITOR - MULTIPARAMETROS,BENEVISION N19,MINDRAY,2024-07-31 16:57:00,2024-07-31 17:55:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.97
2051507,CORRETIVA,MODULO - CAPNOGRAFIA,CO2,MINDRAY,2024-07-31 18:20:00,2024-07-31 18:40:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.33
2051244,INSTALACAO,CAMA - ELETRICA,BASIC CARE P1440A,HILL ROM,2024-07-31 12:22:00,2024-07-31 13:17:00,*INSTALACAO,INSTALAÇÃO,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,0.92
2051257,CORRETIVA,RESSONANCIA MAGNETICA,OPTIMA MR360 1.5T,GE HEALTHCARE,2024-07-31 08:00:00,2024-08-02 15:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),55.0
2051375,CORRETIVA,COMPRESSOR - MANTA TERMICA,WARMTOUCH 6000,COVIDIEN - NELLCOR,2024-07-31 15:25:00,2024-07-31 18:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,2.58
2051019,CORRETIVA,MONITOR - MULTIPARAMETROS,BENEVISION N17,MINDRAY,2024-07-31 10:44:00,2024-07-31 11:20:00,*ACESSORIO DANIFICADO,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.6
2051296,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF H180,OLYMPUS,2024-07-31 14:30:00,2024-07-31 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),1.0
2051173,CORRETIVA,MACA - TRANSPORTE,LIFEGUARD,ARJOHUNTLEIGH,2024-07-31 08:10:00,2024-08-14 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,339.83
2050698,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-07-31 08:19:00,2024-08-09 12:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,219.68
2050968,CORRETIVA,OXIMETRO DE PULSO,PM 60,MINDRAY,2024-07-31 10:12:00,2024-08-13 18:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),319.8
2050638,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT FLEX,MEDELA,2024-07-31 06:33:00,2024-08-23 14:45:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,560.2
2051293,CORRETIVA,CAMA - ELETRICA,HR900,HILL ROM,2024-07-31 12:59:00,2024-08-15 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),359.02
2051214,CORRETIVA,APARELHO DE RAIOS-X - FIXO,DRX ASCEND,CARESTREAM,2024-07-31 09:49:00,2024-09-25 19:30:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1353.68
2051265,CORRETIVA,MONITOR - HEMODINAMICO,EV1000A,EDWARDS LIFESCIENCES,2024-07-31 12:30:00,2024-08-19 12:35:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),456.08
2051376,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-07-31 15:25:00,2024-07-31 16:15:00,*ACESSORIO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.83
2051092,CORRETIVA,ARCO CIRURGICO,BRIVO OEC 785,GE HEALTHCARE,2024-07-31 11:29:00,2024-08-01 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE MECÂNICO,24.52
2051367,CORRETIVA,SISTEMA DE ANESTESIA,CARESTATION 620,GE HEALTHCARE,2024-10-01 09:58:00,2024-10-01 10:56:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),0.97
2050980,CORRETIVA,SISTEMA DE IMAGEM SPECT CT,SYMBIA EVO EXCEL,SIEMENS HEALTHCARE,2024-07-31 10:19:00,2024-12-01 07:30:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2949.18
2051407,CORRETIVA,RESSONANCIA MAGNETICA,INGENIA 1.5T,PHILIPS MEDICAL,2024-09-06 08:00:00,2024-09-06 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,4.0
2050842,CORRETIVA,FONTE DE LUZ - XENON,XENON NOVA 175,KARL STORZ,2024-07-31 08:51:00,2025-02-01 07:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,4438.65
2050287,CORRETIVA,TERMOSELADORA MICROPROCESSADA,SRN01,LOOK,2024-07-30 14:22:00,2024-09-03 14:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),839.63
2051774,PREVENTIVA,OXIMETRO DE PULSO,M1000,MORIYA,2024-08-05 16:00:00,2024-08-05 16:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
2051342,CORRETIVA,MESA DE ESTEREOTAXIA,AFFIRM PRONE,HOLOGIC,2024-07-31 14:00:00,2024-08-08 12:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,TESTE FUNCIONAL,190.0
2051497,CORRETIVA,MICROPIPETA,10UL A 100UL,CRALPLAST,2024-07-31 17:47:00,2024-08-08 12:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,186.72
2051411,CORRETIVA,ARCO CIRURGICO,OEC FLUOROSTAR 7900,GE HEALTHCARE,2024-07-31 16:01:00,2024-07-31 16:01:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.0
2050880,CORRETIVA,ARCO CIRURGICO,OEC FLUOROSTAR 7900,GE HEALTHCARE,2024-07-31 08:59:00,2024-08-20 15:35:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),486.6
2051487,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA HDX ECHOSPEED 1.5T,GE HEALTHCARE,2024-07-31 18:00:00,2024-08-12 19:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE DEMONSTRACAO/UTILIZACAO,289.0
2051274,CORRETIVA,MODULO - GASES ANESTESICOS,E SCAIOV,GE HEALTHCARE,2024-07-31 13:50:00,2024-11-25 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,2808.67
2051018,CORRETIVA,SISTEMA DE ANESTESIA,ATLAN A300,DRAGER HEALTHCARE,2024-07-31 09:10:00,2024-07-31 09:30:00,13 TESTE FUNCIONAL,ATIVIDADE PROGRAMADA,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.33
2055742,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR COMPACT PLUS,B BRAUN,2024-07-31 14:00:00,2024-10-01 12:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),1486.0
2055514,PREVENTIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION EVO 128,GE HEALTHCARE,2024-08-08 08:00:00,2024-08-08 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,4.0
2056162,CORRETIVA,MONITOR - COAGULACAO ATIVA,MCA PLUS,FUNDACAO ADIB JATENE,2024-08-01 11:35:00,2024-08-06 16:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,124.92
2051838,CALIBRACAO,ARCO CIRURGICO,OEC ONE,GE HEALTHCARE,2024-08-16 16:00:00,2024-08-16 17:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,1.0
2056264,CORRETIVA,CUFFOMETRO,VBM,VBM,2024-08-01 13:56:00,2024-10-04 12:00:00,24 REPROVADO NA CALIBRACAO,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),1534.07
2063301,CORRETIVA,MESA CIRURGICA - ELETRICA,3500E,MERCEDES IMEC,2024-08-09 08:00:00,2024-10-30 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1970.0
2055529,PREVENTIVA,INSUFLADOR - LIQUIDO,HAMOU ENDOMAT 26331020,KARL STORZ,2024-08-17 12:00:00,2024-08-17 12:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
2102084,GERENCIAL,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-08-01 08:00:00,2024-08-01 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,,0.0
2056105,CORRETIVA,VENTILADOR PULMONAR,INTERNEO,INTERMED,2024-08-01 11:09:00,2024-08-01 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.35
2055728,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS2 PLUS,PHILIPS MEDICAL,2024-08-01 07:37:00,2024-08-01 09:10:00,02 NAO FUNCIONA,MAU USO,REALIZAÇÃO DE CALIBRAÇÃO,1.55
2056136,CORRETIVA,MACA - TRANSPORTE,TRANSTAR P8005,HILL ROM,2024-08-01 11:06:00,2024-08-01 12:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.4
2056296,CORRETIVA,MONITOR - MULTIPARAMETROS,MP 40,PHILIPS MEDICAL,2024-08-01 14:35:00,2024-08-01 15:00:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.42
2055729,CORRETIVA,BERCO - AQUECIDO,AMPLA 2085 BABYPUFF,FANEM,2024-08-01 07:36:00,2024-08-01 08:20:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.73
2055843,CORRETIVA,CENTRAL DE MONITORIZACAO,CIC PRO 16LT,GE HEALTHCARE,2024-08-01 09:17:00,2024-08-01 10:00:00,*ATIVIDADE GERENCIAL,INFRAESTRUTURA,INSTALAÇÃO DE CABOS DE / E COMUNICAÇÃO,0.72
2055913,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,DIRECTVIEW CR ELITE,CARESTREAM,2024-08-01 09:54:00,2024-08-01 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO DE CABOS DE / E COMUNICAÇÃO,0.6
2027074,PREVENTIVA,CADEIRA - EXAMES GERAIS,MA412,MOVEIS ANDRADE,2024-08-01 08:00:00,2024-08-16 11:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,363.5
2055850,CORRETIVA,BALANCA - ELETRONICA/MESA,109E CONFORT,WELMY,2024-08-01 09:21:00,2024-08-01 10:41:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.33
2056210,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA HDX ECHOSPEED 1.5T,GE HEALTHCARE,2024-08-01 13:00:00,2024-08-01 14:00:00,*INSPECAO,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,1.0
2027154,PREVENTIVA,MONITOR - VIDEOCIRURGIA,P3019,HANGZHOU HAWK,2024-09-10 16:20:00,2024-09-10 16:50:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
2061940,PREVENTIVA,VENTILADOR PULMONAR,PURITAN BENNETT 840,COVIDIEN - NELLCOR,2024-08-01 08:00:00,2024-08-15 15:26:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,343.43
2055763,CORRETIVA,MODULO - SINAIS VITAIS,PDM NELLCOR,GE HEALTHCARE,2024-08-01 08:19:00,2024-08-01 08:25:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.1
2055755,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-08-01 08:10:00,2024-08-01 08:30:00,02 NAO FUNCIONA,MAU USO,TESTE FUNCIONAL,0.33
2056089,CORRETIVA,VENTILADOR PULMONAR,SENSORMEDICS 3100A HFV,VIASYS,2024-08-01 11:02:00,2024-09-08 17:37:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,918.58
