OS,TIPO,TIPO EQUIPAMENTO,EQUIPAMENTO,MARCA,HORARIO INICIO,HORARIO FIM,TIPO DE SERVIÇO,COMPLEMENTO,RESOLUÇÃO,TEMPO
2056328,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,OXYMAG,MAGNAMED,2024-08-01 15:11:00,2024-08-01 18:25:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,3.23
2056369,CORRETIVA,MESA CIRURGICA - ELETRICA,MEERA,GETINGE,2024-08-01 15:37:00,2024-08-02 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,18.38
2056270,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR 946 M02,SALVAPE,2024-08-01 14:14:00,2024-08-07 09:13:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,138.98
2056309,CORRETIVA,ESTERILIZADORA A PEROXIDO,STERRAD 100S,ASP,2024-08-01 14:46:00,2024-08-02 13:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),22.23
2056366,CORRETIVA,MONITOR - MULTIPARAMETROS,B650,GE HEALTHCARE,2024-08-01 15:37:00,2024-08-01 16:00:00,*INSTALACAO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.38
2056101,CORRETIVA,ULTRASSOM - GERAL,AFFINITI 50 G,PHILIPS MEDICAL,2024-08-01 11:07:00,2024-08-01 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,0.88
2056462,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TDP,BARRFAB,2024-08-01 17:13:00,2024-08-01 18:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM PEÇAS,0.78
2056046,CORRETIVA,BALANCA - ELETRONICA/MESA,ELP 25BB,BALMAK,2024-08-01 10:55:00,2024-08-01 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.58
2057611,CALIBRACAO,ARCO CIRURGICO,OEC 9800,GE HEALTHCARE,2024-08-16 08:00:00,2024-08-16 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,2.0
2056209,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA EXCITE HD 1.5T,GE HEALTHCARE,2024-08-01 12:56:00,2024-08-01 13:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,PROCESSOS ADMINISTRATIVOS,0.07
2056225,CORRETIVA,INSUFLADOR - CO2,PNEUMOSURE XL,STRYKER,2024-08-01 12:46:00,2024-08-01 13:15:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.48
2055712,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-08-01 07:11:00,2024-08-01 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.82
2056378,CORRETIVA,MACA - TRANSPORTE,PLD600,MEDWORLD,2024-08-01 15:41:00,2024-08-01 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.32
2056113,CORRETIVA,SISTEMA DE ANESTESIA,9100C,GE HEALTHCARE,2024-08-01 11:11:00,2024-08-01 12:36:00,13 TESTE FUNCIONAL,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.42
2055732,CORRETIVA,INCUBADORA,VISION 2286,FANEM,2024-08-01 07:40:00,2024-08-04 15:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,79.83
2051782,PREVENTIVA,AUTOCLAVE - VERTICAL,AV 50,PHOENIX LUFERCO,2024-08-07 10:30:00,2024-08-07 13:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,3.0
2051780,CALIBRACAO,MICROPIPETA,ACURA825 500UL A 5000UL,SOCOREX,2024-09-10 11:45:00,2024-09-11 16:45:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,29.0
2056090,CORRETIVA,CAMA - ELETRICA,IB 545 045,IDEAL BEQUEM,2024-08-01 11:04:00,2024-08-01 12:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.93
2055735,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-08-01 07:50:00,2024-08-01 08:20:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.5
2055515,PREVENTIVA,RESSONANCIA MAGNETICA,SIGNA HDX ECHOSPEED 1.5T,GE HEALTHCARE,2024-08-02 09:00:00,2024-08-02 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,3.0
2055831,CORRETIVA,ESTEIRA ERGOMETRICA,CENTURION 300,MICROMED,2024-08-01 09:12:00,2024-08-07 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ORGANIZAÇÃO SETORIAL,149.8
2051974,CALIBRACAO,BANHO MARIA,1100,FANEM,2024-08-08 09:05:00,2024-08-08 17:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,7.92
2055797,CORRETIVA,ULTRASSOM PORTATIL - ECOCARDIO,LOGIQ E,GE HEALTHCARE,2024-08-01 08:49:00,2024-08-01 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),0.18
2055727,CORRETIVA,MANGUITO - BRACADEIRA,ESFIGMOMANOMETRO,GENERICO,2024-07-31 07:35:00,2024-08-01 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),33.42
2036550,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,POLYMOBIL PLUS,SIEMENS HEALTHCARE,2024-08-01 07:00:00,2024-08-14 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),319.0
2057443,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA CREATOR 1.5T,GE HEALTHCARE,2024-08-14 10:00:00,2024-08-14 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,2.0
2055825,CORRETIVA,HISTEROSCOPIO,30° 2.9MM X 30CM,KARL STORZ,2024-08-01 09:11:00,2024-12-09 15:40:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,3126.48
2056348,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 ST,BARRFAB,2024-08-01 15:25:00,2024-08-01 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.58
2056397,CORRETIVA,BOMBA INJETORA DE CONTRASTE,820740 D,MALLINCKRODT - LIEBEL - FLARSHEIM,2024-08-20 18:00:00,2024-08-20 19:00:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),1.0
2054197,CALIBRACAO,MEDIDOR - ICTERICIA,JM103,DRAGER HEALTHCARE,2024-09-09 15:00:00,2024-10-16 17:20:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,890.33
2051836,CALIBRACAO,APARELHO DE RAIOS-X - MOVEL,AQUILLA 300 PLUS,VMI,2024-08-02 12:30:00,2024-08-02 14:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1.5
2051835,CALIBRACAO,APARELHO DE RAIOS-X - MOVEL,POLYMOBIL PLUS,SIEMENS HEALTHCARE,2024-08-02 11:30:00,2024-08-02 12:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1.0
2064078,CALIBRACAO,PADRAO - RADIACAO,MIR 7026,MRA,2024-08-08 14:00:00,2024-09-23 09:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1099.0
2056247,CORRETIVA,FOCO CIRURGICO PEDESTAL - LED,MARLED E3,MARTIN,2024-08-01 13:36:00,2024-08-08 08:40:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM PEÇAS,163.07
2051849,PREVENTIVA,APARELHO DE RAIOS-X - MOVEL,POLYMOBIL PLUS,SIEMENS HEALTHCARE,2024-09-19 13:00:00,2024-09-19 15:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,PROCESSOS ADMINISTRATIVOS,2.0
2056493,CORRETIVA,HEMODIALISADOR - CONTINUO,PRISMAFLEX,GAMBRO,2024-08-01 18:12:00,2024-09-17 10:37:00,13 TESTE FUNCIONAL,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1120.42
2056392,CORRETIVA,MONITOR - MULTIPARAMETROS,RD12,R&D MEDIQ,2024-08-01 10:00:00,2024-08-01 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,2.0
2056066,CORRETIVA,VENOSCOPIO,VEINVIEWER 3 FLEX,CHRISTIE MEDICAL,2024-08-01 10:58:00,2024-08-20 18:00:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,463.03
2011629,PREVENTIVA,MONITOR - VIDEOCIRURGIA,RADIANCE G2 24,NDS,2024-08-26 08:00:00,2024-08-26 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,2.0
2077276,PREVENTIVA,FOTOFORO,MPACK,HEINE,2024-08-28 07:15:00,2024-08-28 07:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.25
2051979,PREVENTIVA,ULTRASSOM - GERAL,HD11,PHILIPS MEDICAL,2024-08-21 10:00:00,2024-08-21 11:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.5
2057585,CORRETIVA,SECADORA - TRAQUEIA,STI 350,DAISSER,2024-08-02 13:39:00,2024-10-03 12:20:00,*ACESSORIO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),1486.68
2051980,PREVENTIVA,RESSONANCIA MAGNETICA,SIGNA ECHOSPEED 1.5T,GE HEALTHCARE,2024-08-15 09:00:00,2024-08-15 12:41:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,3.68
2053880,PREVENTIVA,BANHO MARIA,100,FANEM,2024-08-01 04:39:00,2024-10-10 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1691.35
2057550,CORRETIVA,MICROPIPETA,"0,5ML A 5ML",SOCOREX,2024-08-02 13:12:00,2024-08-02 14:54:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.7
2051981,PREVENTIVA,ANALISADOR COAGULACAO ATIVA,ACL 6000,INSTRUMENTATION LABORATORY,2024-08-29 08:00:00,2024-08-29 11:20:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,3.33
2057513,CORRETIVA,INSUFLADOR - CO2,ENDOFLATOR 50 UI500S1,KARL STORZ,2024-08-02 12:41:00,2024-08-02 13:10:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,0.48
2057751,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID E95,GE HEALTHCARE,2024-08-02 13:30:00,2024-08-05 15:00:00,*SERVICO PROGRAMADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,73.5
2057241,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,DIRECTVIEW CR ELITE,CARESTREAM,2024-08-02 08:58:00,2024-08-02 09:40:00,01 NAO LIGA,ERRO DE PROCEDIMENTO,REVISÃO / REPARO EM ACESSÓRIO(S),0.7
2057407,CORRETIVA,BALANCA - ANTROPOMETRICA,2096 PP,TOLEDO,2024-08-02 11:03:00,2024-08-02 11:26:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.38
2057391,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,IMAGE1 SPIES XLINK TC301,KARL STORZ,2024-08-02 10:49:00,2024-08-02 16:50:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,6.02
2057295,CORRETIVA,MONITOR - MULTIPARAMETROS,G3D,GENERAL MEDITECH,2024-08-02 09:30:00,2024-08-02 15:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,5.5
2057385,INSTALACAO,MONITOR - MULTIPARAMETROS,B450,GE HEALTHCARE,2024-08-02 10:42:00,2024-08-02 11:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.3
2057402,CORRETIVA,TERMOSELADORA MICROPROCESSADA,SS101,PMS MEDICAL,2024-07-26 16:25:00,2024-08-02 12:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,163.58
2057301,CORRETIVA,MODULO - SINAIS VITAIS,PDM NELLCOR,GE HEALTHCARE,2024-08-02 09:31:00,2024-08-02 10:20:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.82
2057549,CORRETIVA,ULTRASSOM PORTATIL - GERAL,CX50,PHILIPS MEDICAL,2024-08-02 13:05:00,2024-08-02 14:30:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TESTE FUNCIONAL,1.42
2057748,CORRETIVA,BERCO - AQUECIDO,AMPLA 2085 BABYPUFF,FANEM,2023-08-02 15:28:00,2024-08-02 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,8784.53
2057838,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-08-02 16:46:00,2024-08-02 17:10:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,0.4
2057096,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-08-01 07:22:00,2024-08-02 07:30:00,02 NAO FUNCIONA,CAUSA NATURAL,NÃO FOI POSSÍVEL REALIZAR,24.13
2057078,CORRETIVA,TERMODESINFECTADORA,TD 290,ORTOSINTESE,2024-08-02 07:00:00,2024-08-02 09:58:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.97
2057518,CORRETIVA,SISTEMA DE ANESTESIA,CARESTATION 620,GE HEALTHCARE,2024-08-02 12:49:00,2024-08-02 13:20:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,0.52
2057562,CORRETIVA,INSUFLADOR - CO2,PNEUMOSURE,STRYKER,2024-08-02 13:23:00,2024-08-02 13:50:00,*ACESSORIO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.45
2057478,CORRETIVA,ULTRASSOM - OBSTETRICO,HS60,SAMSUNG,2024-08-02 10:35:00,2024-08-02 12:36:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,2.02
2057387,CORRETIVA,CAMA - ELETRICA,ENTERPRISE 8000,ARJOHUNTLEIGH,2024-08-02 10:48:00,2024-08-02 12:10:00,02 NAO FUNCIONA,CAUSA NATURAL,TREINAMENTO DE CORPO TÉCNICO,1.37
2057328,CORRETIVA,AUTOCLAVE - HORIZONTAL,6410,CISA,2024-08-02 09:46:00,2024-08-09 14:15:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),172.48
2057830,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON CT D,GUERBET,2024-08-02 16:32:00,2024-08-08 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),143.47
2057069,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION MAXIMA 128,GE HEALTHCARE,2024-08-02 03:16:00,2024-08-02 10:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,6.73
2057658,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-08-02 14:46:00,2024-08-14 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,288.23
2057401,CORRETIVA,ELETROCARDIOGRAFO,ELI280,MORTARA,2024-08-02 10:56:00,2024-08-07 17:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,126.07
2057849,CORRETIVA,CAMA - ELETRICA,A5,PARAMOUNT,2024-08-02 17:00:00,2024-08-02 18:30:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.5
2057121,CORRETIVA,ASPIRADOR - CIRURGICO,PO100,ROSS MEDICAL,2024-08-02 08:02:00,2024-08-02 08:26:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.4
2057583,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON CT D,GUERBET,2024-08-02 13:38:00,2024-08-02 18:20:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,4.7
2057326,CORRETIVA,ELETROCARDIOGRAFO,ELI150,MORTARA,2024-08-02 09:44:00,2024-08-02 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,0.27
2057710,CORRETIVA,BOMBA INJETORA DE CONTRASTE,820740 D,MALLINCKRODT - LIEBEL - FLARSHEIM,2024-08-01 15:02:00,2024-08-02 15:03:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,24.02
2057617,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,AQUILION LIGHTNING 80 TSX036A,CANON,2024-08-02 14:13:00,2024-08-02 16:00:00,01 NAO LIGA,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,1.78
2061411,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412,CISA,2024-08-02 14:53:00,2024-08-02 14:53:00,*SERVICO PROGRAMADO,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,0.0
2057856,CORRETIVA,CAMA - ELETRICA,VLT 900,VALLITECH,2024-08-02 17:03:00,2024-08-06 08:45:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),87.7
2057331,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-08-02 09:48:00,2024-08-02 10:48:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,LIMPEZA,1.0
2067063,CORRETIVA,BISTURI - ELETRICO,VIO 300 S,ERBE,2024-08-01 08:00:00,2024-11-30 14:00:00,01 NAO LIGA,ATIVIDADE PROGRAMADA,AVALIAÇÃO TÉCNICA,2910.0
2056091,CORRETIVA,ASPIRADOR - FUMACA,WAVEVAC,LOKTAL,2024-08-01 10:00:00,2024-10-08 15:05:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1637.08
2057900,CORRETIVA,ELETROCARDIOGRAFO,ELI150,MORTARA,2024-08-02 08:00:00,2024-08-02 08:50:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.83
2057613,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR 946 M02,SALVAPE,2024-08-02 10:00:00,2024-08-02 14:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,4.0
2057427,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,EC 600WL,FUJIFILM MEDICAL,2024-08-02 11:30:00,2024-09-11 13:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,961.83
2058246,CORRETIVA,SISTEMA DE GRAVACAO DE VIDEO,SDC 3,STRYKER,2024-08-03 10:00:00,2025-02-06 09:10:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),4487.17
2058218,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-08-03 08:48:00,2024-08-07 08:00:00,01 NAO LIGA,MAU USO,SUBSTITUIÇÃO DE PLACA(S),95.2
2057781,CORRETIVA,LAPAROSCOPIO,30° 5MM X 29CM,KARL STORZ,2024-08-02 15:53:00,2024-09-11 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,959.12
2057784,CORRETIVA,LAPAROSCOPIO,30° 10MM X 30CM,KARL STORZ,2024-08-02 15:53:00,2024-09-11 15:22:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,959.48
2057497,CORRETIVA,DENSITOMETRO OSSEO,LUNAR PRODIGY ADVANCE,GE HEALTHCARE,2024-08-29 09:45:00,2024-08-29 17:10:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,7.42
2057093,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-08-02 07:13:00,2024-08-15 14:20:00,20 DISPLAY DANIFICADO,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,319.12
2057345,CORRETIVA,MONITOR - MULTIPARAMETROS,BSM 3763,NIHON KOHDEN,2024-08-02 10:09:00,2024-09-20 15:00:00,*ACESSORIO DANIFICADO,MAU USO,REVISÃO / REPARO EM PLACA(S),1180.85
2058220,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION EVO 128,GE HEALTHCARE,2024-08-03 08:57:00,2024-08-03 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.05
2058247,CORRETIVA,MONITOR - MULTIPARAMETROS,B40,GE HEALTHCARE,2024-08-03 10:00:00,2024-08-03 11:00:00,13 TESTE FUNCIONAL,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,1.0
2058440,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON CT D,GUERBET,2024-08-04 12:07:00,2024-08-04 15:30:00,01 NAO LIGA,MAU USO,COLOCADO EM TESTE TÉCNICO,3.38
2058441,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC30,PHILIPS MEDICAL,2024-08-04 12:08:00,2024-08-04 13:15:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.12
2057164,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-07-31 08:36:00,2024-09-02 07:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,790.9
2057169,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-07-31 08:38:00,2024-09-02 08:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,791.87
2059558,CORRETIVA,ULTRASSOM PORTATIL - GERAL,VENUE 50,GE HEALTHCARE,2024-08-05 10:18:00,2024-08-05 12:46:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TESTE FUNCIONAL,2.47
2057264,CORRETIVA,CAMA - ELETRICA,PROGRESSA PRO 255,HILL ROM,2024-08-02 09:10:00,2025-01-06 11:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,3769.83
2058285,CORRETIVA,ESTERILIZADORA A PEROXIDO,VPRO S2,STERIS,2024-08-03 12:50:00,2024-08-03 14:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,1.17
2063998,CORRETIVA,CENTRIFUGA,ELEKTRA,LABORLINE,2024-08-05 10:00:00,2024-08-30 16:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM PEÇAS,606.0
2059407,CORRETIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-08-05 09:48:00,2024-08-05 10:48:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.0
2060064,CORRETIVA,ULTRASSOM PORTATIL - GERAL,VENUE 50,GE HEALTHCARE,2024-08-05 15:58:00,2024-08-05 17:45:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,1.78
2059659,CORRETIVA,MONITOR - MULTIPARAMETROS,VISTA 120,DRAGER HEALTHCARE,2024-08-05 13:05:00,2024-08-05 13:30:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.42
2059626,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-08-05 12:20:00,2024-08-05 12:48:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.47
2059636,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM120,PHILIPS MEDICAL,2024-08-05 12:34:00,2024-08-05 12:44:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.17
2059964,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-08-05 14:56:00,2024-08-05 15:40:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,0.73
2059416,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-08-05 09:53:00,2024-08-05 11:00:00,01 NAO LIGA,ERRO DE PROCEDIMENTO,AJUSTE ELETRÔNICO,1.12
2059314,CORRETIVA,VENTILADOR PULMONAR,PURITAN BENNETT 840,COVIDIEN - NELLCOR,2024-08-04 08:45:00,2024-08-05 11:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,CONFIGURAÇÃO/REINICIALIZAÇÃO,26.25
2059532,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 6000,SAMTRONIC,2024-08-05 10:00:00,2024-08-05 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.0
2059714,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-08-05 13:56:00,2024-08-06 14:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,RECEBIMENTO DE EQUIPAMENTO(S),24.07
2059549,PREVENTIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,MEDICATE,DORJA,2024-08-05 10:00:00,2024-08-05 11:35:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.58
2059476,CORRETIVA,VIDEOLARINGOSCOPIO,IS3 C,INSIGHTERS MEDICAL,2024-08-05 10:33:00,2024-08-05 14:35:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,4.03
2059582,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-08-05 11:41:00,2024-08-06 09:15:00,01 NAO LIGA,CAUSA NATURAL,NÃO FOI POSSÍVEL REALIZAR,21.57
2059270,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-08-05 11:00:00,2024-08-05 11:39:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.65
2059345,CORRETIVA,MONITOR - MULTIPARAMETROS,MP 40,PHILIPS MEDICAL,2024-08-04 09:10:00,2024-08-05 09:34:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,24.4
2061965,CORRETIVA,MONITOR - GASES ANESTESICOS,VAMOS,DRAGER HEALTHCARE,2024-08-05 13:20:00,2024-08-05 14:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.67
2059965,CORRETIVA,CARDIOVERSOR,BENEHEART D3,MINDRAY,2024-08-05 14:57:00,2024-08-05 15:15:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,0.3
2059492,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,1688 AIM 4K,STRYKER,2024-08-05 10:47:00,2024-08-05 11:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,0.72
2059904,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR 946 M02,SALVAPE,2024-08-05 14:08:00,2024-08-07 09:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),42.87
2059376,CORRETIVA,ULTRASSOM - GERAL,ACUSON X150,SIEMENS HEALTHCARE,2024-08-05 09:00:00,2024-08-05 10:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.0
2059402,CORRETIVA,MODULO - CAPNOGRAFIA,E MINIC,GE HEALTHCARE,2024-08-05 09:37:00,2024-08-05 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.38
2059173,CORRETIVA,MONITOR - MULTIPARAMETROS,BENEVISION N17,MINDRAY,2024-08-04 07:26:00,2024-08-05 10:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,26.57
2059590,CORRETIVA,BERCO - AQUECIDO,AMPLA 2085,FANEM,2024-08-05 11:45:00,2024-08-05 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.25
2059301,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-08-05 08:40:00,2024-08-05 10:44:00,*ACESSORIO DANIFICADO,MAU USO,ACOMPANHAMENTO DE DEMONSTRACAO/UTILIZACAO,2.07
2060087,CORRETIVA,MACA - TRANSPORTE,TRANSTAR P8005,HILL ROM,2024-08-05 15:20:00,2024-08-05 17:10:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.83
2059537,CORRETIVA,ASPIRADOR - CIRURGICO,17200,K TAKAOKA,2024-08-05 10:00:00,2024-08-05 13:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,3.0
2060166,CORRETIVA,AUTOCLAVE - HORIZONTAL,AC 365,ORTOSINTESE,2024-08-05 08:00:00,2024-08-06 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,33.0
2059250,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2020,DIXTAL BIOMEDICA,2024-08-04 08:20:00,2024-08-05 08:50:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,24.5
2059609,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-08-05 11:58:00,2024-08-09 07:15:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,91.28
2110702,CORRETIVA,FOCO CIRURGICO PEDESTAL - HALOGENO,LIGHT SHOW,CMOS DRAKE,2024-08-05 11:00:00,2024-09-25 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),1228.0
2059211,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,MONNAL T60,AIR LIQUIDE,2024-08-05 07:58:00,2024-08-07 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,57.03
2060022,CORRETIVA,MONITOR - TRANSPORTE,MP 20,PHILIPS MEDICAL,2024-08-05 13:03:00,2024-08-05 13:30:00,02 NAO FUNCIONA,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.45
2060147,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-08-05 16:45:00,2024-08-05 17:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.25
2059331,CORRETIVA,MEDIDOR - SINAIS VITAIS,CARESCAPE V100,GE HEALTHCARE,2024-08-05 09:33:00,2024-08-05 10:33:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.0
2060821,CORRETIVA,MONITOR - MULTIPARAMETROS,G3L,GENERAL MEDITECH,2024-08-05 13:00:00,2024-10-16 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,1727.0
2059266,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA HDX ECHOSPEED 1.5T,GE HEALTHCARE,2024-08-05 07:45:00,2024-08-12 19:00:00,*SERVICO PROGRAMADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,179.25
2060101,CORRETIVA,VENTILADOR PULMONAR,CARESCAPE R860,GE HEALTHCARE,2024-08-05 16:52:00,2024-08-24 12:20:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,451.47
2060111,GERENCIAL,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-08-05 17:12:00,2024-09-04 14:10:00,*ATIVIDADE GERENCIAL,ATIVIDADE PROGRAMADA,RECEBIMENTO DE EQUIPAMENTO(S),716.97
2059530,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 6000,SAMTRONIC,2024-08-05 11:30:00,2024-11-19 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,2548.5
2059350,CORRETIVA,HOLTER,H3+,MORTARA,2024-08-05 09:14:00,2024-12-31 12:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),3554.77
2059443,CORRETIVA,FOTOFORO,3S LED,HEINE,2024-08-05 10:12:00,2025-01-22 14:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,4083.8
2059265,CORRETIVA,MONITOR - MULTIPARAMETROS,C86,COMEN,2024-08-05 08:26:00,2025-02-05 10:20:00,01 NAO LIGA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,4417.9
2060108,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,OXYLOG 2000 PLUS,DRAGER HEALTHCARE,2024-08-05 14:00:00,2024-08-05 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),2.5
2059451,CORRETIVA,SENSOR DE TEMPERATURA,MONITORIZACAO,GENERICO,2024-08-05 10:12:00,2024-08-05 11:05:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.88
2059437,CORRETIVA,ULTRASSOM - GERAL,VIVID S70,GE HEALTHCARE,2024-08-05 10:11:00,2024-08-05 10:12:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.02
2061120,CORRETIVA,CAMA - ELETRICA,VLT 900,VALLITECH,2024-08-06 16:35:00,2024-08-06 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,LUBRIFICAÇÃO,1.42
2059920,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-08-05 14:31:00,2024-09-13 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,935.48
2059580,CORRETIVA,MONITOR - HEMODINAMICO,VIGILEO,EDWARDS LIFESCIENCES,2024-08-05 11:41:00,2024-08-27 17:52:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,534.18
2060393,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-08-06 08:24:00,2024-08-06 10:50:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,2.43
2060699,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM120,PHILIPS MEDICAL,2024-08-06 11:14:00,2024-08-06 11:35:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.35
2060368,INSTALACAO,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-08-06 07:00:00,2024-08-06 08:47:00,*INSTALACAO,INSTALAÇÃO,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,1.78
2060439,CORRETIVA,BALANCA - ELETRONICA/MESA,ELP 25BBB,BALMAK,2024-08-06 08:45:00,2024-08-06 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),1.25
2058506,CALIBRACAO,BOMBA INFUSORA,COLLEAGUE (MONO),BAXTER,2024-08-13 08:00:00,2024-09-24 15:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1015.0
2061147,CORRETIVA,ELETROCARDIOGRAFO,ELI150,MORTARA,2024-08-06 16:50:00,2024-08-06 17:50:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.0
2061109,CORRETIVA,CARDIOTOCOGRAFO,AVALON FM20,PHILIPS MEDICAL,2024-08-06 16:30:00,2024-08-06 17:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.83
2060485,CORRETIVA,MONITOR - MULTIPARAMETROS,G3L,GENERAL MEDITECH,2024-08-06 08:58:00,2024-08-06 12:40:00,04 NAO FUNCIONA NA BATERIA,MAU USO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,3.7
2061088,CORRETIVA,CARDIOTOCOGRAFO,MT 516,TOITU,2024-08-06 16:08:00,2024-08-06 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,0.87
2061228,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE VIEW,GE HEALTHCARE,2024-08-06 19:00:00,2024-08-06 20:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.0
2060593,CORRETIVA,BISTURI - ELETRICO,SS 501 S,WEM,2024-08-06 09:56:00,2024-08-06 10:40:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,0.73
2060971,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-08-06 14:34:00,2024-08-06 15:41:00,01 NAO LIGA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,1.12
2060669,CORRETIVA,CAMA - ELETRICA,BASIC CARE P1440A,HILL ROM,2024-08-06 11:00:00,2024-08-07 11:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,24.0
2060784,CORRETIVA,MACA - TRANSPORTE,TRANSTAR P8005,HILL ROM,2024-08-06 11:45:00,2024-08-06 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.75
2060586,CORRETIVA,OXIMETRO DE PULSO,N600X,COVIDIEN - NELLCOR,2024-08-06 09:58:00,2024-08-06 10:04:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.1
2060347,CORRETIVA,CENTRAL DE MONITORIZACAO,BENEVISION CMS,MINDRAY,2024-08-06 07:46:00,2024-08-06 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.23
2060509,CORRETIVA,VENTILADOR PULMONAR,SYNOVENT E3,MINDRAY,2024-08-06 09:13:00,2024-08-06 10:13:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.0
2060662,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-08-06 11:24:00,2024-08-06 12:12:00,13 TESTE FUNCIONAL,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.8
2061152,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,RESMART GII T30 T,BMC,2024-08-06 16:54:00,2024-08-07 08:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,15.6
2061500,CORRETIVA,MONITOR - MULTIPARAMETROS,C86,COMEN,2024-08-07 08:51:00,2024-08-07 09:35:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM PEÇAS,0.73
2061158,CORRETIVA,HOLTER,CARDIO LIGHT,CARDIO SISTEMAS,2024-08-06 16:59:00,2024-08-07 15:30:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,SUBSTITUIÇÃO DE PECA(S),22.52
2061697,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-08-07 10:37:00,2024-08-07 12:05:00,*ACESSORIO DANIFICADO,MAU USO,PROCESSOS ADMINISTRATIVOS,1.47
2061835,CORRETIVA,ANGIOGRAFO,ARTIS ZEE FLOOR,SIEMENS HEALTHCARE,2024-08-07 12:28:00,2024-08-07 13:06:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,0.63
2061625,CORRETIVA,RESSONANCIA MAGNETICA,MAGNETOM SEMPRA 1.5T,SIEMENS HEALTHCARE,2024-08-07 06:00:00,2024-08-07 06:55:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,AJUSTE MECÂNICO,0.92
2061395,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC10,PHILIPS MEDICAL,2024-08-06 16:26:00,2024-08-07 08:20:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,15.9
2061432,CORRETIVA,MONITOR - MULTIPARAMETROS,G3D,GENERAL MEDITECH,2024-08-07 08:14:00,2024-08-07 12:32:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,CONFIGURAÇÃO/REINICIALIZAÇÃO,4.3
2061681,CORRETIVA,MESA CIRURGICA - ELETRICA,ASC2000,STERIS,2024-08-07 10:05:00,2024-08-15 13:52:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),195.78
2057400,CORRETIVA,INDICADOR BIOLOGICO,VELOCITY,ASP,2024-08-02 10:56:00,2024-08-02 16:10:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,5.23
2060996,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-08-06 14:45:00,2024-08-06 15:15:00,*ACESSORIO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,0.5
2061100,CORRETIVA,MANGUITO - BRACADEIRA,ESFIGMOMANOMETRO,GENERICO,2024-08-06 16:12:00,2024-08-06 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE DEMONSTRACAO/UTILIZACAO,0.3
2061652,CORRETIVA,MODULO - GASES ANESTESICOS,SCIO FOUR,DRAGER HEALTHCARE,2024-08-07 10:07:00,2024-08-07 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.88
2061102,CORRETIVA,SENSOR DE TEMPERATURA,MONITORIZACAO,GENERICO,2024-08-06 16:14:00,2024-08-06 16:40:00,02 NAO FUNCIONA,INFRAESTRUTURA,ACOMPANHAMENTO DE DEMONSTRACAO/UTILIZACAO,0.43
2061071,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 670,SAMTRONIC,2024-08-06 15:54:00,2024-08-06 16:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.6
2060907,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,AIRSENSE S10 AUTOSET,RESMED,2024-08-06 14:00:00,2024-08-08 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),52.0
2060649,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2020,DIXTAL BIOMEDICA,2024-08-06 10:39:00,2024-08-06 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.35
2061110,CORRETIVA,APARELHO DE RAIOS-X - FIXO,DR COMPACT 2D,PHILIPS MEDICAL,2024-08-06 16:28:00,2024-08-07 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,16.53
2061191,CORRETIVA,BOMBA INFUSORA,CADD LEGACY PCA 6300,SMITHS MEDICAL,2024-08-06 07:20:00,2024-08-28 08:04:00,01 NAO LIGA,MAU USO,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,528.73
2060558,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-08-06 09:50:00,2024-08-16 12:40:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,242.83
2061030,CORRETIVA,CAMA - ELETRICA,TOTALCARE,HILL ROM,2024-08-06 14:30:00,2024-09-04 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,697.5
2060825,CORRETIVA,RESSONANCIA MAGNETICA,BRIVO MR355 1.5T,GE HEALTHCARE,2024-08-06 11:59:00,2024-08-06 13:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.52
2060824,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,BRIGHT SPEED 16,GE HEALTHCARE,2024-08-06 11:59:00,2024-08-06 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,3.02
2060552,CORRETIVA,VENTILADOR PULMONAR,VG70,AEONMED,2024-08-06 09:00:00,2024-08-06 09:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.0
2060863,CORRETIVA,AUTOCLAVE - HORIZONTAL,HI SPEED II,BAUMER,2024-08-08 08:00:00,2024-08-08 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2.5
2060908,CORRETIVA,CUFFOMETRO,720,TRACOE,2024-08-06 13:55:00,2024-08-07 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,19.08
2061394,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-08-07 06:34:00,2024-08-07 07:19:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.75
2061489,CORRETIVA,FOCO AMBULATORIAL - HALOGENO,FC 3000,MEDPEJ,2024-08-07 08:45:00,2024-08-12 10:27:00,19 FALTA DE PECA OU ACESSORIO,MAU USO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,121.7
2061637,CORRETIVA,TERMODESINFECTADORA,MAT LD2314,MATACHANA,2024-08-07 09:28:00,2024-08-07 12:45:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,3.28
2061712,CORRETIVA,APARELHO DE RAIOS-X - FIXO,COMPACTO PLUS DR600,VMI,2024-08-07 10:46:00,2024-08-07 11:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.57
2061793,CORRETIVA,ULTRASSOM - GERAL,HD15,PHILIPS MEDICAL,2024-08-07 12:23:00,2024-08-07 12:45:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM PEÇAS,0.37
2061508,CORRETIVA,CENTRAL DE MONITORIZACAO,DX20CT,DIXTAL BIOMEDICA,2024-08-07 08:57:00,2024-08-07 09:25:00,01 NAO LIGA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.47
2061766,CORRETIVA,HOLTER,H3+,MORTARA,2024-08-07 11:37:00,2025-01-02 13:00:00,01 NAO LIGA,MAU USO,PROCESSOS ADMINISTRATIVOS,3553.38
2061777,CORRETIVA,MONITOR - VIDEOCIRURGIA,VISION ELECT HDTV 26,STRYKER,2024-08-07 11:53:00,2024-08-07 12:40:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.78
2061846,CORRETIVA,CAMA - ELETRICA,HR900,HILL ROM,2024-08-07 13:52:00,2024-08-07 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.63
2061438,CORRETIVA,MONITOR - MULTIPARAMETROS,IMEC15,MINDRAY,2024-08-07 10:30:00,2024-08-07 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,1.0
2062052,CORRETIVA,ULTRASSOM - INTRAVASCULAR,ILAB,BOSTON SCIENTIFIC,2024-08-07 15:40:00,2024-08-07 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.33
2062505,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-08-08 08:32:00,2024-08-08 09:05:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,0.55
2062823,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR PLUS,SALVAPE,2024-08-08 13:43:00,2024-08-08 15:05:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,LIMPEZA,1.37
2063141,CORRETIVA,FOCO CIRURGICO TETO - LED,VOLISTA ACCESS 400 400,GETINGE,2024-08-12 15:30:00,2024-08-12 16:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AJUSTE MECÂNICO,0.5
2062946,CORRETIVA,MONITOR - MULTIPARAMETROS,C80,COMEN,2024-08-08 15:19:00,2024-08-08 16:39:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.33
2062168,CORRETIVA,INCUBADORA,VISION 2286,FANEM,2024-08-07 17:40:00,2024-08-07 18:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.33
2062529,INSTALACAO,MONITOR - MULTIPARAMETROS,DX2023,DIXTAL BIOMEDICA,2024-08-07 13:02:00,2024-08-07 14:19:00,*INSTALACAO,ATIVIDADE PROGRAMADA,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,1.28
2061677,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-08-07 10:23:00,2024-08-08 07:30:00,*ACESSORIO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),21.12
2061802,CORRETIVA,BOMBA - EXTRATORA DE LEITE,SYMPHONY,MEDELA,2024-08-07 14:00:00,2024-08-07 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.0
2061754,CORRETIVA,OXIMETRO DE PULSO,PM 60,MINDRAY,2024-08-07 10:35:00,2024-08-07 12:30:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.92
2061916,CORRETIVA,APARELHO DE RAIOS-X - FIXO,MULTIX B,SIEMENS HEALTHCARE,2024-08-07 14:46:00,2024-08-08 16:20:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,25.57
2064844,CORRETIVA,VENTILADOR PULMONAR,SERVO AIR,GETINGE,2024-08-08 08:30:00,2024-08-08 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.0
2098267,CORRETIVA,ACELERADOR LINEAR,TOMOTHERAPY H,ACCURAY,2024-08-08 14:00:00,2024-08-08 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),3.0
2064845,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-08-08 10:20:00,2024-08-08 11:20:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.0
2062599,CORRETIVA,CAMA - ELETRICA,VLT 910,VALLITECH,2024-08-08 09:23:00,2024-08-08 10:10:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.78
2061723,CORRETIVA,OXIMETRO DE PULSO,MILLI,HI TECHNOLOGIES,2024-08-07 11:01:00,2024-08-07 14:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,2.98
2061402,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-08-06 21:49:00,2024-08-07 08:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),10.68
2061809,CORRETIVA,OXIMETRO DE PULSO,N560,COVIDIEN - NELLCOR,2024-08-07 13:00:00,2024-08-07 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2.5
2061973,CORRETIVA,COLPOSCOPIO,PE7000,MEDPEJ,2024-08-07 15:38:00,2024-08-08 10:00:00,01 NAO LIGA,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,18.37
2061280,CALIBRACAO,BOMBA INFUSORA,COLLEAGUE CXE (MONO),BAXTER,2024-08-14 08:00:00,2024-09-24 15:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,991.0
2061277,CALIBRACAO,BOMBA INFUSORA,COLLEAGUE CXE (MONO),BAXTER,2024-08-13 08:00:00,2024-09-24 15:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1015.0
2061668,CORRETIVA,HISTEROSCOPIO,30° 2.9MM X 30CM,KARL STORZ,2024-08-06 10:20:00,2024-09-25 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1198.67
2061859,CORRETIVA,WORKSTATION,EXTENDED BRILLIANCE WORKSPACE,PHILIPS MEDICAL,2024-08-07 14:00:00,2024-08-07 14:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.0
2061641,CORRETIVA,MONITOR - MULTIPARAMETROS,RD12,R&D MEDIQ,2024-08-07 12:30:00,2024-08-07 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.5
2061680,CORRETIVA,BISTURI - SELADOR DE VASOS,FT10,COVIDIEN - VALLEYLAB,2024-08-07 10:23:00,2024-08-20 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,316.62
2117089,CORRETIVA,CORADOR DE LAMINAS,ARTISAN LINK PRO,DAKO DENMARK,2024-08-07 16:40:00,2024-08-12 14:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,117.33
2061720,CORRETIVA,APARELHO DE RAIOS-X - FIXO,DRX ASCEND,CARESTREAM,2024-08-07 10:56:00,2024-08-07 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,4.07
2061225,CORRETIVA,BOMBA INJETORA DE CONTRASTE,OPTIVANTAGE LF,MALLINCKRODT - LIEBEL - FLARSHEIM,2024-08-20 18:00:00,2024-08-20 19:00:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),1.0
2061073,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 670,SAMTRONIC,2024-08-06 17:30:00,2024-08-20 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),328.5
2061107,CORRETIVA,MAPA,DYNA MAPA NG,CARDIO SISTEMAS,2024-08-06 16:24:00,2024-08-30 11:55:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,571.52
2060918,CORRETIVA,RESSONANCIA MAGNETICA,OPTIMA MR450W 1.5T,GE HEALTHCARE,2024-08-19 14:00:00,2024-08-19 17:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),3.0
2060919,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA EXCITE 1.5T,GE HEALTHCARE,2024-08-27 13:54:00,2024-08-27 15:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.1
2060635,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID T8,GE HEALTHCARE,2024-08-06 10:23:00,2024-08-06 11:00:00,*ACESSORIO DANIFICADO,MAU USO,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,0.62
2061036,CORRETIVA,CAMA - ELETRICA,TOTALCARE,HILL ROM,2024-08-06 15:10:00,2024-10-31 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2063.83
2062349,CORRETIVA,ULTRASSOM - GERAL,XARIO SSA 660A,CANON,2024-08-08 15:00:00,2024-08-08 15:45:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.75
2062758,CORRETIVA,MONITOR - TRANSPORTE,DASH 4000,GE HEALTHCARE,2024-08-08 11:13:00,2024-08-09 10:30:00,04 NAO FUNCIONA NA BATERIA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,23.28
2062554,CORRETIVA,ANGIOGRAFO,INNOVA IGS530,GE HEALTHCARE,2024-08-08 09:15:00,2024-08-09 18:00:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,32.75
2062378,CORRETIVA,OXIMETRO DE PULSO,N600X,COVIDIEN - NELLCOR,2024-08-08 08:00:00,2024-08-08 12:00:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),4.0
2062782,CORRETIVA,CAMA - ELETRICA,IB 535 040,IDEAL BEQUEM,2024-08-08 11:24:00,2024-08-08 11:50:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.43
2063136,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,1688 AIM 4K,STRYKER,2024-08-08 21:08:00,2024-08-09 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,13.87
2062644,CORRETIVA,MESA CIRURGICA - ELETRICA,MEERA,GETINGE,2024-08-08 10:10:00,2024-08-08 11:10:00,13 TESTE FUNCIONAL,CAUSA NATURAL,ABASTECIMENTO DE HÉLIO,1.0
2062825,CORRETIVA,FOTOTERAPIA - SUPERLED,5006 BILITRON SKY,FANEM,2024-08-08 13:44:00,2024-08-08 14:44:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),1.0
2062700,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC10,PHILIPS MEDICAL,2024-08-08 10:46:00,2024-08-08 11:45:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.98
2062664,CORRETIVA,MONITOR - TRANSPORTE,DX2022,DIXTAL BIOMEDICA,2024-08-08 10:15:00,2024-08-08 15:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),4.75
2062366,CORRETIVA,SISTEMA DE ANESTESIA,ATLAN A300,DRAGER HEALTHCARE,2024-08-08 08:09:00,2024-08-08 09:20:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,1.18
2062852,CORRETIVA,MESA CIRURGICA - ELETRICA,3001E,MERCEDES IMEC,2024-08-08 14:20:00,2024-08-08 15:00:00,*ACESSORIO DANIFICADO,MAU USO,TROCA / INSTALAÇÃO DE BATERIA,0.67
2062860,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,OPTIMA CT660 64,GE HEALTHCARE,2024-08-08 14:28:00,2024-08-08 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.53
2062816,CORRETIVA,CAMA - ELETRICA,GO BED FL28EX,STRYKER,2024-08-08 13:32:00,2024-08-08 14:10:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.63
2062560,CORRETIVA,MONITOR - MULTIPARAMETROS,B40,GE HEALTHCARE,2024-08-08 09:15:00,2024-08-08 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.75
2061425,CORRETIVA,CAMA - ELETRICA,TOTALCARE,HILL ROM,2024-08-07 08:07:00,2024-08-26 12:52:00,01 NAO LIGA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,460.75
2061753,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,MONNAL T60,AIR LIQUIDE,2024-08-07 10:47:00,2024-08-07 13:40:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,2.88
2062009,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-08-07 16:01:00,2024-08-28 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,498.98
2062068,CORRETIVA,UMIDIFICADOR,MR850,FISHER & PAYKEL,2024-08-07 17:00:00,2024-12-13 10:00:00,01 NAO LIGA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,3065.0
2060872,CORRETIVA,BALANCA - CADEIRANTE,677R,SECA,2024-10-09 09:00:00,2024-10-09 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO DE CABOS DE / E COMUNICAÇÃO,2.0
2062605,CORRETIVA,MONITOR - MULTIPARAMETROS,MP 40,PHILIPS MEDICAL,2024-08-08 09:34:00,2024-08-08 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.43
2063583,INSTALACAO,MONITOR - MULTIPARAMETROS,DX2020,DIXTAL BIOMEDICA,2024-08-08 09:49:00,2024-08-08 11:21:00,*INSTALACAO,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,1.53
2063727,CORRETIVA,MONITOR - MULTIPARAMETROS,G3L,GENERAL MEDITECH,2024-08-08 09:00:00,2024-08-08 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.0
2074004,CORRETIVA,AUTOCLAVE - HORIZONTAL,HS6613 ER2,GETINGE,2024-08-08 08:00:00,2024-09-06 18:00:00,03 EQUIPAMENTO DANIFICADO,INFRAESTRUTURA,SUBSTITUIÇÃO DE PECA(S),706.0
2066721,CORRETIVA,MACA - TRANSPORTE,TRANSTAR P8000,HILL ROM,2024-08-09 16:45:00,2024-08-09 17:15:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,REVISÃO / REPARO EM PEÇAS,0.5
2063642,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2021,DIXTAL BIOMEDICA,2024-08-09 11:07:00,2024-08-09 11:50:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.72
2063757,CORRETIVA,ELETROCARDIOGRAFO,EP 12,DIXTAL BIOMEDICA,2024-08-09 12:38:00,2024-08-09 12:38:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,0.0
2063741,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM120,PHILIPS MEDICAL,2024-08-09 12:09:00,2024-08-09 13:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.85
2063844,CORRETIVA,BALANCA - COMPOSICAO CORPORAL,270,INBODY,2024-08-09 13:43:00,2024-08-09 13:43:00,13 TESTE FUNCIONAL,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.0
2063987,GERENCIAL,ULTRASSOM PORTATIL - ECOCARDIO,LOGIQ E,GE HEALTHCARE,2024-08-09 15:20:00,2024-08-09 15:20:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,0.0
2063993,CORRETIVA,MEDIDOR - SINAIS VITAIS,SPOT VITAL SIGNS LXI,WELCH ALLYN,2024-08-09 15:03:00,2024-08-09 16:45:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.7
2063732,CORRETIVA,PROCESSADORA DE VIDEO - ENDOSCOPICA,CV190,OLYMPUS,2024-08-09 12:06:00,2024-08-09 13:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.9
2063742,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE 7100,GE HEALTHCARE,2024-08-09 12:11:00,2024-08-09 13:33:00,13 TESTE FUNCIONAL,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.37
2063179,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-08-09 07:38:00,2024-08-09 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,2.37
2063637,CORRETIVA,BALANCA - ANTROPOMETRICA,2098 PP,TOLEDO,2024-08-09 11:05:00,2024-08-09 11:05:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.0
2062961,CORRETIVA,SISTEMA DE ANESTESIA,PRIMUS,DRAGER HEALTHCARE,2024-08-08 15:51:00,2024-08-13 15:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,119.15
2066251,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION MAXIMA 128,GE HEALTHCARE,2024-08-09 09:10:00,2024-08-09 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.83
2063826,CORRETIVA,VENTILADOR PULMONAR,PURITAN BENNETT 980,COVIDIEN - NELLCOR,2024-08-09 14:02:00,2024-09-05 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,648.97
2063591,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-08-09 10:37:00,2024-08-13 10:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,EQUIPAMENTO NÃO ENCONTRADO,95.38
2063152,CORRETIVA,VENTILADOR PULMONAR,CARESCAPE R860,GE HEALTHCARE,2024-08-09 06:49:00,2024-08-10 11:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),28.18
2064933,CORRETIVA,MODULO - PRESSAO INVASIVA,IBP,DIXTAL BIOMEDICA,2024-08-08 09:58:00,2024-10-03 10:10:00,24 REPROVADO NA CALIBRACAO,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),1344.2
2065207,CORRETIVA,MODULO - PRESSAO INVASIVA,IBP,DIXTAL BIOMEDICA,2024-08-12 11:58:00,2024-10-03 09:10:00,24 REPROVADO NA CALIBRACAO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1245.2
2065558,CORRETIVA,AUTOCLAVE - HORIZONTAL,6415 AQUAZERO,CISA,2024-08-12 16:57:00,2024-08-12 18:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.05
2064966,CORRETIVA,ARCO CIRURGICO,OEC ONE,GE HEALTHCARE,2024-08-12 10:21:00,2024-08-13 19:45:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),33.4
