OS,TIPO,TIPO EQUIPAMENTO,EQUIPAMENTO,MARCA,HORARIO INICIO,HORARIO FIM,TIPO DE SERVIÇO,COMPLEMENTO,RESOLUÇÃO,TEMPO
2065235,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-08-12 12:52:00,2024-10-04 15:00:00,02 NAO FUNCIONA,MAU USO,PROCESSOS ADMINISTRATIVOS,1274.13
2065212,CORRETIVA,CISTOSCOPIO,30° 4MM X 30CM,KARL STORZ,2024-08-12 12:27:00,2024-10-08 11:25:00,02 NAO FUNCIONA,MAU USO,PROCESSOS ADMINISTRATIVOS,1366.97
2073442,CORRETIVA,CAMA - ELETRICA,BASIC CARE P1440A,HILL ROM,2024-08-12 17:00:00,2024-10-18 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1604.0
2064984,CORRETIVA,MONITOR - TRANSPORTE,DX2021,DIXTAL BIOMEDICA,2024-08-12 13:43:00,2024-09-11 10:21:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,716.63
2065012,CORRETIVA,MONITOR - MULTIPARAMETROS,OMNI 712,GE HEALTHCARE,2024-08-12 10:48:00,2024-08-12 16:14:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),5.43
2064029,CORRETIVA,INCUBADORA,VISION 2286,FANEM,2024-08-09 15:34:00,2024-08-09 17:40:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,2.1
2063199,CORRETIVA,MONITOR - MULTIPARAMETROS,OMNI 712,GE HEALTHCARE,2024-08-08 08:05:00,2024-08-09 08:40:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,24.58
2063734,CORRETIVA,PROCESSADORA DE VIDEO - ENDOSCOPICA,CV190,OLYMPUS,2024-08-09 13:00:00,2024-08-09 13:05:00,13 TESTE FUNCIONAL,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,0.08
2063198,CORRETIVA,MONITOR - MULTIPARAMETROS,OMNI 712,GE HEALTHCARE,2024-08-08 08:05:00,2024-08-09 09:20:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,25.25
2064050,CORRETIVA,MANGUITO - BRACADEIRA,ESFIGMOMANOMETRO,GENERICO,2024-08-09 16:08:00,2024-08-12 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,63.87
2063477,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-08-09 09:16:00,2024-08-09 12:40:00,02 NAO FUNCIONA,MAU USO,TESTE FUNCIONAL,3.4
2063478,CORRETIVA,ESTETOSCOPIO,ADULTO,GENERICO,2024-08-09 09:17:00,2024-08-13 10:20:00,19 FALTA DE PECA OU ACESSORIO,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,97.05
2064095,CORRETIVA,MONITOR - MULTIPARAMETROS,B105,GE HEALTHCARE,2024-08-12 07:00:00,2024-08-12 08:35:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,1.58
2065289,CORRETIVA,MONITOR - MULTIPARAMETROS,T3,PROLIFE,2024-08-12 14:20:00,2024-08-12 14:51:00,*ACESSORIO DANIFICADO,ERRO DE PROCEDIMENTO,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.52
2064878,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 ST,BARRFAB,2024-08-12 09:25:00,2024-08-12 09:46:00,*ACESSORIO DANIFICADO,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.35
2065283,CORRETIVA,VENTILADOR PULMONAR,VELA,VIASYS,2024-08-12 14:00:00,2024-08-12 14:32:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.53
2066560,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 3000,GE HEALTHCARE,2024-08-12 11:30:00,2024-08-12 12:15:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.75
2065232,CORRETIVA,INCUBADORA,1186,FANEM,2024-08-12 12:47:00,2024-08-12 15:01:00,13 TESTE FUNCIONAL,CAUSA NATURAL,LIMPEZA,2.23
2063188,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-08-09 07:57:00,2024-08-09 09:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,LIMPEZA,1.55
2063484,CORRETIVA,SISTEMA DE DESINFECCAO - FRASCOS,NINJO FD1600,GETINGE,2024-08-09 13:00:00,2024-08-09 13:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.5
2063261,CORRETIVA,VENTILADOR PULMONAR,IX5,INTERMED,2024-08-09 08:50:00,2024-08-09 09:13:00,*ACESSORIO DANIFICADO,ERRO DE PROCEDIMENTO,INSTALAÇÃO DE CABOS DE / E COMUNICAÇÃO,0.38
2063682,CORRETIVA,MONITOR - MULTIPARAMETROS,B105,GE HEALTHCARE,2024-08-09 11:37:00,2024-08-09 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.88
2063838,CORRETIVA,LASER - LITOTRIPSIA,MEDILAS H30 SOLVO,DORNIER MEDTEC,2024-08-09 14:09:00,2024-08-09 15:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,1.35
2063470,PREVENTIVA,TOMOGRAFO COMPUTADORIZADO,OPTIMA CT660 64,GE HEALTHCARE,2024-08-13 11:10:00,2024-08-13 15:50:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,4.67
2063623,CORRETIVA,MAPA,DYNA MAPA PLUS,CARDIO SISTEMAS,2024-08-09 10:59:00,2024-08-30 11:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,504.52
2064036,CORRETIVA,ULTRASSOM - OBSTETRICO,VOLUSON E10,GE HEALTHCARE,2024-08-09 15:42:00,2024-08-14 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),118.3
2064033,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,POLYMOBIL PLUS,SIEMENS HEALTHCARE,2024-08-09 15:39:00,2024-08-14 16:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,120.35
2063666,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT,B BRAUN,2024-08-09 11:02:00,2024-08-15 11:50:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),144.8
2067410,CORRETIVA,CAMA - ELETRICA,HR900,HILL ROM,2024-08-09 09:00:00,2024-10-01 10:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),1273.0
2063554,CORRETIVA,SISTEMA DE DESINFECCAO - FRASCOS,FLUSHER 600,GETINGE,2024-08-09 10:10:00,2024-08-09 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ATIVIDADE PROGRAMADA,SUBSTITUIÇÃO DE PECA(S),6.83
2064035,CORRETIVA,ARCO CIRURGICO,OEC ELITE,GE HEALTHCARE,2024-08-19 10:00:00,2024-08-19 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,7.0
2063843,CORRETIVA,ARCO CIRURGICO,BRIVO OEC 850,GE HEALTHCARE,2024-08-09 13:00:00,2024-08-15 12:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),143.5
2062734,CORRETIVA,ULTRASSOM PORTATIL - ECOCARDIO,VIVID IQ,GE HEALTHCARE,2024-08-08 10:43:00,2024-09-12 13:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,842.28
2062795,CORRETIVA,ARCO CIRURGICO,BV PULSERA,PHILIPS MEDICAL,2024-08-20 08:00:00,2024-08-20 12:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),4.0
2062351,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,DRX REVOLUTION,CARESTREAM,2024-08-07 07:46:00,2024-08-20 15:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,319.73
2062691,CORRETIVA,MESA CIRURGICA - ELETRICA,UNIBASE 30,MINDRAY,2024-08-08 10:39:00,2024-08-08 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.35
2063079,CORRETIVA,MAPA,DYNA MAPA NG,CARDIO SISTEMAS,2024-08-08 17:48:00,2024-08-28 08:50:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,471.03
2062655,CORRETIVA,OXIMETRO DE PULSO,PMB,COVIDIEN - NELLCOR,2024-08-08 10:12:00,2024-10-08 08:15:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1462.05
2063128,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-08-08 18:53:00,2024-09-02 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,589.12
2062856,CORRETIVA,ULTRASSOM - GERAL,LOGIQ S8,GE HEALTHCARE,2024-08-08 14:17:00,2024-08-14 11:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,141.22
2062374,CORRETIVA,LAPAROSCOPIO,30° 10MM X 33CM,AESCULAP,2024-08-08 08:05:00,2024-09-02 09:30:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,601.42
2062570,CORRETIVA,MODULO - SINAIS VITAIS,M3001A,PHILIPS MEDICAL,2024-08-08 09:18:00,2024-08-08 09:40:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.37
2062634,CORRETIVA,MONITOR - TRANSPORTE,G3H,GENERAL MEDITECH,2024-08-08 10:00:00,2024-08-19 10:20:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,264.33
2062976,CORRETIVA,ESTATIVA CIRURGICA,ANESTESISTA,DRAGER HEALTHCARE,2024-08-08 14:00:00,2024-11-05 11:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,2133.0
2067097,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF HQ190L,OLYMPUS,2024-08-08 18:00:00,2024-11-06 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2152.0
2062815,CORRETIVA,ARCO CIRURGICO,BV PULSERA,PHILIPS MEDICAL,2024-08-08 12:35:00,2024-09-06 16:10:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,699.58
2063142,CORRETIVA,VAPORIZADOR,TEC 7,GE HEALTHCARE,2024-08-07 21:10:00,2024-08-07 21:10:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.0
2065355,CORRETIVA,MONITOR - MULTIPARAMETROS,BENEVISION N17,MINDRAY,2024-08-12 14:22:00,2024-08-12 15:50:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.47
2065045,CORRETIVA,ELETROCARDIOGRAFO,ELI280,MORTARA,2024-08-12 12:00:00,2024-08-12 17:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,5.0
2064968,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-08-12 10:21:00,2024-08-17 07:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),117.15
2064795,CORRETIVA,OTOSCOPIO,GENERICO,GENERICO,2024-08-12 08:36:00,2024-08-12 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.4
2064720,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY VISTA XL,DRAGER HEALTHCARE,2024-08-12 08:01:00,2024-08-12 08:45:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.73
2065570,CORRETIVA,MONITOR - MULTIPARAMETROS,OMNI 712,GE HEALTHCARE,2024-08-12 17:07:00,2024-08-12 17:32:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.42
2065078,CORRETIVA,CAMA - ELETRICA,ELEGANZA SMART,LINET,2024-08-12 11:30:00,2024-08-12 12:05:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.58
2064784,CORRETIVA,CENTRIFUGA,EXCELSA I 2206,FANEM,2024-08-10 23:00:00,2024-08-12 12:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,37.33
2065408,CORRETIVA,APARELHO DE RAIOS-X - FIXO,DRX ASCEND,CARESTREAM,2024-08-12 15:05:00,2024-08-12 16:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.42
2064806,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION EVO 128,GE HEALTHCARE,2024-08-09 15:42:00,2024-08-12 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,66.3
2064719,CORRETIVA,CARDIOVERSOR,TEC 5631,NIHON KOHDEN,2024-08-12 08:01:00,2024-08-12 08:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.48
2064422,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,SOMATOM EMOTION 16,SIEMENS HEALTHCARE,2024-08-12 06:49:00,2024-08-12 08:42:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.88
2066249,CORRETIVA,ULTRASSOM - GERAL,LOGIQ E10,GE HEALTHCARE,2024-08-09 11:55:00,2024-08-09 12:40:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.75
2063481,CORRETIVA,MESA CIRURGICA - ELETRICA,LYRA,GETINGE,2024-08-09 07:30:00,2024-11-09 15:33:00,03 EQUIPAMENTO DANIFICADO,MAU USO,,2216.05
2063019,CORRETIVA,CAMA - ELETRICA,A5,PARAMOUNT,2024-08-08 16:23:00,2025-05-30 17:45:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,7081.37
2064783,CORRETIVA,MICROSCOPIO - ANALITICO,ECLIPSE SERIES,NIKON,2024-08-10 08:30:00,2024-08-12 10:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,LIMPEZA,49.5
2064834,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-08-12 09:00:00,2024-08-12 10:10:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,1.17
2064896,CORRETIVA,AUTOCLAVE - HORIZONTAL,HI SPEED II,BAUMER,2024-08-11 09:36:00,2024-08-12 11:10:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,25.57
2065618,CORRETIVA,INCUBADORA,DUETTO 2386,FANEM,2024-08-12 18:17:00,2024-08-12 19:10:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.88
2064971,CORRETIVA,MICROPIPETA,100UL A 1000UL,RAININ,2024-08-12 11:00:00,2024-08-12 12:00:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.0
2064979,CORRETIVA,MESA CIRURGICA - ELETRICA,3001E,MERCEDES IMEC,2024-08-12 10:25:00,2024-08-12 11:20:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.92
2064848,CORRETIVA,VENTILADOR PULMONAR,BABYLOG VN500 HFV,DRAGER HEALTHCARE,2024-08-12 09:04:00,2024-08-12 09:26:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.37
2064946,CORRETIVA,FOTOTERAPIA - SUPERLED,3006 BILITRON,FANEM,2024-08-12 10:09:00,2024-08-12 11:58:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.82
2067255,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-08-12 11:00:00,2024-08-12 14:32:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,3.53
2065214,CORRETIVA,BALANCA - DIGITAL,W 200,WELMY,2024-08-12 12:32:00,2024-08-12 13:35:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AJUSTE MECÂNICO,1.05
2065587,CORRETIVA,ASPIRADOR - CIRURGICO,MEDAP BORA UP 2080,GETINGE,2024-08-12 17:09:00,2024-08-13 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),23.85
2064847,CORRETIVA,CENTRIFUGA,BMC,BENFER,2024-08-12 09:03:00,2024-10-09 11:08:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1394.08
2064819,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 3000,GE HEALTHCARE,2024-08-12 10:30:00,2024-08-12 11:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AJUSTE MECÂNICO,1.0
2064264,CORRETIVA,INCUBADORA - TRANSPORTE,IT 158 TS,FANEM,2024-08-10 16:05:00,2024-10-02 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1272.92
2064194,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS XL,DRAGER HEALTHCARE,2024-08-10 08:24:00,2024-08-10 09:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.6
2064206,CORRETIVA,BALANCA - ANTROPOMETRICA,W 200A,WELMY,2024-08-10 09:42:00,2024-08-10 10:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.63
2064200,CORRETIVA,SISTEMA DE ANESTESIA,AESTIVA 5 MRI,GE HEALTHCARE,2024-08-10 09:04:00,2024-08-10 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.93
2064252,CORRETIVA,CAMA - ELETRICA,GO BED FL28C,STRYKER,2024-08-10 14:50:00,2024-08-10 15:20:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO EM TECLADO / MEMBRANA / PAINEL,0.5
2064191,CORRETIVA,CARDIOTOCOGRAFO,AVALON FM20,PHILIPS MEDICAL,2024-08-09 08:24:00,2024-08-10 18:00:00,*SERVICO PROGRAMADO,CAUSA NATURAL,TESTE FUNCIONAL,33.6
2065624,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,SOMATOM PERSPECTIVE 64,SIEMENS HEALTHCARE,2024-08-10 08:40:00,2024-08-20 18:15:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),249.58
2066544,CORRETIVA,CAMA - ELETRICA,MI570 JADE,MERCEDES IMEC,2024-08-13 14:33:00,2024-08-13 16:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.45
2064869,CORRETIVA,TERMODESINFECTADORA,104 2,CISA,2024-08-12 09:15:00,2024-08-12 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2.75
2064909,CORRETIVA,INSUFLADOR - CO2,PNEUMOSURE,STRYKER,2024-08-12 09:10:00,2024-08-12 09:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.17
2065337,CORRETIVA,ULTRASSOM PORTATIL - GERAL,ACUSON P300,SIEMENS HEALTHCARE,2024-08-12 14:58:00,2024-08-20 13:20:00,03 EQUIPAMENTO DANIFICADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,190.37
2065017,CORRETIVA,MEDIDOR - SINAIS VITAIS,SPOT VITAL SIGNS LXI,WELCH ALLYN,2024-08-12 10:49:00,2024-08-13 18:20:00,01 NAO LIGA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,31.52
2066157,CORRETIVA,FONTE DE LUZ - XENON,X8000,STRYKER,2024-08-13 08:21:00,2024-08-13 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,5.65
2064910,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-08-12 09:08:00,2024-08-15 11:20:00,13 TESTE FUNCIONAL,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),74.2
2077350,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION EVO 128,GE HEALTHCARE,2024-08-10 15:30:00,2024-08-15 13:15:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),117.75
2066363,CORRETIVA,IMPRESSORA DE FILME RADIOLOGICO,DRYVIEW 5950,CARESTREAM,2024-08-13 08:00:00,2024-08-13 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,8.0
2064229,CORRETIVA,APARELHO DE RAIOS-X - FIXO,COMPACTO PLUS DR800,VMI,2024-08-10 12:40:00,2024-11-01 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1996.33
2057416,CORRETIVA,CENTRAL DE MONITORIZACAO,CARESCAPE 16LT,GE HEALTHCARE,2024-08-02 11:17:00,2024-08-02 15:40:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,4.38
2064894,CORRETIVA,MEDIDOR - SINAIS VITAIS,SPOT VITAL SIGNS LXI,WELCH ALLYN,2024-08-12 09:35:00,2024-12-19 16:32:00,02 NAO FUNCIONA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,3102.95
2064365,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-08-11 06:35:00,2024-08-11 06:52:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,0.28
2064965,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF HQ190,OLYMPUS,2024-08-12 10:19:00,2024-09-10 13:15:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),698.93
2064954,CORRETIVA,HEMODIALISADOR - CONTINUO,PRISMAX,BAXTER,2024-08-12 10:17:00,2024-08-12 17:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AJUSTE ELETRÔNICO,6.72
2065523,CORRETIVA,FIBROENDOSCOPIO - ALTA,BF TE2,OLYMPUS,2024-08-11 08:01:00,2024-09-20 16:00:00,02 NAO FUNCIONA,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,967.98
2066252,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-08-13 09:30:00,2024-08-13 10:40:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1.17
2065428,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON CT D,GUERBET,2024-08-12 16:24:00,2024-08-12 16:50:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.43
2065432,CORRETIVA,MACA - TRANSPORTE,PRIME 1105,STRYKER,2024-10-22 10:00:00,2024-10-22 11:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,1.0
2065593,CORRETIVA,FOTOFORO,3S LED,HEINE,2024-08-12 17:24:00,2025-02-27 13:10:00,13 TESTE FUNCIONAL,CAUSA NATURAL,NÃO FOI POSSÍVEL REALIZAR,4771.77
2065306,CORRETIVA,INCUBADORA,GIRAFFE OMNIBED CS1,GE HEALTHCARE,2024-08-12 14:30:00,2024-08-14 14:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),47.5
2065287,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-08-12 14:10:00,2024-08-29 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,405.83
2065364,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION EVO 64,GE HEALTHCARE,2024-08-12 12:08:00,2024-08-13 10:00:00,01 NAO LIGA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,21.87
2064867,CORRETIVA,INSUFLADOR - LIQUIDO,JRG I,TONGLU JINGRUI,2024-08-12 11:30:00,2024-08-12 12:10:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.67
2065281,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-08-12 13:56:00,2024-08-19 15:00:00,*SERVICO PROGRAMADO,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),169.07
2065021,CORRETIVA,APARELHO DE RAIOS-X - TELECOMANDADO,LUMINOS FUSION,SIEMENS HEALTHCARE,2024-08-12 10:51:00,2024-08-16 17:10:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,102.32
2065298,CORRETIVA,BOMBA INJETORA DE CONTRASTE,OPTIVANTAGE LF,MALLINCKRODT - LIEBEL - FLARSHEIM,2024-08-12 14:24:00,2024-09-24 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1035.6
2065717,CORRETIVA,MESA CIRURGICA - ELETRICA,MEERA,GETINGE,2024-08-13 08:05:00,2024-08-13 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,NÃO FOI POSSÍVEL REALIZAR,0.92
2066590,CORRETIVA,SISTEMA DE GRAVACAO DE VIDEO,SDC 3,STRYKER,2024-08-13 15:00:00,2024-08-13 15:20:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.33
2065724,CORRETIVA,VENTILADOR PULMONAR,IX5,INTERMED,2024-08-13 08:30:00,2024-08-13 10:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.5
2066706,CORRETIVA,MONITOR - VIDEOCIRURGIA,VISION PRO 26,STRYKER,2024-08-13 11:30:00,2024-08-13 13:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1.5
2066739,CORRETIVA,TERMOSELADORA MICROPROCESSADA,RS10,CISA,2024-08-13 15:09:00,2024-08-30 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REALIZAÇÃO DE CALIBRAÇÃO,401.85
2065719,CORRETIVA,INCUBADORA,1186,FANEM,2024-08-13 10:05:00,2024-08-13 10:24:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.32
2066242,CORRETIVA,BALANCA - ELETRONICA/MESA,JUNIOR,TOLEDO,2024-08-13 09:07:00,2024-08-13 10:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.88
2066653,SEG. ELETRICA,ULTRASSOM - GERAL,LOGIQ P5,GE HEALTHCARE,2024-08-13 13:00:00,2024-08-13 14:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1.0
2066339,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY VISTA XL,DRAGER HEALTHCARE,2024-08-13 11:05:00,2024-08-13 11:43:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.63
2065713,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS MRI,DRAGER HEALTHCARE,2024-08-13 08:00:00,2024-08-13 09:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,1.0
2065726,CORRETIVA,INCUBADORA,VISION 2286,FANEM,2024-08-13 08:08:00,2024-08-13 08:55:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.78
2065694,CORRETIVA,BISTURI - ELETRICO,VIO 300 S,ERBE,2024-08-12 17:00:00,2024-08-13 11:00:00,*NOTIFICAÇÃO DE EVENTO ADVERSO/TECNOVIGILÂNCIA,ERRO DE PROCEDIMENTO,COLOCADO EM TESTE TÉCNICO,18.0
2066172,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON MR,GUERBET,2024-08-13 08:46:00,2024-08-13 08:57:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM CONEXÕES,0.18
2066677,CORRETIVA,ESTUFA,Q316M5,QUIMIS,2024-08-13 16:40:00,2024-08-13 19:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,2.33
2066664,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-08-13 16:23:00,2024-09-10 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,667.62
2066440,CORRETIVA,MONITOR - MULTIPARAMETROS,G3D,GENERAL MEDITECH,2024-08-13 13:05:00,2024-08-13 13:05:00,13 TESTE FUNCIONAL,ATIVIDADE PROGRAMADA,AJUSTE DE PARÂMETROS DESCALIBRADOS,0.0
2066204,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-08-13 09:12:00,2024-08-21 09:12:00,01 NAO LIGA,ATIVIDADE PROGRAMADA,AVALIAÇÃO TÉCNICA,192.0
2066332,CORRETIVA,OXIMETRO DE PULSO,PM 60,MINDRAY,2024-08-13 10:57:00,2024-08-13 11:33:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.6
2066346,CORRETIVA,CICLO ERGOMETRO,000 5,CAJUMORO,2024-08-13 11:34:00,2024-08-13 13:07:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.55
2066612,CORRETIVA,MEDIDOR - SINAIS VITAIS,CARESCAPE V100,GE HEALTHCARE,2024-08-13 10:00:00,2024-08-13 11:00:00,01 NAO LIGA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,1.0
2065669,CORRETIVA,INCUBADORA,GIRAFFE OMNIBED CS1,GE HEALTHCARE,2024-08-13 07:03:00,2024-08-13 11:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,3.95
2066408,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION EVO 128,GE HEALTHCARE,2024-08-13 11:55:00,2024-08-14 16:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),28.58
2066058,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-08-13 08:15:00,2024-08-27 11:18:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,339.05
2066726,CORRETIVA,VENTILADOR PULMONAR,SERVO I,GETINGE,2024-08-13 17:29:00,2024-08-15 14:40:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,45.18
2065325,CORRETIVA,BISTURI - ELETRICO,GN 640,AESCULAP,2024-08-12 14:47:00,2024-08-12 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.22
2066468,GERENCIAL,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-08-13 12:00:00,2024-10-14 13:20:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,RECEBIMENTO DE MATERIAIS/PECAS,1489.33
2064225,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412,CISA,2024-08-12 07:10:00,2024-08-12 09:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.83
2067016,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-08-14 09:13:00,2024-08-14 10:05:00,29 FALTA DE EQUIPAMENTO,ERRO DE PROCEDIMENTO,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),0.87
2066651,CORRETIVA,CAMA - ELETRICA,IB 605 047,IDEAL BEQUEM,2024-08-13 16:09:00,2024-09-13 16:40:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,744.52
2066379,CORRETIVA,TERMODESINFECTADORA,TWE 2000,BAUMER,2024-08-13 11:37:00,2024-08-16 12:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,72.88
2066350,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-08-13 11:19:00,2024-08-22 18:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM PEÇAS,222.68
2066988,CORRETIVA,CARDIOVERSOR,TEC 5631,NIHON KOHDEN,2024-08-14 08:53:00,2024-08-14 09:20:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TESTE FUNCIONAL,0.45
2067085,CORRETIVA,ESTETOSCOPIO,ADULTO,GENERICO,2024-08-14 10:16:00,2024-08-14 10:50:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.57
2067307,GERENCIAL,INCUBADORA,1186,FANEM,2024-08-14 12:01:00,2024-08-14 14:16:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,LIMPEZA,2.25
2067558,CORRETIVA,INCUBADORA,VISION 2286,FANEM,2024-08-14 17:24:00,2024-08-14 17:24:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),0.0
2067275,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-08-14 12:47:00,2024-08-14 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.72
2066492,CORRETIVA,BERCO - ELETRICO,VLT 220A ESP,VALLITECH,2024-08-13 13:07:00,2024-08-13 14:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,LUBRIFICAÇÃO,0.88
2067381,CORRETIVA,MONITOR - MULTIPARAMETROS,B40,GE HEALTHCARE,2024-08-14 14:29:00,2024-08-14 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.52
2067582,CORRETIVA,MAPA,90227,SPACELABS,2024-08-14 09:40:00,2024-08-15 10:10:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,24.5
2067590,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,AQUILION LIGHTNING 80 TSX036A,CANON,2024-08-14 13:50:00,2024-08-14 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,4.17
2067389,CORRETIVA,CUFFOMETRO,54 07 000,CELMAT,2024-08-14 14:35:00,2024-08-14 18:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),3.75
2067154,CORRETIVA,CARDIOVERSOR,EFFICIA DFM100,PHILIPS MEDICAL,2024-08-14 08:00:00,2024-09-25 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,1012.0
2067611,CORRETIVA,VENTILADOR PULMONAR,SERVO AIR,GETINGE,2024-08-14 15:54:00,2024-08-15 09:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,17.1
2065728,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-08-13 08:10:00,2024-08-13 09:00:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM PEÇAS,0.83
2067157,CORRETIVA,MONITOR - VIDEOCIRURGIA,9626NB,KARL STORZ,2024-08-14 11:04:00,2024-08-14 14:10:00,02 NAO FUNCIONA,MAU USO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,3.1
2066268,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY DELTA XL,DRAGER HEALTHCARE,2024-08-13 12:30:00,2024-08-13 14:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.5
2066266,CORRETIVA,MONITOR - MULTIPARAMETROS,UMEC10,MINDRAY,2024-08-13 13:00:00,2024-08-13 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,3.5
2066161,CORRETIVA,ANALISADOR SANGUINEO PORTATIL,ISTAT 1,ABBOTT,2024-08-12 08:20:00,2024-08-13 14:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),29.67
2067420,CORRETIVA,MICROSCOPIO - CIRURGICO,OPMI VARIO S88,CARL ZEISS,2024-08-14 15:08:00,2024-08-14 16:15:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.12
2066960,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-08-14 08:20:00,2024-09-07 07:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,575.17
2068091,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,1688 AIM 4K,STRYKER,2024-08-14 10:00:00,2024-08-15 11:00:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,25.0
2067174,CORRETIVA,ANGIOGRAFO,ARTIS ZEE FLOOR,SIEMENS HEALTHCARE,2024-09-02 11:00:00,2024-09-02 17:20:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,SUBSTITUIÇÃO DE PECA(S),6.33
2067191,CORRETIVA,MONITOR - MULTIPARAMETROS,G3D,GENERAL MEDITECH,2024-08-14 12:00:00,2024-08-14 12:00:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.0
2067281,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-08-14 12:51:00,2024-08-14 13:51:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,1.0
2066740,CORRETIVA,ESTACAO DE RECARGA PARA BATERIA,UNIVERSAL,STRYKER,2024-08-13 15:08:00,2024-08-14 17:55:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,26.78
2066791,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR PCF,MEDISAFE,2024-08-14 07:18:00,2024-08-14 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,8.7
2067278,CORRETIVA,MONITOR - MULTIPARAMETROS,B650,GE HEALTHCARE,2024-08-14 12:50:00,2024-08-14 13:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.17
2067311,CORRETIVA,COMPRESSOR - COLCHAO DE AR,AIR PLUS TKS02,DELLAMED,2024-08-14 13:22:00,2024-08-19 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,123.63
2067422,CORRETIVA,CABO DE PRESSAO NAO INVASIVA,GENERICO,GENERICO,2024-08-14 15:09:00,2024-08-16 09:00:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,SUBSTITUIÇÃO DE PECA(S),41.85
2067327,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,IMAGE1 S4U LINK TC304 COM TC201,KARL STORZ,2024-08-14 13:44:00,2024-08-14 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,2.27
2067465,CORRETIVA,MOTOR - PNEUMATICO,YDJZ SERIES,TAIMIM,2024-08-14 15:36:00,2024-08-15 16:00:00,01 NAO LIGA,CAUSA NATURAL,LIMPEZA,24.4
2066273,CORRETIVA,BISTURI - SELADOR DE VASOS,FT10,COVIDIEN - VALLEYLAB,2024-08-13 10:30:00,2025-01-25 11:00:00,20 DISPLAY DANIFICADO,MAU USO,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,3960.5
2067283,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS XL,DRAGER HEALTHCARE,2024-08-14 12:52:00,2024-08-28 18:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,341.13
2067279,CORRETIVA,MONITOR - MULTIPARAMETROS,B450,GE HEALTHCARE,2024-08-14 12:50:00,2024-08-14 14:11:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.35
2066982,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,MUX10 MOBILEART ECO,SHIMADZU,2024-08-14 09:00:00,2024-08-14 10:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.33
2067262,CORRETIVA,MANGUITO - BRACADEIRA,ESFIGMOMANOMETRO,GENERICO,2024-08-14 12:31:00,2024-08-14 13:33:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.03
2067486,CORRETIVA,MONITOR - MULTIPARAMETROS,MP 40,PHILIPS MEDICAL,2024-08-14 15:56:00,2024-08-14 16:43:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.78
2067203,CORRETIVA,TERMOSELADORA MICROPROCESSADA,HS800,JOHNSON & JOHNSON,2024-08-14 12:10:00,2024-08-14 12:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.33
2067350,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-08-14 10:28:00,2024-08-14 14:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,ACOMPANHAMENTO DE DEMONSTRACAO/UTILIZACAO,4.03
2067889,CORRETIVA,MONITOR - MULTIPARAMETROS,EPM 12M,MINDRAY,2024-08-14 17:41:00,2024-08-15 09:40:00,*ATIVIDADE GERENCIAL,INSTALAÇÃO,AVALIAÇÃO TÉCNICA,15.98
2067867,CORRETIVA,ASPIRADOR - CIRURGICO,NEW HOSPIVAC 350,CA MI,2024-08-15 08:49:00,2024-08-16 16:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,TESTE FUNCIONAL,31.18
2068129,CORRETIVA,ESTERILIZADORA A PEROXIDO,STERRAD 100S,ASP,2024-08-16 07:00:00,2024-08-16 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,1.0
2068147,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS2 PLUS,PHILIPS MEDICAL,2024-08-15 13:07:00,2024-08-15 13:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.38
2068186,CORRETIVA,MONITOR - MULTIPARAMETROS,B650,GE HEALTHCARE,2024-08-15 13:38:00,2024-08-15 13:38:00,*SERVICO PROGRAMADO,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,0.0
2068116,CORRETIVA,MONITOR - TRANSPORTE,DX2021,DIXTAL BIOMEDICA,2024-08-15 12:28:00,2024-08-15 14:31:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,2.05
2067585,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION EVO 64,GE HEALTHCARE,2024-08-14 17:57:00,2024-08-14 18:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.55
2067185,CORRETIVA,ARCO CIRURGICO,BRIVO OEC 785,GE HEALTHCARE,2024-08-14 11:17:00,2024-08-14 15:10:00,*ACESSORIO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,3.88
2068240,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR PCF,MEDISAFE,2024-08-14 18:00:00,2024-08-22 19:28:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),193.47
2067329,CORRETIVA,CRIOSTATO,CM1860,LEICA,2024-08-14 07:56:00,2024-10-08 17:00:00,21 LAMPADA RUIM/QUEIMADA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1329.07
2067612,CORRETIVA,MONITOR - MULTIPARAMETROS,G3L,GENERAL MEDITECH,2024-08-14 14:18:00,2024-08-19 11:10:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,116.87
2067273,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 ST,BARRFAB,2024-08-14 14:35:00,2024-08-14 16:05:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AJUSTE ELETRÔNICO,1.5
2093301,CORRETIVA,ARCO CIRURGICO,ACTENO,SHIMADZU,2024-08-14 18:25:00,2024-11-05 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1988.58
2067179,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA HDX ECHOSPEED 1.5T,GE HEALTHCARE,2024-11-01 11:20:00,2024-11-01 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1.67
2067443,CORRETIVA,MACA - TRANSPORTE,TRANSTAR P8000,HILL ROM,2024-08-14 15:24:00,2025-04-28 11:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,6164.1
2067784,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-08-15 07:48:00,2024-08-15 10:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM CONEXÕES,2.2
2067900,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TDP,BARRFAB,2024-08-15 10:00:00,2024-08-15 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.0
2067926,CORRETIVA,BALANCA - DIGITAL,W 200,WELMY,2024-08-15 09:48:00,2024-08-15 11:30:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.7
2067955,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF Q180AL,OLYMPUS,2024-08-15 10:11:00,2024-08-15 11:25:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.23
2067983,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2020,DIXTAL BIOMEDICA,2024-08-15 07:00:00,2024-08-15 07:59:00,13 TESTE FUNCIONAL,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.98
2069878,GERENCIAL,INCUBADORA,1186,FANEM,2024-08-16 09:52:00,2024-08-16 13:32:00,*ATIVIDADE GERENCIAL,ATIVIDADE PROGRAMADA,LIMPEZA,3.67
2073816,CORRETIVA,VENTILADOR PULMONAR,SERVO I,GETINGE,2024-08-16 14:30:00,2024-10-04 11:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1172.5
2068502,CORRETIVA,CAMA - ELETRICA,IB 565 EL,IDEAL BEQUEM,2024-08-15 15:33:00,2024-10-04 17:01:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1201.47
2068532,CORRETIVA,FOCO CIRURGICO TETO - LED,VOLISTA 400,GETINGE,2024-08-15 18:11:00,2024-09-12 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,665.32
2068780,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,HISPEED DUAL 2,GE HEALTHCARE,2024-08-15 19:30:00,2024-09-04 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),475.5
2067877,CORRETIVA,IMPRESSORA - COLOR,UP25 MD,SONY ELECTRONICS INC,2024-08-15 08:56:00,2024-08-15 09:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.57
2068446,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,RESMART GII T30 T,BMC,2024-08-15 09:40:00,2024-08-16 11:09:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,COLOCADO EM TESTE TÉCNICO,25.48
2068335,CORRETIVA,COMPRESSOR - COLCHAO DE AR,AIR PLUS TKS02,DELLAMED,2024-08-15 15:28:00,2024-08-22 15:40:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,168.2
2068357,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-08-13 15:58:00,2024-08-15 16:25:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),48.45
2068382,CORRETIVA,ARCO CIRURGICO,BRIVO OEC 865,GE HEALTHCARE,2024-08-15 16:30:00,2024-08-16 14:30:00,01 NAO LIGA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,22.0
2068381,CORRETIVA,VENTILOMETRO,MARK 8,FERRARIS,2024-08-15 16:22:00,2024-08-16 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),16.63
2068398,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIG BEN,RIESTER,2024-08-15 16:20:00,2024-08-16 09:20:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,17.0
2068491,CORRETIVA,POLIGRAFO,SP12,TEB,2024-08-15 16:00:00,2024-08-15 18:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,INFRAESTRUTURA,LIMPEZA,2.0
2068730,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM150,PHILIPS MEDICAL,2024-08-16 08:03:00,2024-08-16 08:32:00,19 FALTA DE PECA OU ACESSORIO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.48
2068779,CORRETIVA,MEDIDOR - SINAIS VITAIS,DUO,DATASCOPE,2024-08-16 08:41:00,2024-08-16 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.32
2068796,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,STELLAR 150,RESMED,2024-08-16 08:30:00,2024-08-29 16:00:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,319.5
2068057,CORRETIVA,AUTOCLAVE - VERTICAL,CS 100,PRISMATEC,2024-08-16 14:00:00,2024-09-23 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),913.0
2068011,CORRETIVA,MESA CIRURGICA - ELETRICA,3001E,MERCEDES IMEC,2024-08-15 10:56:00,2024-08-15 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.57
2067976,CORRETIVA,ULTRASSOM - GERAL,AFFINITI 70 G,PHILIPS MEDICAL,2024-08-15 10:25:00,2024-08-15 11:25:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,LIMPEZA,1.0
2068236,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,UNIMAX 2B,SIEMENS HEALTHCARE,2024-08-15 14:48:00,2024-09-30 14:40:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,1103.87
2073409,CORRETIVA,APARELHO DE RAIOS-X - FIXO,MULTIX B,SIEMENS HEALTHCARE,2024-08-15 14:00:00,2024-08-15 16:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2.0
2068787,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,STELLAR 150,RESMED,2024-08-16 08:10:00,2024-11-04 15:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1926.83
2069325,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 5000,GE HEALTHCARE,2024-08-16 15:10:00,2024-09-11 17:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,626.17
2068818,CORRETIVA,INCUBADORA,VISION 2286,FANEM,2024-08-16 09:08:00,2025-01-21 08:37:00,24 REPROVADO NA CALIBRACAO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),3791.48
2070310,CORRETIVA,BALANCA - ANTROPOMETRICA,2098 PP,TOLEDO,2024-08-16 11:56:00,2024-09-10 10:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,598.07
2068717,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-08-16 07:38:00,2024-08-16 11:30:00,01 NAO LIGA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,3.87
2069022,CORRETIVA,LAPAROSCOPIO,30° 5MM X 29CM,KARL STORZ,2024-08-16 11:39:00,2024-09-11 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),629.35
2069024,CORRETIVA,MACA - TRANSPORTE,LIFEGUARD,ARJOHUNTLEIGH,2024-08-16 11:41:00,2024-08-16 16:18:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,4.62
2068356,CORRETIVA,OFTALMOSCOPIO BINOCULAR,ALL PUP II,RIESTER,2024-08-15 15:58:00,2024-08-15 16:05:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,0.12
2069337,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-08-16 15:45:00,2024-08-31 15:00:00,01 NAO LIGA,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),359.25
2069173,CORRETIVA,TERMODESINFECTADORA,DS 610/2,STEELCO,2024-08-16 14:35:00,2024-08-16 15:05:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.5
2069213,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-08-16 14:56:00,2024-08-19 10:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,TROCA / INSTALAÇÃO DE BATERIA,67.07
2068913,CORRETIVA,MICROSCOPIO - CIRURGICO,OPMI VARIO S88,CARL ZEISS,2024-08-16 10:29:00,2024-08-16 13:11:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM CONEXÕES,2.7
2068921,CORRETIVA,MICROSCOPIO - ANALITICO,ECLIPSE E400,NIKON,2024-08-16 10:36:00,2024-08-19 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,71.4
2068802,CORRETIVA,MEDIDOR - SINAIS VITAIS,DUO,DATASCOPE,2024-08-16 08:54:00,2024-08-16 09:30:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,0.6
2068194,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-08-15 13:48:00,2024-09-13 17:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,699.2
2068342,CORRETIVA,ARCO CIRURGICO,OEC ONE,GE HEALTHCARE,2024-08-15 15:42:00,2024-09-02 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,427.3
2068009,CORRETIVA,ASPIRADOR - CIRURGICO,ALLCAP MED,ALLCAP MED,2024-08-15 10:55:00,2024-09-05 18:00:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),511.08
2069089,CORRETIVA,BALANCA - ANTROPOMETRICA,W 110H,WELMY,2024-08-16 12:29:00,2024-08-16 17:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),4.52
2069149,CORRETIVA,MICROSCOPIO - ANALITICO,ECLIPSE E200,NIKON,2024-09-03 11:45:00,2024-09-03 12:23:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.63
2069171,CORRETIVA,CAMA - ELETRICA,OBESO,IDEAL BEQUEM,2024-08-16 14:08:00,2024-08-16 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.87
2069166,CORRETIVA,ESTERILIZADORA A PEROXIDO,STERRAD 100S,ASP,2024-08-16 14:03:00,2024-08-21 14:40:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),120.62
2069427,CORRETIVA,SISTEMA DE ALTO FLUXO,PRECISION FLOW,VAPOTHERM,2024-08-16 07:57:00,2024-08-17 10:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,26.55
2069437,CORRETIVA,ULTRASSOM - ECOCARDIO,LOGIQ P9,GE HEALTHCARE,2024-08-17 08:37:00,2024-08-17 09:03:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.43
2069443,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-08-17 09:25:00,2024-08-17 09:45:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.33
2069199,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-08-16 14:40:00,2024-08-16 15:50:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.17
2069201,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT,B BRAUN,2024-08-16 14:40:00,2024-08-21 16:10:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),121.5
2069294,CORRETIVA,MODULO - CAPNOGRAFIA,E SCOVX,GE HEALTHCARE,2024-08-16 16:04:00,2024-08-16 16:35:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.52
2069314,CORRETIVA,CAMA - ELETRICA,MT 0462,META HOSPITALAR,2024-08-16 16:31:00,2024-08-16 18:29:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.97
2069310,CORRETIVA,MONITOR - MULTIPARAMETROS,B40,GE HEALTHCARE,2024-08-16 16:30:00,2024-08-16 17:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,0.5
2069327,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-08-16 17:00:00,2024-08-17 07:35:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,14.58
2069882,CORRETIVA,CASSETE RADIOLOGICO,24 30,CARESTREAM,2024-08-19 08:26:00,2024-08-19 09:50:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,1.4
2069966,CORRETIVA,BERCO - ELETRICO,VLT 220A ESP,VALLITECH,2024-08-19 08:26:00,2024-08-20 13:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),29.07
2069753,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-08-18 13:36:00,2024-08-19 13:50:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,24.23
2070041,CORRETIVA,TERMODESINFECTADORA,TD 290,ORTOSINTESE,2024-08-18 09:39:00,2024-08-19 10:00:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,24.35
2070056,CORRETIVA,CASSETE RADIOLOGICO,35 43,CARESTREAM,2024-08-19 09:53:00,2024-08-19 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,0.12
2070070,CORRETIVA,INSUFLADOR - CO2,PNEUMOSURE,STRYKER,2024-08-19 09:59:00,2024-08-19 10:47:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.8
2070082,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE VIEW,GE HEALTHCARE,2024-08-19 10:06:00,2024-08-19 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,LUBRIFICAÇÃO,6.9
2070119,CORRETIVA,OXIMETRO DE PULSO,PM 60,MINDRAY,2024-08-19 10:18:00,2024-08-19 10:35:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.28
2068721,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-08-16 07:41:00,2024-08-27 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,268.32
2068791,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,STELLAR 150,RESMED,2024-08-16 08:20:00,2024-11-04 16:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TESTE FUNCIONAL,1927.67
2068775,CORRETIVA,FONTE DE LUZ - LED,MAX LED,SIGMED,2024-08-16 08:30:00,2025-05-21 18:02:00,01 NAO LIGA,MAU USO,NÃO FOI POSSÍVEL REALIZAR,6681.53
2068713,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,COMPLETO BIS,COVIDIEN - BIS,2024-08-16 07:27:00,2024-12-11 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,INATIVACAO DE EQUIPAMENTO,2815.55
2096284,CORRETIVA,CAMA - ELETRICA,HR900 ACCELLA,HILL ROM,2024-08-16 08:00:00,2024-08-16 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.0
2068983,CORRETIVA,BISTURI - ELETRICO,WAVETRONIC 5000,LOKTAL,2024-08-16 11:16:00,2025-01-14 16:10:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,3628.9
2069772,CORRETIVA,CAMA - ELETRICA,GO BED FL28C,STRYKER,2024-08-19 07:10:00,2024-08-19 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),2.33
2069754,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS XL,DRAGER HEALTHCARE,2024-08-18 13:34:00,2024-08-19 07:05:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,17.52
2069795,CORRETIVA,APARELHO DE RAIOS-X - FIXO,RT 500 150,RAY TEC,2024-08-19 07:01:00,2024-08-19 07:59:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.97
2069806,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-08-19 07:38:00,2024-08-19 08:00:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,0.37
2069849,CORRETIVA,MACA - TRANSPORTE,PRIME 1105,STRYKER,2024-08-19 13:20:00,2024-08-19 14:50:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.5
2069857,CORRETIVA,MONITOR - VIDEOCIRURGIA,VISION PRO 26,STRYKER,2024-08-19 08:16:00,2024-08-19 08:40:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.4
2069870,CORRETIVA,MONITOR - MULTIPARAMETROS,G3N,GENERAL MEDITECH,2024-08-19 08:30:00,2024-08-19 09:00:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),0.5
2071073,CORRETIVA,ULTRASSOM - GERAL,LOGIQ P9,GE HEALTHCARE,2024-08-20 08:36:00,2024-08-20 10:06:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.5
2069483,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-08-17 15:15:00,2024-08-17 16:00:00,02 NAO FUNCIONA,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.75
2069508,PREVENTIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VIEW,COVIDIEN - BIS,2024-08-23 09:27:00,2024-08-29 16:38:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,151.18
2069456,CORRETIVA,SISTEMA DE ANESTESIA,AVANCE S5,GE HEALTHCARE,2024-08-17 08:40:00,2024-08-18 13:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,28.83
2069846,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412 AQUAZERO,CISA,2024-08-17 16:00:00,2024-08-17 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,1.0
2069442,CORRETIVA,BALANCA - ACAMADO,MAXI MOVE,ARJOHUNTLEIGH,2024-08-17 09:20:00,2024-08-17 10:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,ATUALIZAÇÃO DE DADOS NO SISTEMA,0.67
2069541,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA HDX ECHOSPEED 1.5T,GE HEALTHCARE,2024-08-18 07:30:00,2024-08-18 09:00:00,19 FALTA DE PECA OU ACESSORIO,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,1.5
2069569,CORRETIVA,CAMA - ELETRICA,P1900,HILL ROM,2024-08-18 11:47:00,2024-08-18 14:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),2.22
2069578,CORRETIVA,RESSONANCIA MAGNETICA,INGENIA 1.5T,PHILIPS MEDICAL,2024-08-30 15:20:00,2024-08-30 18:25:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,3.08
2069562,CORRETIVA,NEBULIZADOR ULTRASSONICO,AERONEB PRO,AEROGEN,2024-08-18 10:36:00,2024-09-30 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1037.4
2069538,CORRETIVA,FIBROENDOSCOPIO - ALTA,LF GP,OLYMPUS,2024-08-18 06:54:00,2024-10-16 17:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),1426.1
2070229,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY VISTA XL,DRAGER HEALTHCARE,2024-08-19 10:35:00,2024-08-19 11:20:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.75
