OS,TIPO,TIPO EQUIPAMENTO,EQUIPAMENTO,MARCA,HORARIO INICIO,HORARIO FIM,TIPO DE SERVIÇO,COMPLEMENTO,RESOLUÇÃO,TEMPO
2070125,CORRETIVA,LAVADORA ULTRASSONICA,USC9000A,UNIQUE,2024-08-19 10:21:00,2024-08-19 10:50:00,01 NAO LIGA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.48
2068393,CORRETIVA,MACA - TRANSPORTE,TRANSTAR P8000,HILL ROM,2024-08-15 15:40:00,2025-04-28 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),6140.33
2070537,CORRETIVA,HEMODIALISADOR,4008 S,FRESENIUS,2024-08-19 15:18:00,2024-08-20 15:30:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),24.2
2070755,CORRETIVA,SERRA DE GESSO,18018,NEVONI,2024-08-19 16:32:00,2024-08-19 18:39:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,2.12
2069844,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS GS,DRAGER HEALTHCARE,2024-08-19 08:12:00,2024-09-04 12:02:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),387.83
2070018,CORRETIVA,MONITOR - MULTIPARAMETROS,UMEC12,MINDRAY,2024-08-19 09:12:00,2024-09-23 15:25:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),846.22
2071727,CORRETIVA,OXIMETRO DE PULSO,RAD 5V,MASIMO,2024-08-19 15:43:00,2024-10-01 16:20:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1032.62
2070420,CORRETIVA,CAMA - ELETRICA,VLT 932C,VALLITECH,2024-10-11 11:00:00,2024-10-11 12:35:00,13 TESTE FUNCIONAL,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1.58
2070614,CORRETIVA,MONITOR - VIDEOCIRURGIA,VISION PRO 26,STRYKER,2024-08-19 08:20:00,2024-08-19 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO DE CABOS DE / E COMUNICAÇÃO,2.17
2070577,CALIBRACAO,MEDIDOR - TEMPERATURA,E125,STRA,2024-08-22 15:00:00,2024-09-04 09:20:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,RECEBIMENTO DE EQUIPAMENTO(S),306.33
2070579,CALIBRACAO,MEDIDOR - TEMPERATURA,E125,STRA,2024-08-22 15:00:00,2024-09-04 09:10:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,306.17
2069799,CORRETIVA,MICROSCOPIO - CIRURGICO,OPMI VARIO 700,CARL ZEISS,2024-08-19 07:33:00,2024-08-19 07:33:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,0.0
2070464,CORRETIVA,ULTRASSOM PORTATIL - GERAL,LOGIQ E,GE HEALTHCARE,2024-08-19 13:04:00,2024-08-19 16:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,3.43
2070486,CORRETIVA,MOTOR - PNEUMATICO,YDJZ SERIES,TAIMIM,2024-08-19 14:24:00,2024-08-19 17:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),3.1
2070498,CORRETIVA,BALANCA - ELETRONICA/MESA,W15,WELMY,2024-08-19 14:17:00,2024-08-19 15:10:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.88
2070433,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,STELLAR 150,RESMED,2024-08-19 13:22:00,2024-08-19 14:20:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.97
2070458,CORRETIVA,CARDIOVERSOR,EFFICIA DFM100,PHILIPS MEDICAL,2024-08-19 13:41:00,2024-08-19 14:12:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.52
2070539,CORRETIVA,CAMA - ELETRICA,GO BED FL28EX,STRYKER,2024-08-19 15:19:00,2024-08-20 10:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,18.68
2070574,CORRETIVA,OXIMETRO DE PULSO,N595,COVIDIEN - NELLCOR,2024-08-19 15:44:00,2024-08-21 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,41.27
2070598,CORRETIVA,CABO DE PRESSAO INVASIVA,GENERICO,GENERICO,2024-08-19 16:02:00,2024-08-21 15:00:00,03 EQUIPAMENTO DANIFICADO,EXTRAVIO,SUBSTITUIÇÃO DE PECA(S),46.97
2070140,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON MR,GUERBET,2024-09-11 09:30:00,2024-09-17 16:15:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,150.75
2070185,CORRETIVA,UMIDIFICADOR,MISTY 3,INTERMED,2024-08-19 10:32:00,2024-08-19 14:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),3.47
2070001,CORRETIVA,ANALISADOR BIOQUIMICO,VITROS 250,ORTHO CLINICAL DIAGNOSTICS,2024-08-19 09:16:00,2024-08-20 09:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,LIMPEZA,24.23
2070413,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-08-19 12:58:00,2024-08-21 09:03:00,01 NAO LIGA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,44.08
2071566,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-08-20 13:23:00,2024-10-03 16:00:00,01 NAO LIGA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1058.62
2071351,CORRETIVA,ANALISADOR BIOQUIMICO,VITROS 250,ORTHO CLINICAL DIAGNOSTICS,2024-09-13 14:00:00,2024-09-13 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),3.0
2071087,CORRETIVA,CICLO ERGOMETRO,CG04,IBRAMED,2024-08-20 09:23:00,2024-08-21 09:30:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,INSTALAÇÃO DE CABOS DE / E COMUNICAÇÃO,24.12
2102056,CORRETIVA,WORKSTATION,XCELERA,PHILIPS MEDICAL,2024-08-20 09:00:00,2024-10-01 14:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ABERTURA DE OS DE INATIVACAO,1013.5
2071203,CORRETIVA,BALANCA - ACAMADO,MAXI MOVE,ARJOHUNTLEIGH,2024-08-20 10:35:00,2024-10-25 18:00:00,24 REPROVADO NA CALIBRACAO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1591.42
2070966,CORRETIVA,APARELHO DE RAIOS-X - FIXO,MULTIX B,SIEMENS HEALTHCARE,2024-08-20 07:40:00,2024-09-07 12:10:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,436.5
2071770,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-08-20 17:05:00,2024-08-20 17:35:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.5
2097395,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE 7100,GE HEALTHCARE,2024-08-20 14:15:00,2024-09-03 09:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),331.25
2071805,CORRETIVA,HISTEROSCOPIO,GENERICO,GENERICO,2024-08-20 18:21:00,2024-11-26 06:49:00,02 NAO FUNCIONA,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),2340.47
2071513,CORRETIVA,APARELHO DE RAIOS-X - FIXO,ALTUS ST543 HF,KONICA MINOLTA,2024-08-20 12:23:00,2024-08-20 13:20:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.95
2070382,CORRETIVA,ELETROENCEFALOGRAFO,NEURON SPECTRUM 3,NEUROSOFT,2024-08-19 11:20:00,2024-08-19 13:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.67
2070381,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION EVO 128,GE HEALTHCARE,2024-08-19 12:07:00,2024-08-21 20:16:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),56.15
2070404,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-08-19 12:36:00,2024-08-21 10:25:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,45.82
2070429,GERENCIAL,INCUBADORA,C186TS,FANEM,2024-08-19 10:48:00,2024-08-19 13:04:00,*ATIVIDADE GERENCIAL,ATIVIDADE PROGRAMADA,LIMPEZA,2.27
2070443,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS,DRAGER HEALTHCARE,2024-08-19 13:00:00,2024-08-19 13:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,0.0
2070967,CORRETIVA,MODULO - SINAIS VITAIS,PDM NELLCOR,GE HEALTHCARE,2024-08-20 07:44:00,2024-08-23 11:15:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,75.52
2071007,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE 7900,GE HEALTHCARE,2024-08-20 07:30:00,2024-08-20 08:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.5
2071071,CORRETIVA,ULTRASSOM - OBSTETRICO,WS80A ELITE,SAMSUNG,2024-08-20 08:49:00,2024-09-17 18:00:00,*INSPECAO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,681.18
2071097,CORRETIVA,DENSITOMETRO OSSEO,LUNAR PRODIGY ADVANCE,GE HEALTHCARE,2024-08-20 09:35:00,2024-08-20 11:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.42
2071100,CORRETIVA,BALANCA - ANTROPOMETRICA,W 110H,WELMY,2024-08-20 09:37:00,2024-10-01 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1008.38
2070608,CORRETIVA,CAMA - ELETRICA,MT 163,META HOSPITALAR,2024-08-19 16:09:00,2024-08-19 17:24:00,*ACESSORIO DANIFICADO,MAU USO,AJUSTE MECÂNICO,1.25
2070617,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-08-19 13:30:00,2024-08-19 16:20:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,2.83
2070694,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-08-19 16:49:00,2024-08-22 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,70.18
2071184,CORRETIVA,CAMA - ELETRICA,MT 163,META HOSPITALAR,2024-08-20 10:24:00,2024-08-20 12:20:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.93
2071290,CORRETIVA,BERCO - ELETRICO,VLT 220A ESP,VALLITECH,2024-08-20 10:16:00,2024-08-20 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.73
2069889,CORRETIVA,CAMA - ELETRICA,MI570 RT,MERCEDES IMEC,2024-08-18 09:30:00,2024-08-21 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,LUBRIFICAÇÃO,74.0
2070071,CORRETIVA,ULTRASSOM PORTATIL - ECOCARDIO,LOGIQ E,GE HEALTHCARE,2024-08-19 09:59:00,2024-08-23 08:51:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,94.87
2070412,CORRETIVA,PADRAO - RADIACAO,MIR 7026,MRA,2024-08-19 12:58:00,2024-08-19 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.03
2070578,CALIBRACAO,MEDIDOR - TEMPERATURA,E125,STRA,2024-08-22 15:00:00,2024-09-04 09:40:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,306.67
2070615,CORRETIVA,TRANSDUTOR TRANSVAGINAL/RETAL,C10 3V,PHILIPS MEDICAL,2024-08-21 09:30:00,2024-09-06 14:20:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,388.83
2071544,CORRETIVA,CARDIOTOCOGRAFO,DIAMOND,KOLPLAST,2024-08-20 12:50:00,2024-08-21 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,23.17
2071621,CORRETIVA,APARELHO DE RAIOS-X - FIXO,DRX ASCEND,CARESTREAM,2024-08-20 14:35:00,2024-08-20 15:10:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.58
2071629,CORRETIVA,MICROSCOPIO - ANALITICO,ECLIPSE E200,NIKON,2024-08-20 14:37:00,2024-08-20 15:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.88
2071630,CORRETIVA,INCUBADORA,GIRAFFE OMNIBED,GE HEALTHCARE,2024-08-20 14:29:00,2024-08-20 16:20:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.85
2071147,CORRETIVA,MONITOR - MULTIPARAMETROS,STAR8000F,COMEN,2024-08-20 10:12:00,2024-08-20 15:30:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),5.3
2071359,CORRETIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-08-19 11:29:00,2024-08-19 14:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2.52
2071364,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-08-20 11:29:00,2024-08-20 13:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,2.02
2071431,CORRETIVA,PROCESSADORA DE VIDEO - ENDOSCOPICA,CV190,OLYMPUS,2024-08-20 10:30:00,2024-08-20 16:00:00,*ACESSORIO DANIFICADO,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,5.5
2077542,CORRETIVA,MONITOR - TRANSPORTE,INFINITY M540,DRAGER HEALTHCARE,2024-08-19 16:00:00,2024-09-13 16:40:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),600.67
2071651,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-08-20 14:59:00,2024-08-20 15:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,MAU USO,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.35
2071647,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-08-20 14:59:00,2024-08-20 15:52:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ATIVIDADE PROGRAMADA,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.88
2071723,CORRETIVA,VENTILADOR PULMONAR,CARESCAPE R860,GE HEALTHCARE,2024-08-20 16:20:00,2024-08-21 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE ELETRÔNICO,19.67
2071540,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,BRILLIANCE CT 64 SLICES,PHILIPS MEDICAL,2024-08-20 08:00:00,2024-08-23 22:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,86.0
2071470,CORRETIVA,MONITOR - VIDEOCIRURGIA,MDSC 2124,BARCO,2024-08-20 11:54:00,2024-08-20 12:30:00,01 NAO LIGA,ERRO DE PROCEDIMENTO,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.6
2071515,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID T8,GE HEALTHCARE,2024-08-20 12:23:00,2024-08-20 12:45:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.37
2072245,CORRETIVA,TORNIQUETE - PNEUMATICO,2000I SIMPLES,GERAR,2024-08-21 10:48:00,2024-08-21 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,3.2
2072253,CORRETIVA,OXIMETRO DE PULSO,RADICAL 7,MASIMO,2024-08-21 10:52:00,2024-08-21 11:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.13
2072254,CORRETIVA,MACA - TRANSPORTE,TRANSTAR P8005,HILL ROM,2024-08-21 10:53:00,2024-08-21 12:00:00,03 EQUIPAMENTO DANIFICADO,INFRAESTRUTURA,AJUSTE MECÂNICO,1.12
2072269,CORRETIVA,BERCO - AQUECIDO,AMPLA 2085,FANEM,2024-08-21 11:00:00,2024-08-21 11:23:00,02 NAO FUNCIONA,MAU USO,TESTE FUNCIONAL,0.38
2072524,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,BIG BEN,RIESTER,2024-08-21 09:00:00,2024-08-21 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.0
2069812,CORRETIVA,UMIDIFICADOR,FOG 2140,FANEM,2024-08-19 07:45:00,2024-08-19 15:20:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AJUSTE MECÂNICO,7.58
2070726,CORRETIVA,HOLTER,H3+,MORTARA,2024-08-19 17:46:00,2024-12-19 10:15:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,2920.48
2070681,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM120,PHILIPS MEDICAL,2024-08-19 16:32:00,2025-02-20 15:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,4438.97
2070240,CORRETIVA,MESA CIRURGICA - ELETRICA,MEERA,GETINGE,2024-08-19 10:41:00,2025-01-29 10:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,REVISÃO / REPARO EM PEÇAS,3911.32
2070951,CORRETIVA,ARCO CIRURGICO,OEC FLUOROSTAR 7900,GE HEALTHCARE,2024-08-23 08:31:00,2024-08-23 10:38:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,2.12
2117108,CORRETIVA,CORADOR DE LAMINAS,ARTISAN LINK PRO,DAKO DENMARK,2024-08-20 16:00:00,2024-08-22 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),47.0
2072345,PREVENTIVA,APARELHO DE RAIOS-X - FIXO,MAXIMUS ECO,KONICA MINOLTA,2024-08-20 13:19:00,2024-08-20 14:40:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,1.35
2072920,PREVENTIVA,IMPRESSORA DE FILME RADIOLOGICO,DRYVIEW 5950,CARESTREAM,2024-08-21 08:00:00,2024-08-21 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,2.0
2074226,PREVENTIVA,IMPRESSORA DE FILME RADIOLOGICO,DRYVIEW 5700,CARESTREAM,2024-08-22 09:00:00,2024-08-22 11:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,2.0
2071655,CORRETIVA,VENTILADOR PULMONAR,SERVO AIR,GETINGE,2024-08-20 15:20:00,2024-09-17 11:51:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),668.52
2071605,CORRETIVA,CAMA - ELETRICA,QUALITAS GAMA,PARAMOUNT,2024-08-20 14:19:00,2024-10-17 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO EM TECLADO / MEMBRANA / PAINEL,1394.18
2071411,CORRETIVA,MICROSCOPIO - ANALITICO,ECLIPSE SERIES,NIKON,2024-12-02 08:00:00,2024-12-02 08:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.5
2072589,CORRETIVA,CAMA - PARTO,AVE2,LINET,2024-08-21 16:27:00,2024-12-06 07:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,2558.88
2073744,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,IMAGE1 S4U LINK TC304 COM TC201,KARL STORZ,2024-08-21 18:30:00,2025-01-20 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,3646.5
2072121,CORRETIVA,ULTRASSOM - GERAL,VIVID S70,GE HEALTHCARE,2024-08-21 09:34:00,2024-09-18 13:06:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,675.53
2071990,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-08-21 07:30:00,2024-08-21 08:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.0
2072038,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS,DRAGER HEALTHCARE,2024-08-21 08:20:00,2024-08-21 08:51:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.52
2072321,CORRETIVA,VENTILADOR PULMONAR,PURITAN BENNETT 840,COVIDIEN - NELLCOR,2024-08-21 11:35:00,2024-08-21 12:39:00,13 TESTE FUNCIONAL,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.07
2072316,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TDP,BARRFAB,2024-08-21 11:31:00,2024-08-22 11:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,23.98
2072358,CORRETIVA,MACA - TRANSPORTE,LIFEGUARD,ARJOHUNTLEIGH,2024-08-21 12:15:00,2024-08-21 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),4.75
2072552,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-08-21 15:50:00,2024-08-22 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,23.17
2072569,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR PCF,MEDISAFE,2024-08-21 12:56:00,2024-08-22 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,23.07
2072584,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-08-21 16:30:00,2024-08-21 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,0.5
2072555,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-08-21 15:50:00,2024-08-22 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,23.17
2093561,CORRETIVA,IMPRESSORA - P&B,UP990 AD,SONY ELECTRONICS INC,2024-08-21 07:00:00,2024-10-01 10:45:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,987.75
2072455,CORRETIVA,CAMA - ELETRICA,ELEGANZA SMART,LINET,2024-08-21 14:31:00,2024-08-22 16:40:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AJUSTE MECÂNICO,26.15
2072649,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY VISTA XL,DRAGER HEALTHCARE,2024-08-21 17:15:00,2024-08-21 17:39:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.4
2072675,CORRETIVA,CAMA - ELETRICA,GO BED FL28EX,STRYKER,2024-08-21 17:47:00,2024-08-21 18:10:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO EM TECLADO / MEMBRANA / PAINEL,0.38
2073261,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,DRX REVOLUTION,CARESTREAM,2024-08-22 14:15:00,2024-11-26 13:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,2303.25
2072943,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-08-22 08:51:00,2024-09-25 09:20:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,REVISÃO / REPARO EM PEÇAS,816.48
2073178,CORRETIVA,ARCO CIRURGICO,BRIVO OEC 850,GE HEALTHCARE,2024-08-22 11:40:00,2024-08-22 12:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,0.67
2073190,PREVENTIVA,ARCO CIRURGICO,BRIVO OEC 850,GE HEALTHCARE,2024-09-25 09:00:00,2024-09-25 15:45:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,6.75
2073165,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF Q150,OLYMPUS,2024-08-22 12:30:00,2024-10-31 15:43:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1683.22
2072906,CORRETIVA,SISTEMA DE DESINFECCAO - ENDOSCOPIA,ALX1012 DL,ENDOCLEAR,2024-08-21 14:00:00,2024-08-21 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE HIDRÁULICO,2.0
2072581,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,BIG BEN,RIESTER,2024-08-21 16:21:00,2024-08-21 16:55:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,0.57
2072214,CORRETIVA,TERMODESINFECTADORA,TD 290,ORTOSINTESE,2024-08-21 10:19:00,2024-08-21 12:43:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),2.4
2072551,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-08-21 15:50:00,2024-09-11 17:00:00,01 NAO LIGA,EXTRAVIO,TROCA / INSTALAÇÃO DE BATERIA,505.17
2072398,CORRETIVA,SISTEMA DE ALTO FLUXO,AIRVO 2,FISHER & PAYKEL,2024-08-21 13:07:00,2024-08-21 14:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,LIMPEZA,1.22
2072423,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA VOYAGER 1.5,GE HEALTHCARE,2024-08-21 12:01:00,2024-08-29 19:05:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,199.07
2072231,CORRETIVA,MONITOR - MULTIPARAMETROS,P10,PROLIFE,2024-08-21 10:40:00,2024-08-22 14:15:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),27.58
2072051,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE 7100,GE HEALTHCARE,2024-08-21 07:45:00,2024-08-30 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,225.25
2074881,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,EC 3881LK,PENTAX,2024-08-21 15:20:00,2024-09-06 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),380.67
2071798,CORRETIVA,CISTOSCOPIO,30° 4MM X 30CM,KARL STORZ,2024-08-17 18:01:00,2025-01-08 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,3445.98
2072428,CORRETIVA,MONITOR - GASES ANESTESICOS,VAMOS,DRAGER HEALTHCARE,2024-08-21 13:47:00,2024-08-21 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.72
2072419,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-08-21 13:34:00,2024-08-21 14:15:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.68
2072500,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-08-21 15:15:00,2024-08-26 12:25:00,13 TESTE FUNCIONAL,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,117.17
2072919,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-08-21 23:47:00,2024-08-22 09:30:00,04 NAO FUNCIONA NA BATERIA,ERRO DE PROCEDIMENTO,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,9.72
2072976,CORRETIVA,SISTEMA DE INTEGRACAO DE IMAGENS,BUZZ,BRAINLAB,2024-08-21 08:56:00,2024-08-22 10:45:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,25.82
2072990,CORRETIVA,MESA CIRURGICA - ELETRICA,ALPHACLASSIC PRO 1118,GETINGE,2024-08-22 09:45:00,2024-09-26 10:40:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),840.92
2072977,CORRETIVA,TERMODESINFECTADORA,TD 290,ORTOSINTESE,2024-08-22 09:30:00,2024-08-22 09:50:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,0.33
2073445,CORRETIVA,CENTRIFUGA,MC28I,RDE,2024-08-22 17:52:00,2024-09-25 16:32:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,814.67
2072858,CORRETIVA,CARDIOTOCOGRAFO,AVALON FM20,PHILIPS MEDICAL,2024-08-22 07:08:00,2024-08-22 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,4.87
2073042,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-08-22 10:21:00,2024-08-22 10:55:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.57
2073043,CORRETIVA,MICROSCOPIO - ANALITICO,ECLIPSE E200,NIKON,2024-08-22 10:21:00,2024-08-22 13:10:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.82
2073058,CORRETIVA,COMPRESSOR - COLCHAO DE AR,AIR PLUS TKS02,DELLAMED,2024-08-22 10:30:00,2024-08-23 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,24.5
2073065,CORRETIVA,ULTRASSOM - GERAL,LOGIQ F8 EXPERT,GE HEALTHCARE,2024-08-23 07:00:00,2024-08-23 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.0
2072292,CORRETIVA,INCUBADORA,1186,FANEM,2024-08-21 11:21:00,2025-01-07 10:30:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),3335.15
2072356,CORRETIVA,INCUBADORA,1186,FANEM,2024-08-21 12:12:00,2025-04-01 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,5351.8
2073269,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-08-22 14:27:00,2024-09-09 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,432.55
2073305,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA ECHOSPEED 1.5T,GE HEALTHCARE,2024-08-22 16:20:00,2024-08-22 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.67
2073315,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-08-22 15:12:00,2024-08-22 15:46:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,0.57
2073341,CORRETIVA,VENTILADOR PULMONAR,CARESCAPE R860,GE HEALTHCARE,2024-08-22 15:40:00,2024-08-29 16:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,168.33
2074081,CORRETIVA,BALANCA - ANTROPOMETRICA,W 300,WELMY,2024-08-23 12:27:00,2024-09-27 10:32:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,838.08
2073143,CORRETIVA,BALANCA - ELETRONICA/MESA,109E,WELMY,2024-08-22 11:44:00,2024-08-23 15:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),27.27
2073226,SEG. ELETRICA,VENTILADOR PULMONAR,SERVO I,GETINGE,2024-08-22 13:00:00,2024-08-22 14:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,1.0
2073188,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC10,PHILIPS MEDICAL,2024-08-22 12:30:00,2024-08-22 13:30:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,1.0
2073443,TREINAMENTO,PROCESSADOR RADIOLOGICO - DR FIXO,NX 3 0,AGFA HEALTHCARE,2024-08-22 08:40:00,2024-08-22 12:00:00,*ATIVIDADE GERENCIAL,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE DEMONSTRACAO/UTILIZACAO,3.33
2073490,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,STELLAR 150,RESMED,2024-08-22 18:02:00,2024-08-22 18:17:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.25
2073497,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-08-22 09:00:00,2024-09-12 14:00:00,01 NAO LIGA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,509.0
2073311,CORRETIVA,MONITOR - MULTIPARAMETROS,P10,PROLIFE,2024-08-22 15:06:00,2024-08-22 15:50:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.73
2073310,CORRETIVA,MONITOR - MULTIPARAMETROS,P12,PROLIFE,2024-08-22 15:06:00,2024-08-22 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.9
2074014,CORRETIVA,BALANCA - ANTROPOMETRICA,R 110,WELMY,2024-08-22 11:15:00,2024-08-22 11:45:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,0.5
2074025,CORRETIVA,BALANCA - ANTROPOMETRICA,R 110,WELMY,2024-08-22 16:00:00,2024-08-22 16:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,0.5
2072865,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412 AQUAZERO,CISA,2024-08-22 07:11:00,2024-08-23 20:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,36.82
2072917,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS,DRAGER HEALTHCARE,2024-08-22 08:20:00,2024-09-26 17:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),848.67
2072953,CORRETIVA,MONITOR - MULTIPARAMETROS,P15,PROLIFE,2024-08-22 09:03:00,2024-08-22 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,8.95
2075343,CORRETIVA,PROCESSADOR RADIOLOGICO - DR FIXO,DRX 1,CARESTREAM,2024-08-22 16:00:00,2024-08-22 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.0
2073126,CORRETIVA,LASER - TRATOS RENAIS,MEDILAS H20,DORNIER MEDTEC,2024-08-22 12:40:00,2024-08-22 13:00:00,02 NAO FUNCIONA,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.33
2073003,CORRETIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-08-22 09:55:00,2024-08-22 11:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),1.08
2073019,CORRETIVA,CARDIOVERSOR,EFFICIA DFM100,PHILIPS MEDICAL,2024-08-22 10:30:00,2024-08-22 11:15:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,0.75
2072980,CORRETIVA,MONITOR - MULTIPARAMETROS,MP 20,PHILIPS MEDICAL,2024-08-22 10:10:00,2024-08-22 10:40:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.5
2073358,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID S70,GE HEALTHCARE,2024-08-22 16:10:00,2024-08-22 16:50:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.67
2073364,CORRETIVA,MONITOR - MULTIPARAMETROS,MEC 1000,MINDRAY,2024-08-22 16:04:00,2024-08-23 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,17.93
2073388,CORRETIVA,MONITOR - MULTIPARAMETROS,OMNI 712,GE HEALTHCARE,2024-08-22 16:22:00,2024-08-22 17:54:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.53
2073837,CORRETIVA,ULTRASSOM - GERAL,HD11 XE,PHILIPS MEDICAL,2024-08-23 08:50:00,2024-08-23 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,2.17
2073851,CORRETIVA,VENTILADOR PULMONAR,PURITAN BENNETT 840,COVIDIEN - NELLCOR,2024-08-23 09:03:00,2024-08-23 10:33:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1.5
2073916,GERENCIAL,CENTRAL DE MONITORIZACAO,MAS 700 16LT,GE HEALTHCARE,2024-08-23 09:53:00,2024-08-23 10:58:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,1.08
2073957,CORRETIVA,DETECTOR FETAL,DF7001,MEDPEJ,2024-08-23 09:00:00,2024-08-23 10:20:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.33
2073975,CORRETIVA,MESA CIRURGICA - ELETRICA,3001E,MERCEDES IMEC,2024-08-23 10:52:00,2024-08-23 11:21:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),0.48
2074022,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-08-23 11:27:00,2024-08-23 11:42:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.25
2074361,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-08-23 17:00:00,2024-08-23 17:30:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),0.5
2074358,CORRETIVA,SISTEMA DE DESINFECCAO - ENDOSCOPIA,ALX1012 E1P,ENDOCLEAR,2024-08-23 16:23:00,2024-08-23 17:30:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.12
2074420,CORRETIVA,LASER - LITOTRIPSIA,MEDILAS H30 SOLVO,DORNIER MEDTEC,2024-08-23 17:56:00,2024-08-23 19:45:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.82
2074207,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS2 PLUS,PHILIPS MEDICAL,2024-08-23 14:27:00,2024-08-23 14:55:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.47
2074431,CORRETIVA,LAPAROSCOPIO,70° 4MM X 18CM,KARL STORZ,2024-08-23 18:22:00,2024-09-12 09:45:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,471.38
2075019,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TDP,BARRFAB,2024-08-23 10:10:00,2024-09-13 11:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),504.83
2075225,GERENCIAL,INCUBADORA,VISION 2286,FANEM,2024-08-23 10:10:00,2024-08-23 12:09:00,*ATIVIDADE GERENCIAL,ATIVIDADE PROGRAMADA,LIMPEZA,1.98
2073087,CORRETIVA,MESA CIRURGICA - ELETRICA,LYRA,GETINGE,2024-08-22 10:56:00,2024-08-29 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,173.07
2073090,CORRETIVA,CARDIOVERSOR,R SERIES,ZOLL,2024-08-22 10:58:00,2024-08-22 11:15:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.28
2073125,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,MONNAL T60,AIR LIQUIDE,2024-08-22 11:27:00,2024-08-22 12:33:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,1.1
2073117,CORRETIVA,MONITOR - MULTIPARAMETROS,P15,PROLIFE,2024-08-22 11:16:00,2024-08-22 15:06:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,3.83
2074005,CORRETIVA,VENTILADOR PULMONAR,SV300,MINDRAY,2024-08-23 11:14:00,2024-08-23 15:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,3.77
2074205,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID S70,GE HEALTHCARE,2024-09-06 09:00:00,2024-09-06 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,2.0
2162320,CALIBRACAO,INDICADOR BIOLOGICO,CELERITY STEAM,STERIS,2024-08-23 08:00:00,2024-08-23 08:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.5
2073971,CORRETIVA,BISTURI - ELETRICO,SS 601 MC,WEM,2024-08-23 08:30:00,2024-10-02 16:00:00,24 REPROVADO NA CALIBRACAO,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),967.5
2073770,CORRETIVA,MACA - TRANSPORTE,PRIME 1105,STRYKER,2024-08-23 08:09:00,2024-08-23 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,4.85
2074155,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,STELLAR 150,RESMED,2024-08-23 13:45:00,2024-08-23 14:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,AJUSTE MECÂNICO,0.25
2074185,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-08-23 14:15:00,2024-08-23 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.75
2074186,CORRETIVA,MICROSCOPIO - CIRURGICO,OPMI VARIO S88,CARL ZEISS,2024-08-23 15:50:00,2024-08-23 16:15:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.42
2074317,CORRETIVA,ANALISADOR SANGUINEO PORTATIL,ISTAT 0,ABBOTT,2024-08-23 15:37:00,2024-08-23 16:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.72
2074367,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-08-23 16:40:00,2024-08-23 17:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,ENTREGA / RECEBIMENTO DE EQUIPAMENTO PARA HOMECARE,0.33
2074552,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY DELTA,DRAGER HEALTHCARE,2024-08-24 11:00:00,2024-08-30 14:00:00,24 REPROVADO NA CALIBRACAO,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,147.0
2074552,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY DELTA,DRAGER HEALTHCARE,2024-08-24 11:00:00,2024-08-30 14:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TESTE FUNCIONAL,147.0
2074512,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412,CISA,2023-08-24 07:15:00,2024-08-24 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,8786.75
2074526,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM120,PHILIPS MEDICAL,2024-08-24 08:42:00,2024-08-24 09:50:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.13
2075661,CORRETIVA,ELETROCARDIOGRAFO,ELI280,MORTARA,2024-08-22 13:47:00,2024-08-22 14:40:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.88
2073200,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-08-22 12:46:00,2024-08-24 13:50:00,03 EQUIPAMENTO DANIFICADO,MAU USO,TREINAMENTO/ACOMPANHAMENTO DE CORPO CLÍNICO,49.07
2073434,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,OPTIMA CT660 64,GE HEALTHCARE,2024-08-22 17:14:00,2024-08-22 17:15:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.02
2072849,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS,DRAGER HEALTHCARE,2024-08-21 02:25:00,2024-08-21 04:15:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.83
2073099,CORRETIVA,CABECOTE DE CAMERA,IMAGE1 HD H3 Z,KARL STORZ,2024-08-22 11:06:00,2024-10-24 12:15:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1513.15
2073134,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,ADC CR30X,AGFA HEALTHCARE,2024-08-22 11:31:00,2024-08-22 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,0.98
2072879,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,SOMATOM EMOTION 16,SIEMENS HEALTHCARE,2024-08-22 14:30:00,2024-08-22 15:03:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.55
2072952,CORRETIVA,INCUBADORA - TRANSPORTE,IT 158 TS,FANEM,2024-08-22 09:03:00,2024-08-22 09:35:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.53
2073121,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-08-22 11:18:00,2024-11-22 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,2211.7
2074034,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIG BEN,RIESTER,2024-08-23 12:30:00,2024-08-23 12:50:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,0.33
2074144,CORRETIVA,FOCO CIRURGICO TETO - LED,POLARIS 600,DRAGER HEALTHCARE,2024-08-23 13:34:00,2024-08-23 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.43
2076037,CORRETIVA,AUTOCLAVE - HORIZONTAL,HI VAC CAD,BAUMER,2024-08-23 13:55:00,2024-08-24 11:00:00,18 MOLHANDO MATERIAL,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,21.08
2074304,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-08-23 15:29:00,2024-08-28 16:59:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,121.5
2074222,CORRETIVA,LAPAROSCOPIO,30° 2.9MM X 30CM,KARL STORZ,2024-08-23 14:47:00,2024-10-02 14:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,959.72
2074052,CORRETIVA,MONITOR - MULTIPARAMETROS,VISTA 120S,DRAGER HEALTHCARE,2024-08-23 11:51:00,2024-10-22 15:22:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),1443.52
2074043,CORRETIVA,BALANCA - ELETRONICA/MESA,JUNIOR PLUS,TOLEDO,2024-08-23 11:45:00,2024-09-18 11:10:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,623.42
2077058,CORRETIVA,ANGIOGRAFO,INNOVA 2100IQ,GE HEALTHCARE,2024-08-29 09:00:00,2024-08-29 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),2.0
2074374,CORRETIVA,RESSONANCIA MAGNETICA,MAGNETOM SEMPRA 1.5T,SIEMENS HEALTHCARE,2024-08-23 16:42:00,2024-08-23 17:30:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.8
2074360,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TDP,BARRFAB,2024-08-23 16:25:00,2024-08-23 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.58
2073979,INSTALACAO,VIDEOENDOSCOPIO - ALTA,GIF H170,OLYMPUS,2024-08-23 10:54:00,2024-08-23 12:00:00,*INSTALACAO,INSTALAÇÃO,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,1.1
2074122,CORRETIVA,CARRO DE MORGUE - ELETRICO,MG2200,MEA MODUL,2024-08-23 08:00:00,2024-12-06 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,2525.0
2172159,CORRETIVA,MISTURADOR DE GASES MEDICINAIS,AR O2 HF COMPLETO,INTERMED,2024-11-13 08:25:00,2025-02-07 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,2066.58
2073824,CORRETIVA,HEMODIALISADOR - CONTINUO,PRISMAFLEX,GAMBRO,2024-08-23 08:38:00,2024-08-26 14:51:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,78.22
2073820,CORRETIVA,TORNIQUETE - PNEUMATICO,SMARTPUMP DUAL CHANNEL,STRYKER,2024-08-23 08:35:00,2024-08-23 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.42
2075120,CORRETIVA,SISTEMA DE HIPOHIPERTERMIA,CRITICOOL,MTRE,2024-08-26 10:20:00,2024-10-03 10:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,912.17
2075603,CORRETIVA,MANGUITO - BRACADEIRA,ESFIGMOMANOMETRO,GENERICO,2024-08-26 17:15:00,2024-08-26 17:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,0.25
2075454,CORRETIVA,MONITOR - TRANSPORTE,DX2022,DIXTAL BIOMEDICA,2024-08-26 14:38:00,2024-09-23 07:10:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,664.53
2074780,INSPECAO/VERIFICACAO,MODULO - GASES ANESTESICOS,E SCAIO,GE HEALTHCARE,2024-08-29 11:37:00,2024-08-29 11:57:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,SUBSTITUIÇÃO DE PECA(S),0.33
2074775,INSPECAO/VERIFICACAO,MODULO - GASES ANESTESICOS,N CAIO,GE HEALTHCARE,2024-08-29 12:19:00,2024-08-29 12:39:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,SUBSTITUIÇÃO DE PECA(S),0.33
2074783,INSPECAO/VERIFICACAO,MODULO - CAPNOGRAFIA,E MINIC,GE HEALTHCARE,2024-08-29 12:40:00,2024-08-29 13:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,SUBSTITUIÇÃO DE PECA(S),0.33
2074558,CORRETIVA,ELETROCARDIOGRAFO,MAC 800,GE HEALTHCARE,2024-08-24 11:11:00,2024-08-24 13:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.82
2074578,CORRETIVA,MONITOR - MULTIPARAMETROS,B650,GE HEALTHCARE,2024-08-24 14:35:00,2024-08-26 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,48.42
2074616,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON MR,GUERBET,2024-08-25 08:07:00,2024-09-03 14:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,221.88
2074855,CORRETIVA,SISTEMA DE ALTO FLUXO,PRECISION FLOW PLUS,VAPOTHERM,2024-08-26 07:55:00,2024-08-26 08:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.42
2074870,CORRETIVA,ESTEIRA ERGOMETRICA,CENTURION 300,MICROMED,2024-08-26 07:52:00,2024-08-26 08:10:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.3
2073202,CORRETIVA,MACA - TRANSPORTE,PRIME 1105,STRYKER,2024-08-22 13:00:00,2025-01-17 11:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),3550.17
2307713,INSTALACAO,CAMA - ELETRICA,HR900,HILL ROM,2024-08-22 09:00:00,2024-08-22 09:00:00,*INSTALACAO,INSTALAÇÃO,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,0.0
2307787,INSTALACAO,CAMA - ELETRICA,HR900,HILL ROM,2024-08-22 10:20:00,2024-08-22 10:20:00,*INSTALACAO,INSTALAÇÃO,ACOMPANHAMENTO DE SERVICO EXTERNO,0.0
2311442,INSTALACAO,CAMA - ELETRICA,CENTURIS PRO LI900B1,HILL ROM,2024-08-22 11:00:00,2024-08-22 11:00:00,*INSTALACAO,INSTALAÇÃO,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,0.0
2074972,CORRETIVA,MAPA,90207,SPACELABS,2024-08-26 09:01:00,2024-08-29 09:00:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,71.98
2074995,CORRETIVA,MODULO - GASES ANESTESICOS,E SCAIO,GE HEALTHCARE,2024-08-26 09:17:00,2024-08-26 10:20:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.05
2314246,INSTALACAO,CAMA - ELETRICA,CENTURIS PRO LI900B1,HILL ROM,2024-08-23 13:20:00,2024-08-23 13:20:00,*INSTALACAO,INSTALAÇÃO,ACOMPANHAMENTO DE SERVICO EXTERNO,0.0
2074818,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-08-26 07:19:00,2024-08-26 08:00:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.68
2075202,CORRETIVA,AUTOCLAVE - HORIZONTAL,AC 523,ORTOSINTESE,2024-08-26 08:00:00,2024-08-26 11:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,3.5
2074915,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM120,PHILIPS MEDICAL,2024-08-24 08:22:00,2024-08-26 10:28:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,NÃO FOI POSSÍVEL REALIZAR,50.1
2074898,CORRETIVA,INCUBADORA,VISION 2286,FANEM,2024-08-24 08:20:00,2024-08-26 11:40:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,MAU USO,CONFIGURAÇÃO/REINICIALIZAÇÃO,51.33
2074926,CORRETIVA,CARDIOVERSOR,M2,ZOLL,2024-08-26 08:27:00,2024-08-26 08:50:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.38
2074932,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR PCF,MEDISAFE,2024-08-26 08:32:00,2024-08-27 16:10:00,01 NAO LIGA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,31.63
2075305,CORRETIVA,ESTEIRA ERGOMETRICA,CENTURION 200,MICROMED,2024-08-26 12:27:00,2024-08-26 13:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.55
2074845,CORRETIVA,MONITOR - MULTIPARAMETROS - MRI,EXPRESSION MR400,PHILIPS MEDICAL,2024-08-26 07:39:00,2024-08-26 08:25:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,0.77
2075030,CORRETIVA,SISTEMA DE GRAVACAO DE VIDEO,IMAGE1 SPIES CONNECT TC200,KARL STORZ,2024-08-26 09:39:00,2024-08-26 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.85
2075039,CORRETIVA,MONITOR - MULTIPARAMETROS,UMEC12,MINDRAY,2024-08-26 09:45:00,2024-08-26 10:04:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,0.32
2075057,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,PREMIUM,PREMIUM,2024-08-26 09:55:00,2024-08-26 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,3.08
2074892,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM120,PHILIPS MEDICAL,2024-08-24 08:19:00,2024-08-26 12:40:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,52.35
2075472,CORRETIVA,RESSONANCIA MAGNETICA,OPTIMA MR360 1.5T,GE HEALTHCARE,2024-08-26 13:37:00,2024-08-26 14:22:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.75
2075493,CORRETIVA,BOMBA INFUSORA - NUTRICAO,AMIKA,FRESENIUS,2024-08-26 08:00:00,2024-09-19 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),584.0
2075259,CORRETIVA,MESA CIRURGICA - ELETRICA,MARS,TRUMPF,2024-08-26 11:30:00,2024-08-26 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.0
2074895,CORRETIVA,MONITOR - MULTIPARAMETROS,MP 40,PHILIPS MEDICAL,2024-08-24 08:19:00,2024-08-26 13:50:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,53.52
2075594,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID T9,GE HEALTHCARE,2024-08-26 17:05:00,2024-08-26 19:00:00,03 EQUIPAMENTO DANIFICADO,ATIVIDADE PROGRAMADA,AVALIAÇÃO TÉCNICA,1.92
2075535,CORRETIVA,CENTRIFUGA,5420,EPPENDORF,2024-08-26 15:47:00,2024-08-26 16:30:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,REVISÃO / REPARO EM ACESSÓRIO(S),0.72
2075359,CORRETIVA,BERCO - ELETRICO,VLT 220A ESP,VALLITECH,2024-08-26 09:31:00,2024-08-26 13:29:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),3.97
2075078,CORRETIVA,ARCO CIRURGICO,OEC FLUOROSTAR 7900,GE HEALTHCARE,2024-08-26 10:01:00,2024-08-26 11:11:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AJUSTE MECÂNICO,1.17
2075081,CORRETIVA,COMPRESSOR - COLCHAO DE AR,AIR PLUS TKS02,DELLAMED,2024-08-26 10:00:00,2024-08-26 16:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,6.0
2075101,CORRETIVA,BERCO - ELETRICO,VLT 220A ESP,VALLITECH,2024-08-26 10:01:00,2024-08-26 14:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,4.48
2074912,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-08-26 08:22:00,2024-08-26 09:28:00,13 TESTE FUNCIONAL,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.1
2075534,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-08-26 15:46:00,2024-08-26 16:20:00,02 NAO FUNCIONA,MAU USO,TREINAMENTO DE CORPO TÉCNICO,0.57
2075537,CORRETIVA,ARCO CIRURGICO,ZENITION 70,PHILIPS MEDICAL,2024-08-26 11:00:00,2024-08-28 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,50.0
2075566,CORRETIVA,MONITOR - VIDEOCIRURGIA,9826NB,KARL STORZ,2024-08-26 16:33:00,2024-08-26 17:29:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,0.93
2075583,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID E95,GE HEALTHCARE,2024-08-26 16:47:00,2024-08-26 18:30:00,03 EQUIPAMENTO DANIFICADO,ATIVIDADE PROGRAMADA,AVALIAÇÃO TÉCNICA,1.72
2076011,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2020,DIXTAL BIOMEDICA,2024-08-27 09:20:00,2024-08-27 10:40:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.33
2076175,CORRETIVA,MONITOR - TRANSPORTE,B125,GE HEALTHCARE,2024-08-27 11:18:00,2024-08-27 17:30:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,6.2
2076323,CORRETIVA,INCUBADORA,DUETTO 2386,FANEM,2024-08-26 13:03:00,2024-09-03 20:00:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,198.95
2076325,CORRETIVA,CABECOTE DE CAMERA,1288 HD,STRYKER,2024-08-27 12:41:00,2024-08-28 15:30:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,TESTE FUNCIONAL,26.82
2076371,CORRETIVA,ARCO CIRURGICO,BRIVO OEC 785,GE HEALTHCARE,2024-08-27 14:15:00,2024-08-27 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.75
2077602,CORRETIVA,BISTURI - SELADOR DE VASOS,FORCE TRIAD,COVIDIEN - VALLEYLAB,2024-08-28 16:32:00,2024-08-28 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.47
2077545,CORRETIVA,NEFROSCOPIO,GENERICO,GENERICO,2024-08-28 14:50:00,2025-02-21 09:08:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,4242.3
2116487,CALIBRACAO,ULTRASSOM - GERAL,LOGIQ P9,GE HEALTHCARE,2024-08-28 13:00:00,2024-08-28 13:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,CONTROLE DE QUALIDADE DE EQUIPAMENTOS RADIOLÓGICOS,0.5
2116490,CALIBRACAO,ULTRASSOM PORTATIL - GERAL,VENUE 50,GE HEALTHCARE,2024-08-28 13:30:00,2024-08-28 14:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,CONTROLE DE QUALIDADE DE EQUIPAMENTOS RADIOLÓGICOS,0.5
2077318,CORRETIVA,ULTRASSOM PORTATIL - GERAL,VERSANA ACTIVE,GE HEALTHCARE,2023-08-31 11:21:00,2024-09-02 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,8838.65
2116497,CALIBRACAO,ULTRASSOM - PUNCAO,RITE 8,BARD,2024-08-28 14:00:00,2024-08-28 14:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,CONTROLE DE QUALIDADE DE EQUIPAMENTOS RADIOLÓGICOS,0.5
2116493,CALIBRACAO,ANGIOGRAFO,ARTIS ZEE FLOOR,SIEMENS HEALTHCARE,2024-08-28 15:00:00,2024-08-28 15:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,CONTROLE DE QUALIDADE DE EQUIPAMENTOS RADIOLÓGICOS,0.5
2128303,CALIBRACAO,ANGIOGRAFO,ARTIS ZEE FLOOR,SIEMENS HEALTHCARE,2024-08-28 16:00:00,2024-08-28 16:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,CONTROLE DE LEVANTAMENTO RADIOMÉTRICO,0.5
2077070,CORRETIVA,VIDEOLARINGOSCOPIO,MCGRATH,AIRCRAFT,2024-08-27 08:41:00,2024-08-28 09:50:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,25.15
2076049,INSTALACAO,BISTURI - ELETRICO,FORCE 2,COVIDIEN - VALLEYLAB,2024-08-26 13:24:00,2024-08-26 14:01:00,*INSTALACAO,ATIVIDADE PROGRAMADA,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,0.62
2076116,CORRETIVA,APARELHO DE RAIOS-X - FIXO,AERODR MAXIMUS,KONICA MINOLTA,2024-08-26 10:10:00,2024-08-27 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,25.83
2075585,CORRETIVA,VAPORIZADOR,VAPOR 2000,DRAGER HEALTHCARE,2024-08-26 16:48:00,2024-08-26 17:10:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.37
2134398,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON MR,GUERBET,2024-08-26 14:38:00,2024-08-26 14:38:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM PEÇAS,0.0
2075191,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,HEIDJI,HEIDJI,2024-08-26 10:56:00,2024-08-26 11:40:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.73
2075182,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2021,DIXTAL BIOMEDICA,2024-08-26 10:55:00,2024-08-26 13:25:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),2.5
