OS,TIPO,TIPO EQUIPAMENTO,EQUIPAMENTO,MARCA,HORARIO INICIO,HORARIO FIM,TIPO DE SERVIÇO,COMPLEMENTO,RESOLUÇÃO,TEMPO
2076596,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE VIEW,GE HEALTHCARE,2024-08-26 15:15:00,2024-08-26 16:15:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AJUSTE MECÂNICO,1.0
2074953,CORRETIVA,CAMA - ELETRICA,BASIC CARE P1440A,HILL ROM,2024-08-29 16:00:00,2024-08-29 16:50:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,0.83
2075392,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-08-26 13:39:00,2024-08-26 14:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.35
2074782,INSPECAO/VERIFICACAO,MONITOR - MULTIPARAMETROS,CARDIOCAP 5,GE HEALTHCARE,2024-08-29 14:25:00,2024-08-29 14:45:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,SUBSTITUIÇÃO DE PECA(S),0.33
2076230,CORRETIVA,CORADOR DE LAMINAS,SLIDEINK II,VYTTRA,2024-08-27 11:47:00,2024-09-04 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,194.22
2098295,CORRETIVA,ACELERADOR LINEAR,CYBERKNIFE,ACCURAY,2024-08-27 07:30:00,2024-08-27 08:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,1.0
2075958,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-08-27 08:44:00,2024-09-30 17:37:00,13 TESTE FUNCIONAL,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,824.88
2075971,CORRETIVA,OXIMETRO DE PULSO,PM 60,MINDRAY,2024-08-27 11:00:00,2024-09-30 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,820.0
2076426,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF Q150,OLYMPUS,2024-08-27 14:57:00,2024-09-18 14:35:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,527.63
2076074,CORRETIVA,BERCO - ELETRICO,TOM 2,LINET,2024-08-27 09:56:00,2024-09-18 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,528.07
2076082,CORRETIVA,MONITOR - MULTIPARAMETROS,VISMO PVM 2700,NIHON KOHDEN,2024-08-27 09:00:00,2024-09-20 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),579.0
2076398,CORRETIVA,AUTOCLAVE - HORIZONTAL,HI VAC II,BAUMER,2024-08-27 14:38:00,2024-08-27 19:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,4.87
2076345,CORRETIVA,VENTILADOR PULMONAR,PURITAN BENNETT 840,COVIDIEN - NELLCOR,2024-08-27 13:43:00,2024-09-11 09:07:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ATIVIDADE PROGRAMADA,CONFIGURAÇÃO/REINICIALIZAÇÃO,355.4
2076403,CORRETIVA,BALANCA - ELETRONICA/MESA,MF 6,FILIZOLA,2024-08-27 14:46:00,2024-08-27 15:53:00,02 NAO FUNCIONA,MAU USO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,1.12
2076445,CORRETIVA,BALANCA - ANTROPOMETRICA,W 200A,WELMY,2024-08-27 15:08:00,2024-10-01 16:25:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,841.28
2076442,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-08-27 15:07:00,2024-08-27 16:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.88
2077097,PREVENTIVA,ANALISADOR BIOQUIMICO,VITROS 5600,ORTHO CLINICAL DIAGNOSTICS,2024-08-27 13:20:00,2024-08-27 21:23:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,8.05
2075896,CORRETIVA,CARDIOVERSOR,CODEMASTER M1722B M1723B,HEWLETT PACKARD,2024-08-26 18:58:00,2024-08-27 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,13.03
2075116,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-08-26 10:11:00,2024-09-17 13:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,530.82
2075917,CORRETIVA,FOTOFORO,49000 SERIES,WELCH ALLYN,2024-08-27 07:47:00,2024-08-27 09:55:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),2.13
2075924,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS,DRAGER HEALTHCARE,2024-08-26 17:12:00,2024-08-30 15:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,94.3
2075932,CORRETIVA,MACA - TRANSPORTE,KK810A,PARAMOUNT,2024-08-27 08:10:00,2024-08-28 10:48:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,26.63
2075966,CORRETIVA,AUTOCLAVE - HORIZONTAL,AC 365,ORTOSINTESE,2024-08-27 08:00:00,2024-08-27 16:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),8.5
2076195,CORRETIVA,SISTEMA DE INTEGRACAO DE IMAGENS,BUZZ,BRAINLAB,2024-08-27 09:49:00,2024-08-27 12:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,REVISÃO / REPARO EM CONEXÕES,2.18
2076267,CORRETIVA,FOTOFORO,ML4 LED,HEINE,2024-08-26 18:30:00,2024-08-27 14:00:00,*ACESSORIO DANIFICADO,MAU USO,REVISÃO / REPARO EM CONEXÕES,19.5
2075916,CORRETIVA,MONITOR - MULTIPARAMETROS,VISTA 120S,DRAGER HEALTHCARE,2024-08-27 07:55:00,2024-08-27 08:34:00,13 TESTE FUNCIONAL,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.65
2075941,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,AMX4,GE HEALTHCARE,2024-09-02 13:00:00,2024-09-02 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,LUBRIFICAÇÃO,1.5
2076504,CORRETIVA,ARTROSCOPIO,0° 4MM X 17CM,ASTUS MEDICAL,2024-08-27 16:04:00,2024-09-11 17:00:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),360.93
2076484,CORRETIVA,CAMA - ELETRICA,GO BED FL28EX,STRYKER,2024-08-27 15:38:00,2024-08-27 17:28:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,1.83
2076509,CORRETIVA,OXIMETRO DE PULSO,PM 60,MINDRAY,2024-08-27 16:10:00,2024-08-27 17:00:00,01 NAO LIGA,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.83
2076460,CORRETIVA,MONITOR - MULTIPARAMETROS,VISTA 120S,DRAGER HEALTHCARE,2024-08-27 15:27:00,2024-08-27 16:32:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,1.08
2077168,CORRETIVA,CARDIOVERSOR,R SERIES,ZOLL,2024-08-28 09:46:00,2024-11-04 16:18:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,1638.53
2116489,CALIBRACAO,PROCESSADOR RADIOLOGICO - CR,DIRECTVIEW CR CLASSIC,CARESTREAM,2024-08-30 09:30:00,2024-08-30 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,CONTROLE DE QUALIDADE DE EQUIPAMENTOS RADIOLÓGICOS,0.5
2077609,CORRETIVA,LAPAROSCOPIO,30° 5MM X 29CM,KARL STORZ,2024-08-28 16:40:00,2024-09-11 17:00:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),336.33
2075598,CORRETIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-08-26 15:37:00,2024-11-01 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1607.38
2075181,CORRETIVA,SISTEMA DE DESINFECCAO - ENDOSCOPIA,ALX1012 DL,ENDOCLEAR,2024-08-26 10:55:00,2024-10-22 17:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1374.25
2075181,CORRETIVA,SISTEMA DE DESINFECCAO - ENDOSCOPIA,ALX1012 DL,ENDOCLEAR,2024-08-26 10:55:00,2024-10-22 17:10:00,20 DISPLAY DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1374.25
2075421,CORRETIVA,BALANCA - ELETRONICA/MESA,BP BABY,FILIZOLA,2024-08-26 14:07:00,2024-08-28 19:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,53.22
2075390,CORRETIVA,LAPAROSCOPIO,"30° 10MM X 34,4",SCHOLLY,2024-08-26 13:35:00,2024-12-01 08:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),2322.42
2074990,CORRETIVA,HOLTER,H3+,MORTARA,2024-08-26 09:11:00,2025-02-26 17:30:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),4424.32
2075527,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7500,WELCH ALLYN,2024-08-26 15:43:00,2025-01-14 08:40:00,*ATIVIDADE GERENCIAL,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,3376.95
2076475,CORRETIVA,BALANCA - ELETRONICA/MESA,109E,WELMY,2024-08-27 15:31:00,2024-10-09 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1025.48
2156678,CALIBRACAO,MICROPIPETA,500UL,LIO SERUM,2024-08-27 08:00:00,2024-08-27 08:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.5
2076555,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF H170L,OLYMPUS,2024-08-27 16:52:00,2024-09-30 11:53:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),811.02
2075990,CORRETIVA,INCUBADORA - TRANSPORTE,IT 158 TS BABYPUFF,FANEM,2024-08-27 09:10:00,2024-08-29 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,50.83
2094081,CORRETIVA,MONITOR - TRANSPORTE,DX2022,DIXTAL BIOMEDICA,2024-08-27 10:00:00,2024-09-23 07:30:00,02 NAO FUNCIONA,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),645.5
2076587,CORRETIVA,ULTRASSOM PORTATIL - GERAL,VERSANA ACTIVE,GE HEALTHCARE,2024-08-27 17:20:00,2024-08-27 17:55:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,0.58
2077048,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-08-28 08:32:00,2024-08-28 08:36:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.07
2077109,CORRETIVA,CABO DE PRESSAO NAO INVASIVA,GENERICO,GENERICO,2024-08-28 09:15:00,2024-08-28 11:30:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,2.25
2077128,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,AIRSENSE S10 AUTOSET,RESMED,2024-08-28 09:21:00,2024-08-30 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,54.65
2077147,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR PCF,MEDISAFE,2024-08-28 09:31:00,2024-08-28 11:45:00,18 MOLHANDO MATERIAL,INFRAESTRUTURA,REVISÃO / REPARO EM CONEXÕES,2.23
2077162,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-08-28 09:42:00,2024-09-11 08:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,334.3
2077374,CORRETIVA,BALANCA - ACAMADO,JACK 250,C2 SOLUCOES,2024-08-28 12:29:00,2024-08-28 13:20:00,02 NAO FUNCIONA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,0.85
2076987,CORRETIVA,MONITOR - MULTIPARAMETROS,MP 40,PHILIPS MEDICAL,2024-08-28 07:42:00,2024-08-28 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.3
2077008,CORRETIVA,MONITOR - MULTIPARAMETROS,IMEC15,MINDRAY,2024-08-28 16:30:00,2024-08-28 18:00:00,*ACESSORIO DANIFICADO,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),1.5
2077175,CORRETIVA,COMPRESSOR - MANTA TERMICA,WARMTOUCH 5900,COVIDIEN - NELLCOR,2024-08-28 09:55:00,2024-08-28 14:00:00,02 NAO FUNCIONA,MAU USO,ABERTURA DE OS DE INATIVACAO,4.08
2077184,CORRETIVA,INCUBADORA,VISION 2286,FANEM,2024-08-28 10:04:00,2024-08-28 10:56:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.87
2077258,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-08-28 10:50:00,2024-08-28 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE ELETRÔNICO,4.17
2077270,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM150,PHILIPS MEDICAL,2024-08-28 10:56:00,2024-08-28 11:11:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.25
2077289,CORRETIVA,OXIMETRO DE PULSO,MD300M,CHOICEMMED,2024-08-28 11:10:00,2024-08-28 13:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,2.33
2077559,CORRETIVA,CARDIOVERSOR,TEC 5631,NIHON KOHDEN,2024-08-28 15:50:00,2024-08-29 08:20:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,16.5
2076380,CORRETIVA,SISTEMA DE HIPOHIPERTERMIA,BLANKETROL III 233,CSZ,2024-08-27 14:24:00,2024-08-27 14:24:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.0
2275544,CALIBRACAO,MICROPIPETA,50UL,LIO SERUM,2024-08-27 08:00:00,2024-08-27 08:15:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.25
2077378,CORRETIVA,VENTILADOR PULMONAR,BABYLOG VN500 HFV,DRAGER HEALTHCARE,2024-08-28 12:07:00,2024-09-19 17:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,533.38
2077028,CORRETIVA,ANGIOGRAFO,ARTIS ZEE FLOOR,SIEMENS HEALTHCARE,2024-08-28 08:00:00,2024-08-28 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,2.5
2077441,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-08-28 14:03:00,2024-08-29 09:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,19.45
2077453,CORRETIVA,MONITOR - MULTIPARAMETROS,B650,GE HEALTHCARE,2024-08-28 13:00:00,2024-08-28 14:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.0
2077493,CORRETIVA,CISTOSCOPIO,30° 4MM X 30CM,KARL STORZ,2024-08-28 14:35:00,2024-10-15 17:18:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1154.72
2116501,CALIBRACAO,TOMOGRAFO COMPUTADORIZADO,AQUILION LIGHTNING 80 TSX036A,CANON,2024-08-28 15:30:00,2024-08-28 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,CONTROLE DE QUALIDADE DE EQUIPAMENTOS RADIOLÓGICOS,0.5
2077710,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-08-28 18:38:00,2024-08-29 07:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,12.87
2077652,CORRETIVA,MODULO - OXIMETRIA,EXPRESSION MR GEN3,PHILIPS MEDICAL,2024-08-28 17:22:00,2024-08-28 17:39:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.28
2077989,CORRETIVA,BALANCA - ELETRONICA/MESA,LS5,MARTE,2024-08-29 05:15:00,2024-08-29 09:12:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,3.95
2077990,CORRETIVA,ANALISADOR COAGULACAO ATIVA,ACL ELITE PRO,INSTRUMENTATION LABORATORY,2024-08-29 08:33:00,2024-08-30 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,30.45
2078031,CORRETIVA,DETECTOR FETAL,FD 491,TOITU,2024-08-29 10:02:00,2024-08-29 11:36:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.57
2078294,CORRETIVA,BALANCA - COMPOSICAO CORPORAL,270,INBODY,2024-08-29 12:29:00,2024-08-31 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,44.52
2078292,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION ACT 16,GE HEALTHCARE,2024-08-29 12:00:00,2024-08-31 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,51.0
2078324,CORRETIVA,UMIDIFICADOR,MR850,FISHER & PAYKEL,2024-08-29 12:53:00,2024-08-30 09:00:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,20.12
2078345,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-08-29 13:17:00,2024-08-29 14:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.72
2078508,CORRETIVA,MAPA,DYNA MAPA PLUS,CARDIO SISTEMAS,2024-08-29 15:29:00,2024-08-30 11:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,19.52
2078548,CORRETIVA,CARDIOVERSOR,BENEHEART D3,MINDRAY,2024-08-29 16:15:00,2024-08-29 16:45:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.5
2078551,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-08-29 09:00:00,2024-08-30 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,25.0
2078553,CORRETIVA,MONITOR - MULTIPARAMETROS,UMEC12,MINDRAY,2024-08-29 16:16:00,2024-08-29 17:16:00,01 NAO LIGA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.0
2078326,GERENCIAL,VAPORIZADOR,VAPOR 2000,DRAGER HEALTHCARE,2024-08-29 12:30:00,2024-08-29 12:30:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,0.0
2078429,CORRETIVA,IMPRESSORA DE FILME RADIOLOGICO,DRYVIEW 6800,CARESTREAM,2024-09-02 10:00:00,2024-09-02 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,1.0
2078532,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-08-29 13:23:00,2024-08-29 14:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.62
2077956,CORRETIVA,MICROSCOPIO - CIRURGICO,OPMI PENTERO 900,CARL ZEISS,2024-08-29 08:00:00,2024-12-06 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,2376.0
2078100,CORRETIVA,BISTURI - ELETRICO,BP 100,EMAI,2024-08-29 10:23:00,2024-09-06 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,190.62
2078190,CORRETIVA,BALANCA - ELETRONICA/MESA,9094 C4,TOLEDO,2024-08-29 11:14:00,2024-08-29 11:25:00,*ACESSORIO DANIFICADO,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),0.18
2077976,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-08-29 09:30:00,2024-09-10 14:44:00,01 NAO LIGA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,293.23
2078430,CORRETIVA,MESA CIRURGICA - ELETRICA,HYBASE 6100,MINDRAY,2024-08-29 14:21:00,2024-08-29 14:55:00,02 NAO FUNCIONA,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.57
2078421,CORRETIVA,CAMA - ELETRICA,GO BED FL28C,STRYKER,2024-08-29 13:54:00,2024-08-29 14:50:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.93
2078441,CORRETIVA,LAPAROSCOPIO,0° 10MM X 31CM,KARL STORZ,2024-08-29 14:20:00,2024-09-11 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),314.67
2078098,CORRETIVA,TERMODESINFECTADORA,TW E200 400P,BAUMER,2024-08-29 10:23:00,2024-09-03 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE HIDRÁULICO,121.62
2078458,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,PREMIUM,PREMIUM,2024-08-29 14:36:00,2024-08-29 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,2.4
2078456,CORRETIVA,FONTE DE LUZ - LED,POWERLED 175 20161420,KARL STORZ,2024-08-29 14:33:00,2024-08-30 08:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,17.45
2078574,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-08-29 16:43:00,2024-08-29 17:45:00,19 FALTA DE PECA OU ACESSORIO,MAU USO,SUBSTITUIÇÃO DE PECA(S),1.03
2077496,CORRETIVA,GERADOR DE RADIOFARMACO,PLUS,CYCLOMEDICA,2024-08-28 14:51:00,2024-08-29 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,19.15
2077555,CORRETIVA,LAPAROSCOPIO,25° 10MM X 29CM,RICHARD WOLF,2024-08-28 14:55:00,2024-10-15 17:39:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1154.73
2077554,CORRETIVA,ULTRASSOM PORTATIL - PUNCAO,VENUE 50,GE HEALTHCARE,2024-08-28 15:47:00,2024-08-28 16:40:00,02 NAO FUNCIONA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,0.88
2078114,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-08-29 10:34:00,2024-08-29 11:12:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.63
2078207,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-08-29 11:22:00,2024-10-09 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,NÃO FOI POSSÍVEL REALIZAR,984.63
2078234,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE 7100,GE HEALTHCARE,2024-08-29 11:29:00,2024-08-29 15:20:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),3.85
2079144,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE 7900,GE HEALTHCARE,2024-08-29 18:52:00,2024-08-30 08:34:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,13.7
2128270,CALIBRACAO,APARELHO DE RAIOS-X - MOVEL,POLYMOBIL III,SIEMENS HEALTHCARE,2024-08-30 10:00:00,2024-08-30 10:20:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,CONTROLE DE QUALIDADE DE EQUIPAMENTOS RADIOLÓGICOS,0.33
2128271,CALIBRACAO,APARELHO DE RAIOS-X - FIXO,RT 500 150,RAY TEC,2024-08-30 10:20:00,2024-08-30 10:40:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,CONTROLE DE QUALIDADE DE EQUIPAMENTOS RADIOLÓGICOS,0.33
2128272,CALIBRACAO,APARELHO DE RAIOS-X - MOVEL,POLYMOBIL PLUS,SIEMENS HEALTHCARE,2024-08-30 10:40:00,2024-08-30 11:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,CONTROLE DE QUALIDADE DE EQUIPAMENTOS RADIOLÓGICOS,0.33
2128273,CALIBRACAO,APARELHO DE RAIOS-X - FIXO,MAXIMUS ECO,KONICA MINOLTA,2024-08-30 11:10:00,2024-08-30 11:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,CONTROLE DE QUALIDADE DE EQUIPAMENTOS RADIOLÓGICOS,0.33
2077739,CORRETIVA,SISTEMA DE DESINFECCAO - ENDOSCOPIA,ALX1012 DL,ENDOCLEAR,2024-08-28 19:00:00,2024-08-29 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),16.0
2077515,CORRETIVA,ARTROSCOPIO,"70° 5,8MM X 19CM",KARL STORZ,2024-08-28 14:45:00,2024-12-19 14:43:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,2711.97
2077152,CORRETIVA,CABECOTE DE CAMERA,IMAGE1 HD H3 Z,KARL STORZ,2024-08-28 08:30:00,2025-01-21 18:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,3513.5
2077014,INATIVACAO,OXIMETRO DE PULSO,PM 60,MINDRAY,2024-08-28 10:00:00,2024-08-28 11:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,1.0
2077611,CORRETIVA,URETEROSCOPIO,5° 2.5MM X 43CM,RICHARD WOLF,2024-08-28 16:05:00,2025-04-23 12:49:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,5708.73
2079112,CORRETIVA,FOCO CIRURGICO PEDESTAL - LED,LUCEA 100,GETINGE,2024-08-29 07:46:00,2024-08-30 13:40:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,29.9
2079104,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-08-30 07:26:00,2024-09-19 11:10:00,13 TESTE FUNCIONAL,CAUSA NATURAL,NÃO FOI POSSÍVEL REALIZAR,483.73
2079152,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,OXYLOG 3000,DRAGER HEALTHCARE,2024-08-30 08:13:00,2024-08-30 09:30:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,1.28
2079191,CORRETIVA,CAMA - ELETRICA,ADVANCE,HILL ROM,2024-08-30 08:43:00,2024-08-30 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.28
2079258,CORRETIVA,MACA - TRANSPORTE,VLT 715,VALLITECH,2024-08-30 09:48:00,2024-09-13 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,342.2
2079235,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,SOMATOM EMOTION 16,SIEMENS HEALTHCARE,2024-08-30 09:26:00,2024-08-30 11:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,2.07
2079300,CORRETIVA,ELETROCARDIOGRAFO - ERGOMETRIA,ERGOPC ELITE AIR,MICROMED,2024-08-30 10:23:00,2024-08-30 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.62
2079318,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TRIM II,PHILIPS MEDICAL,2024-08-30 10:34:00,2024-08-30 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.43
2079319,CORRETIVA,FOCO CIRURGICO TETO - LED,POLARIS 100 200,DRAGER HEALTHCARE,2024-08-30 10:34:00,2024-08-30 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.93
2079320,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-08-30 10:37:00,2024-08-30 11:37:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,REVISÃO / REPARO EM CONEXÕES,1.0
2079329,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR 946 M02,SALVAPE,2024-08-30 10:43:00,2024-08-30 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.28
2079362,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7400,WELCH ALLYN,2024-08-30 11:04:00,2024-08-30 11:40:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.6
2078682,CORRETIVA,MACA - TRANSPORTE,DURASTAR P8005,HILL ROM,2024-08-29 12:55:00,2024-09-11 16:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,315.58
2078681,CORRETIVA,CAMA - ELETRICA,CENTURIS P750,HILL ROM,2024-08-29 13:19:00,2024-08-30 18:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,29.18
2078344,CORRETIVA,ULTRASSOM - OBSTETRICO,VOLUSON E8,GE HEALTHCARE,2024-08-29 13:17:00,2024-08-29 15:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,1.72
2096624,CORRETIVA,ESTUFA,515,FANEM,2024-08-30 08:00:00,2024-10-08 17:30:00,24 REPROVADO NA CALIBRACAO,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,945.5
2079465,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-08-30 11:25:00,2024-09-03 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,100.58
2097281,CORRETIVA,BANHO MARIA,100,FANEM,2024-08-30 08:00:00,2024-10-09 17:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,969.0
2079392,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,MONNAL T60,AIR LIQUIDE,2024-08-30 10:00:00,2024-08-30 11:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,EXTRAVIO,SUBSTITUIÇÃO DE PECA(S),1.5
2079453,CORRETIVA,MONITOR - MULTIPARAMETROS,G3L,GENERAL MEDITECH,2024-08-30 09:10:00,2024-08-30 11:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,2.33
2079477,CORRETIVA,APARELHO DE RAIOS-X - FIXO,ALTUS DR,KONICA MINOLTA,2024-08-30 12:30:00,2024-08-30 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.5
2079617,CORRETIVA,MONITOR - MULTIPARAMETROS,UMEC12,MINDRAY,2024-08-30 15:08:00,2024-08-30 16:08:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.0
2079624,CORRETIVA,ELETROCARDIOGRAFO,ELI150,MORTARA,2024-08-30 15:55:00,2024-08-30 15:57:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.03
2079639,CORRETIVA,BOMBA INFUSORA,CADD LEGACY PCA 6300,SMITHS MEDICAL,2024-08-30 15:13:00,2024-08-30 16:00:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.78
2078673,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,INCISIVE 128,PHILIPS MEDICAL,2024-08-29 18:04:00,2024-08-29 19:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,TESTE FUNCIONAL,0.93
2078518,CORRETIVA,SISTEMA DIPRIFUSOR,TE SS830T SS3TCI,TERUMO,2024-08-29 15:43:00,2024-09-05 16:00:00,*ACESSORIO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),168.28
2079725,CORRETIVA,FOTOTERAPIA - SUPERLED,5006 BILITRON SKY,FANEM,2024-08-30 17:09:00,2024-09-04 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,118.85
2079566,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT FLEX,MEDELA,2024-08-30 14:07:00,2024-09-06 14:50:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),168.72
2079567,CORRETIVA,CAMA - ELETRICA,SV1,STRYKER,2024-08-30 14:08:00,2024-08-30 15:08:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,1.0
2079580,CORRETIVA,ESTETOSCOPIO,ADULTO,GENERICO,2024-08-30 14:23:00,2024-08-30 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.62
2079653,CORRETIVA,SIMULADOR PARA SISTEMA ROBOTICO,FLEX VR,MIMIC TECHNOLOGIES,2024-08-30 15:25:00,2024-09-02 18:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),74.58
2078479,CORRETIVA,MONITOR - GASES ANESTESICOS,VAMOS,DRAGER HEALTHCARE,2024-08-29 15:05:00,2025-03-19 14:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,4846.92
2078102,CORRETIVA,ASPIRADOR - CIRURGICO,ASPIRAMAX MA 520,NS,2024-08-29 10:25:00,2025-04-24 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),5709.58
2079770,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-08-30 21:21:00,2024-08-31 09:45:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,AVALIAÇÃO TÉCNICA,12.4
2066986,CORRETIVA,MARCAPASSO - BICAMERAL,REOCOR D,BIOTRONIK,2024-08-14 08:52:00,2024-08-14 09:36:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,0.73
2079553,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-08-30 12:10:00,2024-08-30 14:23:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),2.22
2079659,CORRETIVA,INCUBADORA,DUETTO 2386,FANEM,2024-08-30 08:00:00,2024-10-29 19:00:00,03 EQUIPAMENTO DANIFICADO,ATIVIDADE PROGRAMADA,REVISÃO / REPARO EM PEÇAS,1451.0
2080015,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR PCF,MEDISAFE,2024-08-31 11:40:00,2024-08-31 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),3.33
2080090,PREVENTIVA,SISTEMA DE ALTO FLUXO,PRECISION FLOW,VAPOTHERM,2024-09-04 08:30:00,2024-09-04 09:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
2081782,PREVENTIVA,MONITOR - MULTIPARAMETROS,IMEC15,MINDRAY,2024-09-09 08:00:00,2024-09-09 09:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
2079704,CORRETIVA,VENTILADOR PULMONAR,MONNAL T75,AIR LIQUIDE,2024-08-30 16:35:00,2024-09-20 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),500.42
2098257,SEG. ELETRICA,TORNIQUETE - PNEUMATICO,2000I SIMPLES,GERAR,2024-09-04 14:00:00,2024-09-04 15:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
2101970,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,MONNAL T60,AIR LIQUIDE,2024-09-01 07:00:00,2024-09-01 08:40:00,*ACESSORIO DANIFICADO,MAU USO,COLOCADO EM TESTE TÉCNICO,1.67
2122437,PREVENTIVA,VIDEOENDOSCOPIO - BAIXA,CF Q150L,OLYMPUS,2024-12-06 16:00:00,2024-12-06 16:10:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.17
2093211,INSPECAO/VERIFICACAO,CAMA - ELETRICA,MI570 RT,MERCEDES IMEC,2024-09-04 11:56:00,2024-09-04 12:08:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,0.2
2116065,CALIBRACAO,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-11-11 15:00:00,2024-11-11 17:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,QUALIFICAÇÃO DE OPERAÇÃO,2.0
2095420,CALIBRACAO,TERMODESINFECTADORA,TD 290,ORTOSINTESE,2024-11-11 13:00:00,2024-11-11 15:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,QUALIFICAÇÃO DE OPERAÇÃO,2.0
2095419,CALIBRACAO,AUTOCLAVE - HORIZONTAL,A 523,ORTOSINTESE,2024-11-11 11:00:00,2024-11-11 13:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,QUALIFICAÇÃO DE OPERAÇÃO,2.0
2080126,PREVENTIVA,FOCO CIRURGICO TETO - LED,POLARIS 600,DRAGER HEALTHCARE,2024-09-14 10:00:00,2024-09-14 10:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
2097510,PREVENTIVA,ARCO CIRURGICO,OEC FLUOROSTAR 7900,GE HEALTHCARE,2024-09-10 10:06:00,2024-09-10 13:10:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,3.07
2093217,INSPECAO/VERIFICACAO,CAMA - ELETRICA,VLT 932C,VALLITECH,2024-09-04 12:46:00,2024-09-04 12:57:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,0.18
2080114,PREVENTIVA,FOCO CIRURGICO TETO - LED,POLARIS 200,DRAGER HEALTHCARE,2024-09-14 13:40:00,2024-09-14 14:10:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
2104070,CALIBRACAO,BALANCA - ELETRONICA/MESA,P15,WELMY,2024-10-02 07:00:00,2024-10-02 07:20:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,0.33
2081857,PREVENTIVA,DESFIBRILADOR,APOLUS,INSTRAMED,2024-09-12 13:21:00,2024-09-12 14:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.15
2125038,CALIBRACAO,BALANCA - ANTROPOMETRICA,BK200 F,BALMAK,2024-10-02 07:20:00,2024-10-02 07:35:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,0.25
2082179,PREVENTIVA,FOCO CIRURGICO TETO - LED,LUCEA 100 100,GETINGE,2024-09-16 07:00:00,2024-09-16 07:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
2081752,PREVENTIVA,MONITOR - MULTIPARAMETROS,MEC 1000,MINDRAY,2024-09-09 18:00:00,2024-09-09 18:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
2080079,PREVENTIVA,FONTE DE LUZ - XENON,EXERA II CLV180,OLYMPUS,2024-09-16 09:30:00,2024-09-16 10:40:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.17
2111271,INSPECAO/VERIFICACAO,HEMODIALISADOR - CONTINUO,MULTIFILTRATE PRO,FRESENIUS,2024-09-01 17:50:00,2024-09-01 18:20:00,*NOTIFICAÇÃO DE EVENTO ADVERSO/TECNOVIGILÂNCIA,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,0.5
2084059,CALIBRACAO,TORNIQUETE - PNEUMATICO,2010L DUPLO,GERAR,2024-09-01 08:00:00,2024-09-27 09:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,625.5
2095741,PREVENTIVA,INCUBADOR DE HEMOCULTURA,BACTEC FX STACK,BECTON DICKINSON,2024-10-25 12:00:00,2024-10-25 14:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,2.0
2082568,PREVENTIVA,INDICADOR BIOLOGICO,VELOCITY,ASP,2024-09-12 08:00:00,2024-09-12 09:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,PROCESSOS ADMINISTRATIVOS,1.5
2104998,CALIBRACAO,ULTRASSOM - GERAL,VINNO X2,VINNO,2024-10-15 09:00:00,2024-10-15 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1.0
2104990,CORRETIVA,ULTRASSOM - GERAL,VINNO X2,VINNO,2024-11-01 08:00:00,2024-11-01 09:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,1.0
2099832,CALIBRACAO,TERMOSELADORA MICROPROCESSADA,RSR 2000,RON,2024-09-23 13:00:00,2024-09-23 14:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1.0
2081790,PREVENTIVA,ELETROCARDIOGRAFO,CARDIOFAX S 2250,NIHON KOHDEN,2024-09-13 14:55:00,2024-09-13 15:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.58
2101210,PREVENTIVA,INSUFLADOR - CO2,2232,RICHARD WOLF,2024-09-11 09:40:00,2024-09-11 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.33
2081805,PREVENTIVA,VENTILADOR PULMONAR,INTER 5 PLUS,INTERMED,2024-09-18 15:15:00,2024-09-18 16:10:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.92
2081811,PREVENTIVA,MONITOR - MULTIPARAMETROS,BSM 3763,NIHON KOHDEN,2024-09-18 10:30:00,2024-09-18 10:50:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.33
2081854,PREVENTIVA,CARDIOVERSOR,CV10,TEB,2024-09-18 11:40:00,2024-09-18 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.33
2100774,INSPECAO/VERIFICACAO,ULTRASSOM - GERAL,HD11,PHILIPS MEDICAL,2024-09-06 08:00:00,2024-09-06 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,CONTROLE DE LEVANTAMENTO RADIOMÉTRICO,2.0
2081757,PREVENTIVA,MONITOR - MULTIPARAMETROS,VISTA 120,DRAGER HEALTHCARE,2024-09-16 09:00:00,2024-09-16 09:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
2081755,PREVENTIVA,MONITOR - MULTIPARAMETROS,OMNI 610,OMNIMED,2024-09-16 08:30:00,2024-09-16 09:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
2100770,INSPECAO/VERIFICACAO,ULTRASSOM - ECOCARDIO,VIVID T8,GE HEALTHCARE,2024-09-06 08:00:00,2024-09-06 09:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,CONTROLE DE LEVANTAMENTO RADIOMÉTRICO,1.0
2100427,PREVENTIVA,MONITOR - VIDEOCIRURGIA,0240031300 32 4K OLED,STRYKER,2024-09-11 11:30:00,2024-09-11 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
2100771,INSPECAO/VERIFICACAO,ULTRASSOM - GERAL,LOGIQ P5,GE HEALTHCARE,2024-09-06 08:00:00,2024-09-06 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,CONTROLE DE LEVANTAMENTO RADIOMÉTRICO,2.0
2108939,GERENCIAL,LENSOMETRO,LM 15C,SHIN NIPPON,2024-09-27 14:30:00,2024-09-27 14:34:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,PROCESSOS ADMINISTRATIVOS,0.07
2080117,PREVENTIVA,FOCO CIRURGICO PEDESTAL - LED,POLARIS 50,DRAGER HEALTHCARE,2024-09-14 09:20:00,2024-09-14 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.67
2081769,PREVENTIVA,MONITOR - MULTIPARAMETROS,UMEC10,MINDRAY,2022-09-09 09:00:00,2024-09-09 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,17545.0
2081765,PREVENTIVA,MONITOR - MULTIPARAMETROS,IMEC8,MINDRAY,2024-09-13 08:00:00,2024-09-13 09:12:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.2
2082225,PREVENTIVA,TOMOGRAFO COMPUTADORIZADO,ALEXION ADVANCE TSX034A 16,CANON,2024-09-05 11:30:00,2024-09-05 17:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,5.5
2088983,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-09-01 08:34:00,2024-09-01 09:05:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,SUBSTITUIÇÃO DE PECA(S),0.52
2093195,INSPECAO/VERIFICACAO,CAMA - ELETRICA,CENTURY,HILL ROM,2024-09-06 13:01:00,2024-09-06 13:16:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,0.25
2093235,INSPECAO/VERIFICACAO,CAMA - ELETRICA,MUKA HC1100,STRYKER,2024-09-04 15:08:00,2024-09-04 15:20:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,0.2
2093233,INSPECAO/VERIFICACAO,CAMA - ELETRICA,ADVANTA,HILL ROM,2024-09-06 15:43:00,2024-09-06 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,0.28
2093243,INSPECAO/VERIFICACAO,CARRO DE MORGUE - ELETRICO,MG2200,MEA MODUL,2024-09-11 12:22:00,2024-09-11 12:39:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,0.28
2082643,GERENCIAL,FOCO CIRURGICO TETO - LED,VOLISTA ACCESS 400 400,GETINGE,2024-09-17 13:30:00,2024-09-17 13:35:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,PROCESSOS ADMINISTRATIVOS,0.08
2093351,PREVENTIVA,VENTILADOR PULMONAR,PURITAN BENNETT 840,COVIDIEN - NELLCOR,2024-09-19 10:00:00,2024-09-19 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,2.0
2089318,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA EXPLORER 1.5T,GE HEALTHCARE,2024-09-01 16:40:00,2024-09-01 23:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,6.33
2089000,CORRETIVA,INCUBADORA,GIRAFFE OMNIBED CS1,GE HEALTHCARE,2024-09-01 15:53:00,2024-09-02 11:00:00,19 FALTA DE PECA OU ACESSORIO,MAU USO,REVISÃO / REPARO EM PEÇAS,19.12
2095356,CALIBRACAO,BALANCA - ACAMADO,GL5,GULDMANN,2024-10-02 09:53:00,2024-10-02 10:15:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.37
2095364,CALIBRACAO,BALANCA - ELETRONICA/MESA,109E,WELMY,2024-10-02 10:15:00,2024-10-02 10:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.25
2095367,CALIBRACAO,BALANCA - ANTROPOMETRICA,2098 PP2,TOLEDO,2024-10-02 11:10:00,2024-10-02 11:25:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.25
2095366,CALIBRACAO,BALANCA - ANTROPOMETRICA,2098 PP,TOLEDO,2024-10-02 10:52:00,2024-10-02 11:10:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.3
2095370,CALIBRACAO,BALANCA - ELETRONICA/MESA,JUNIOR PLUS,TOLEDO,2024-10-02 12:00:00,2024-10-02 12:15:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.25
2095365,CALIBRACAO,BALANCA - ELETRONICA/MESA,9094 C4,TOLEDO,2024-10-02 10:30:00,2024-10-02 10:50:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.33
2095375,CALIBRACAO,BALANCA - ELETRONICA/MESA,DCR 15,RAMUZA,2024-10-02 14:25:00,2024-10-02 14:40:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,0.25
2095374,CALIBRACAO,BALANCA - ANTROPOMETRICA,2098 PP2,TOLEDO,2024-10-02 13:10:00,2024-10-02 13:25:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,0.25
2095377,CALIBRACAO,BALANCA - ANTROPOMETRICA,W 300,WELMY,2024-10-02 14:55:00,2024-10-02 15:10:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,0.25
2095380,CALIBRACAO,BALANCA - ANTROPOMETRICA,2098 PP,TOLEDO,2024-10-02 15:35:00,2024-10-02 15:50:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,0.25
2095379,CALIBRACAO,BALANCA - ANTROPOMETRICA,2098 PP LC,TOLEDO,2024-10-02 15:25:00,2024-10-02 15:35:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,0.17
2095378,CALIBRACAO,BALANCA - ELETRONICA/MESA,9094 PLUS,TOLEDO,2024-10-02 15:12:00,2024-10-02 15:25:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.22
2095383,CALIBRACAO,BALANCA - ANTROPOMETRICA,W 200,WELMY,2024-10-02 16:20:00,2024-10-02 16:35:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,0.25
2095386,CALIBRACAO,BALANCA - ANTROPOMETRICA,W 300A,WELMY,2024-10-02 16:45:00,2024-10-02 17:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,0.25
2095466,PREVENTIVA,MONITOR - COAGULACAO ATIVA,MCA 2000,FUNDACAO ADIB JATENE,2024-10-28 10:30:00,2024-10-28 11:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,0.5
2095679,CALIBRACAO,POLIGRAFO,SP12,TEB,2024-10-04 12:20:00,2024-10-04 13:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,1.17
2095714,PREVENTIVA,POLIGRAFO,SP12,TEB,2024-10-04 11:50:00,2024-10-04 12:00:00,*SERVICO PROGRAMADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,0.17
2095739,SEG. ELETRICA,POLIGRAFO,SP12,TEB,2024-10-04 11:40:00,2024-10-04 12:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,0.83
2105049,CALIBRACAO,ULTRASSOM - ECOCARDIO,VIVID E95,GE HEALTHCARE,2024-10-16 09:00:00,2024-10-16 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,1.0
2095424,CALIBRACAO,BISTURI - ULTRASSONICO,SONOSURG,OLYMPUS,2024-10-02 14:00:00,2024-10-02 14:20:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.33
2095428,CALIBRACAO,BOMBA INFUSORA - SERINGA,PERFUSOR COMPACT PLUS,B BRAUN,2024-10-15 10:45:00,2024-10-15 11:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,0.25
2096127,PREVENTIVA,MICROSCOPIO - ANALITICO,ECLIPSE E200,NIKON,2024-09-03 11:02:00,2024-09-03 11:42:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,0.67
2089450,PREVENTIVA,TORNIQUETE - PNEUMATICO,2000I SIMPLES,GERAR,2024-09-04 15:00:00,2024-09-04 15:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
2089449,CALIBRACAO,TORNIQUETE - PNEUMATICO,2000I SIMPLES,GERAR,2024-09-04 13:00:00,2024-09-04 14:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1.0
2089448,PREVENTIVA,BALANCA - ACAMADO,MAXI 500,ARJOHUNTLEIGH,2024-09-05 07:00:00,2024-09-05 08:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
2080085,PREVENTIVA,FONTE DE LUZ - XENON,XENON NOVA 175,KARL STORZ,2024-09-01 02:34:00,2025-02-01 08:19:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,AVALIAÇÃO TÉCNICA,3677.75
2093129,CORRETIVA,MONITOR - MULTIPARAMETROS,P15,PROLIFE,2024-09-02 10:21:00,2024-09-02 15:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),4.65
2093632,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-09-02 13:02:00,2024-10-08 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,860.97
2082587,PREVENTIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-10-25 15:30:00,2025-03-27 15:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,PROCESSOS ADMINISTRATIVOS,3671.5
2093765,CORRETIVA,MONITOR - OXIDO NITRICO,G SERIES,R&D MEDIQ,2024-08-03 14:29:00,2024-11-21 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2638.52
2093792,CORRETIVA,ULTRASSOM - GERAL,HD15,PHILIPS MEDICAL,2024-09-02 15:01:00,2024-09-04 14:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,46.98
2111686,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,OXYMAG,MAGNAMED,2024-09-17 16:00:00,2024-11-25 12:40:00,13 TESTE FUNCIONAL,ERRO DE PROCEDIMENTO,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,1652.67
2094062,CORRETIVA,ANGIOGRAFO,INNOVA IGS530,GE HEALTHCARE,2024-09-02 13:52:00,2024-09-02 17:50:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),3.97
2101997,CORRETIVA,ARCO CIRURGICO,OEC ONE,GE HEALTHCARE,2024-09-20 08:00:00,2024-09-20 10:00:00,24 REPROVADO NA CALIBRACAO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,2.0
2089359,PREVENTIVA,ANALISADOR HEMATOLOGICO,BC5380,MINDRAY,2024-09-10 10:41:00,2024-09-10 13:09:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,2.47
2089365,CALIBRACAO,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-09-24 11:02:00,2024-09-24 11:20:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.3
2089395,INSPECAO/VERIFICACAO,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-09-05 10:52:00,2024-09-05 11:05:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,0.22
2090714,PREVENTIVA,ANALISADOR BIOQUIMICO,VITROS 250,ORTHO CLINICAL DIAGNOSTICS,2024-09-23 08:38:00,2024-09-23 12:38:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,4.0
2093032,PREVENTIVA,RESSONANCIA MAGNETICA,SIGNA ARTIST 1.5T,GE HEALTHCARE,2024-11-21 08:00:00,2024-11-22 04:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,20.0
2093535,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-09-02 11:41:00,2024-09-13 13:55:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,266.23
2089357,PREVENTIVA,AQUECEDOR DE FLUIDOS,AUTOMER II,ACCRIVA,2024-10-24 10:35:00,2024-10-24 10:53:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,0.3
2092411,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412,CISA,2024-10-03 09:30:00,2024-10-04 14:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,28.5
2090715,PREVENTIVA,ANALISADOR COAGULACAO ATIVA,ACL ELITE PRO,INSTRUMENTATION LABORATORY,2024-09-12 14:50:00,2024-09-12 17:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,2.17
2094061,CORRETIVA,OXIMETRO DE PULSO,RAD 97,MASIMO,2024-09-02 15:42:00,2024-09-17 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,353.3
2092206,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-09-02 07:59:00,2024-09-02 08:08:00,01 NAO LIGA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,0.15
2092139,CORRETIVA,HEMODIALISADOR - CONTINUO,PRISMAFLEX,GAMBRO,2024-09-02 07:20:00,2024-09-02 16:10:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,8.83
2092224,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-09-01 08:12:00,2024-10-09 12:17:00,13 TESTE FUNCIONAL,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,916.08
2093532,CORRETIVA,CAMA - ELETRICA,HR900 ACCELLA,HILL ROM,2024-09-02 11:41:00,2024-10-21 18:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),1182.32
2092515,CORRETIVA,BALANCA - ANTROPOMETRICA,W 200,WELMY,2024-09-02 09:07:00,2024-09-23 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,510.38
2092147,CORRETIVA,CAMA - ELETRICA,A5,PARAMOUNT,2024-09-01 07:09:00,2024-10-01 08:33:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,721.4
2079605,CORRETIVA,TERMOSELADORA MICROPROCESSADA,SRN01,LOOK,2024-09-02 07:21:00,2024-09-05 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,77.15
2092549,CORRETIVA,MESA CIRURGICA - ELETRICA,ALPHACLASSIC PRO 1118,GETINGE,2024-09-02 10:00:00,2024-09-03 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,23.0
2092573,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 670,SAMTRONIC,2024-09-02 09:28:00,2024-09-11 09:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REALIZAÇÃO DE CALIBRAÇÃO,215.53
2092574,CORRETIVA,POLIGRAFO,SP12,TEB,2024-09-02 09:28:00,2024-09-02 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.53
2092152,CORRETIVA,ESTETOSCOPIO,ADULTO,GENERICO,2024-09-02 07:10:00,2024-09-02 08:15:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1.08
2092578,CORRETIVA,SENSOR DE OXIMETRIA,PEDIATRICO,GENERICO,2024-09-02 09:29:00,2024-09-02 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),5.52
2093127,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM150,PHILIPS MEDICAL,2024-09-02 10:20:00,2024-09-02 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,1.17
2092370,CORRETIVA,SISTEMA DIPRIFUSOR,TE SS830T SS3TCI,TERUMO,2024-09-02 08:23:00,2024-09-05 17:00:00,01 NAO LIGA,MAU USO,SUBSTITUIÇÃO DE PECA(S),80.62
2092365,CORRETIVA,SISTEMA DE ANESTESIA,CARESTATION 650,GE HEALTHCARE,2024-09-02 08:21:00,2024-09-02 09:20:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.98
2092387,CORRETIVA,MAPA,DYNA MAPA PLUS,CARDIO SISTEMAS,2024-09-09 13:00:00,2024-09-09 13:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.0
2092386,CORRETIVA,HOLTER,CARDIO LIGHT,CARDIO SISTEMAS,2024-08-31 13:00:00,2024-09-09 13:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,216.0
2093310,CORRETIVA,HISTEROSCOPIO,30° 2.9MM X 30CM,KARL STORZ,2024-09-02 10:56:00,2024-10-11 17:10:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,942.23
2092412,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-09-02 08:37:00,2024-09-02 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,3.38
2093603,CORRETIVA,WORKSTATION,SYNGO VIA,SIEMENS HEALTHCARE,2024-09-02 12:24:00,2024-09-06 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,95.6
2093621,CORRETIVA,MODULO - CAPNOGRAFIA,ETCO2 EFFICIA,PHILIPS MEDICAL,2024-09-02 08:36:00,2024-09-02 13:21:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,4.75
2093513,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-09-02 11:27:00,2024-09-02 12:00:00,19 FALTA DE PECA OU ACESSORIO,MAU USO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.55
2093725,CORRETIVA,FONTE DE LUZ - XENON,EXERA III CLV190,OLYMPUS,2024-09-02 13:55:00,2024-09-02 14:57:00,21 LAMPADA RUIM/QUEIMADA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.03
2093814,CORRETIVA,MANGUITO - BRACADEIRA,ESFIGMOMANOMETRO,GENERICO,2024-09-02 15:25:00,2024-09-03 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,17.58
2092811,CORRETIVA,LAVADORA ULTRASSONICA,USC9000A,UNIQUE,2024-09-02 09:59:00,2024-09-02 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,6.02
2093751,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-09-02 14:20:00,2024-09-02 18:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM PEÇAS,3.67
2093897,CORRETIVA,ULTRASSOM - GERAL,LOGIQ P9,GE HEALTHCARE,2024-09-02 14:40:00,2024-09-02 16:48:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,2.13
2093931,CORRETIVA,APARELHO DE RAIOS-X - FIXO,XR 6000,GE HEALTHCARE,2024-09-02 16:39:00,2024-09-02 17:45:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.1
2093040,PREVENTIVA,SISTEMA DE IMAGEM SPECT CT,OPTIMA NM CT640,GE HEALTHCARE,2024-11-22 08:00:00,2024-11-22 15:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,7.5
