OS,TIPO,TIPO EQUIPAMENTO,EQUIPAMENTO,MARCA,HORARIO INICIO,HORARIO FIM,TIPO DE SERVIÇO,COMPLEMENTO,RESOLUÇÃO,TEMPO
2093117,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-09-02 10:18:00,2024-09-02 11:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,1.03
2093269,CORRETIVA,AUTOCLAVE - HORIZONTAL,HI VAC CAD,BAUMER,2024-09-02 10:04:00,2024-09-04 13:30:00,18 MOLHANDO MATERIAL,CAUSA NATURAL,AJUSTE HIDRÁULICO,51.43
2093296,CORRETIVA,CENTRIFUGA,LEGEND RT,SORVALL,2024-09-02 10:50:00,2024-09-02 14:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,3.17
2093515,CORRETIVA,BALANCA - COMPOSICAO CORPORAL,HBF 514C,OMROM HEALTHCARE,2024-09-02 10:00:00,2024-09-27 10:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,ABERTURA DE OS DE INATIVACAO,600.0
2093667,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-09-02 13:18:00,2024-09-02 16:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,2.87
2093783,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-09-02 14:53:00,2024-09-02 18:02:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,REVISÃO / REPARO EM ACESSÓRIO(S),3.15
2093795,CORRETIVA,MONITOR - MULTIPARAMETROS,OMNI 712,GE HEALTHCARE,2024-09-02 15:03:00,2024-09-02 16:34:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,1.52
2093799,CORRETIVA,MESA CIRURGICA - ELETRICA,ALPHACLASSIC PRO 1118,GETINGE,2024-09-02 15:13:00,2024-09-02 17:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AJUSTE MECÂNICO,2.28
2094079,CORRETIVA,BISTURI - ELETRICO,VIO 300 S,ERBE,2024-09-02 17:42:00,2024-09-02 18:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.3
2093592,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-09-02 12:14:00,2024-09-02 12:41:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TREINAMENTO/ACOMPANHAMENTO DE CORPO CLÍNICO,0.45
2093820,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-09-02 16:20:00,2024-09-02 16:45:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.42
2096020,CORRETIVA,BALANCA - ANTROPOMETRICA,PERSONAL 150,FILIZOLA,2024-09-03 10:54:00,2024-09-03 14:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AJUSTE ELETRÔNICO,3.1
2095257,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-09-02 16:00:00,2024-11-04 14:12:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1510.2
2093369,CORRETIVA,INCUBADORA - TRANSPORTE,IT 158 TS BABYPUFF,FANEM,2024-09-02 08:00:00,2024-11-07 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,1584.0
2096632,CORRETIVA,ARCO CIRURGICO,OEC 9900 ELITE,GE HEALTHCARE,2024-09-03 18:05:00,2024-09-03 18:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,0.42
2092366,CORRETIVA,HISTEROSCOPIO,30° 4MM X 28CM,OLYMPUS,2024-09-02 08:21:00,2024-11-08 17:30:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1617.15
2096032,CORRETIVA,MODULO - SINAIS VITAIS,PDM NELLCOR,GE HEALTHCARE,2024-09-03 10:11:00,2024-09-03 12:03:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.87
2092378,CORRETIVA,ASPIRADOR - CIRURGICO,NEW HOSPIVAC 350,CA MI,2024-09-02 08:00:00,2025-02-24 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,4200.0
2097959,CORRETIVA,ULTRASSOM - OBSTETRICO,VOLUSON S8,GE HEALTHCARE,2024-09-03 08:10:00,2024-09-04 13:30:00,01 NAO LIGA,MAU USO,SUBSTITUIÇÃO DE PECA(S),29.33
2093580,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 670,SAMTRONIC,2024-09-02 12:10:00,2024-11-19 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1875.83
2096329,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-09-03 16:27:00,2024-12-05 09:03:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,2224.6
2096351,CORRETIVA,WORKSTATION,ADVANTAGE WORKSTATION VOLUMESHARE 7,GE HEALTHCARE,2024-09-03 16:48:00,2024-09-16 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),307.2
2093742,INATIVACAO,HOLTER,CW10,CARDIOWEB,2024-09-02 10:00:00,2024-09-02 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.0
2095260,CORRETIVA,ELETROCARDIOGRAFO,ECGPC,TEB,2024-09-03 07:49:00,2024-09-03 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),2.18
2095271,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-09-03 07:58:00,2024-09-11 18:23:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,202.42
2095310,CORRETIVA,COMPRESSOR - COLCHAO DE AR,AIR PLUS TKS02,DELLAMED,2024-09-02 08:00:00,2024-10-04 10:50:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AJUSTE ELETRÔNICO,770.83
2095315,CORRETIVA,ANGIOGRAFO,ALLURA XPER FD10 (TETO),PHILIPS MEDICAL,2024-09-03 08:50:00,2024-09-05 17:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),56.67
2095316,CORRETIVA,CAMA - ELETRICA,CENTURIS P750,HILL ROM,2024-09-03 08:25:00,2024-09-03 13:00:00,03 EQUIPAMENTO DANIFICADO,ATIVIDADE PROGRAMADA,SUBSTITUIÇÃO DE PECA(S),4.58
2095309,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID E95,GE HEALTHCARE,2024-09-03 08:21:00,2024-09-25 16:18:00,*INSPECAO,CAUSA NATURAL,TESTE FUNCIONAL,535.95
2095753,CORRETIVA,FOCO CIRURGICO TETO - LED,VOLISTA 600 400,GETINGE,2024-09-03 10:23:00,2024-09-04 12:10:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,25.78
2095773,CORRETIVA,LAPAROSCOPIO,30° 4MM X 30CM,KARL STORZ,2024-09-03 10:41:00,2024-09-27 14:50:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,580.15
2176242,CORRETIVA,MONITOR - TRANSPORTE,G3H,GENERAL MEDITECH,2024-09-03 10:00:00,2024-10-30 09:40:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1367.67
2095244,CORRETIVA,FOCO CIRURGICO TETO - LED,VOLISTA 400,GETINGE,2024-09-03 12:24:00,2024-09-03 13:19:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.92
2095394,CORRETIVA,ANGIOGRAFO,INNOVA IGS530,GE HEALTHCARE,2024-09-03 09:30:00,2024-09-05 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,52.5
2095399,CORRETIVA,HEMODIALISADOR,4008 S,FRESENIUS,2024-09-03 09:27:00,2024-09-03 12:00:00,*ATIVIDADE GERENCIAL,INSTALAÇÃO,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),2.55
2095404,CORRETIVA,INCUBADORA,DUETTO 2386,FANEM,2024-09-03 09:31:00,2024-09-03 13:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,3.48
2096140,CORRETIVA,COLPOSCOPIO,PE7000V,MEDPEJ,2024-09-03 12:57:00,2024-09-03 13:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.55
2096138,CORRETIVA,MICROSCOPIO - ANALITICO,OPTIPHOT 2,NIKON,2024-09-03 12:53:00,2024-09-26 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,555.12
2096184,CORRETIVA,CISTOSCOPIO,30° 4MM X 14CM,KARL STORZ,2024-09-03 14:16:00,2024-10-08 08:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),833.73
2096152,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 ST,BARRFAB,2024-09-03 13:12:00,2024-09-03 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,2.3
2096154,CORRETIVA,HEMODIALISADOR,4008 S,FRESENIUS,2024-09-03 13:17:00,2024-09-03 16:00:00,*INSPECAO,CAUSA NATURAL,TESTE FUNCIONAL,2.72
2096155,CORRETIVA,BALANCA - DIGITAL,2124,TOLEDO,2024-09-03 13:27:00,2024-09-03 13:40:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.22
2096151,CORRETIVA,CENTRAL DE MONITORIZACAO,CIC PRO 10LT,GE HEALTHCARE,2024-09-03 12:40:00,2024-09-03 13:40:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.0
2096087,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,ROOT SEDLINE,MASIMO,2024-09-03 11:23:00,2024-09-03 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TREINAMENTO/ACOMPANHAMENTO DE CORPO CLÍNICO,1.12
2096197,CORRETIVA,MONITOR - TRANSPORTE,G3H,GENERAL MEDITECH,2024-09-03 14:29:00,2024-10-18 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1082.52
2095787,CORRETIVA,PROCESSADOR RADIOLOGICO - DR FIXO,DRX 1,CARESTREAM,2024-09-03 10:48:00,2024-10-03 16:15:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,725.45
2096262,CORRETIVA,CAMA - ELETRICA,CENTURIS P750,HILL ROM,2024-09-03 15:17:00,2024-09-19 16:32:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,385.25
2097168,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-09-04 07:57:00,2024-09-04 08:58:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.02
2096036,CORRETIVA,SISTEMA DE DESINFECCAO - CANULAS,AUTOSTEAM,FAMI,2024-09-03 09:36:00,2024-09-04 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,26.4
2097931,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON CT D,GUERBET,2024-09-04 12:15:00,2024-09-04 13:35:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,1.33
2097408,CORRETIVA,OXIMETRO DE PULSO,RADICAL 7,MASIMO,2024-09-04 10:24:00,2024-09-04 11:33:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,AVALIAÇÃO TÉCNICA,1.15
2098230,CORRETIVA,CAMA - ELETRICA,A5,PARAMOUNT,2024-09-04 15:18:00,2024-09-04 16:16:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.97
2098201,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-09-04 14:52:00,2024-09-05 08:15:00,13 TESTE FUNCIONAL,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,17.38
2097204,CORRETIVA,ELETROCARDIOGRAFO,ELI280 C,MORTARA,2024-09-04 09:00:00,2024-09-04 09:23:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.38
2096063,CORRETIVA,CENTRAL DE MONITORIZACAO,CNS9101 16LT,NIHON KOHDEN,2024-09-03 08:50:00,2024-09-03 09:20:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.5
2098202,CORRETIVA,ESTEIRA ERGOMETRICA,CENTURION 300,MICROMED,2024-09-04 14:53:00,2024-09-04 15:55:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,1.03
2097100,CORRETIVA,LAPAROSCOPIO,30° 10MM X 31CM,KARL STORZ,2024-09-04 06:11:00,2024-09-04 06:45:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.57
2098319,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TDP,BARRFAB,2024-09-04 15:31:00,2024-09-04 16:16:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.75
2098002,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-09-04 13:51:00,2024-09-05 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,EQUIPAMENTO NÃO ENCONTRADO,24.15
2098299,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF H170,OLYMPUS,2024-09-04 16:05:00,2024-10-07 08:00:00,03 EQUIPAMENTO DANIFICADO,ATIVIDADE PROGRAMADA,COLOCADO EM TESTE TÉCNICO,783.92
2097939,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-09-04 12:18:00,2024-09-04 13:49:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.52
2095255,CORRETIVA,ASPIRADOR - FUMACA,WAVEVAC,LOKTAL,2024-09-03 07:44:00,2024-11-14 07:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,1727.27
2097250,CORRETIVA,MONITOR - VIDEOCIRURGIA,CM CINEMED 23F,CONFIANCE MEDICAL,2024-09-04 08:55:00,2024-09-04 09:20:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.42
2097299,CORRETIVA,FOCO CIRURGICO PEDESTAL - LED,PARABOLICO LED,SISMATEC,2024-09-04 09:22:00,2024-09-04 12:00:00,01 NAO LIGA,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,2.63
2097723,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-09-04 11:18:00,2024-09-05 08:30:00,*ACESSORIO DANIFICADO,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,21.2
2097467,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,MONNAL T60,AIR LIQUIDE,2024-09-04 10:58:00,2024-09-04 11:40:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.7
2098219,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,EC 760R VL,FUJIFILM MEDICAL,2024-09-04 14:00:00,2024-12-06 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2234.0
2098259,CORRETIVA,OXIMETRO DE PULSO,HANDY SAT TCR,R&D MEDIQ,2024-09-04 15:40:00,2024-09-04 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,1.33
2098373,CORRETIVA,CADEIRA - GINECOLOGICA,CG7000P,MEDPEJ,2024-09-04 17:11:00,2024-09-06 17:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,48.32
2097288,CORRETIVA,LAMPADA DE FENDA,SL 1E,TOPCON,2024-09-04 09:16:00,2024-09-04 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,3.73
2098308,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF Q160L,OLYMPUS,2024-09-04 16:16:00,2024-10-02 09:59:00,13 TESTE FUNCIONAL,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),665.72
2097449,CORRETIVA,ULTRASSOM - GERAL,LOGIQ S7 EXPERT,GE HEALTHCARE,2024-09-04 10:42:00,2024-09-30 11:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ABERTURA DE OS DE INATIVACAO,624.8
2097932,CORRETIVA,MESA CIRURGICA - ELETRICA,ALPHACLASSIC PRO 1118,GETINGE,2024-09-04 12:13:00,2024-09-12 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,194.28
2097227,CORRETIVA,RETINOGRAFO,TRC 50FX,TOPCON,2024-09-04 09:00:00,2024-09-16 12:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,291.33
2098286,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-09-04 15:55:00,2024-10-02 09:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),665.08
2097980,CORRETIVA,BALANCA - ELETRONICA/MESA,P06,WELMY,2024-09-04 13:00:00,2024-10-09 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,836.0
2097982,CORRETIVA,BALANCA - ELETRONICA/MESA,JUNIOR PLUS,TOLEDO,2024-09-04 13:08:00,2024-10-09 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),835.87
2097209,CORRETIVA,BISTURI - ELETRICO,SS 501 SX,WEM,2024-09-04 04:09:00,2024-10-18 15:50:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1067.68
2097877,PREVENTIVA,ANGIOGRAFO,ALLURA XPER FD10 (TETO),PHILIPS MEDICAL,2024-12-10 08:00:00,2024-12-11 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,28.0
2098318,CORRETIVA,MAPA,90207,SPACELABS,2024-09-04 16:22:00,2024-09-04 16:35:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,0.22
2097183,CORRETIVA,MODULO - SINAIS VITAIS,PDM NELLCOR,GE HEALTHCARE,2024-09-04 08:14:00,2024-09-23 11:37:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),459.38
2097249,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON CT D,GUERBET,2024-09-04 08:55:00,2024-09-20 09:00:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PLACA(S),384.08
2098247,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2020,DIXTAL BIOMEDICA,2024-09-04 15:29:00,2024-09-30 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),621.52
2097101,CORRETIVA,MACA - TRANSPORTE,ST1,STRYKER,2024-09-04 06:47:00,2024-11-11 13:55:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1639.13
2099458,CORRETIVA,MONITOR - MULTIPARAMETROS,SVM 7523,NIHON KOHDEN,2024-09-04 16:35:00,2024-12-27 12:16:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2731.68
2097444,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 5000,GE HEALTHCARE,2024-09-04 10:39:00,2024-10-18 13:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AJUSTE ELETRÔNICO,1058.35
2099587,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2023,DIXTAL BIOMEDICA,2024-09-05 10:07:00,2024-09-05 10:54:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.78
2099466,CORRETIVA,CASSETE RADIOLOGICO,18 24,CARESTREAM,2024-09-05 08:55:00,2024-09-05 09:36:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.68
2099852,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-09-05 14:30:00,2024-09-05 15:30:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.0
2099470,CORRETIVA,CASSETE RADIOLOGICO,24 30,CARESTREAM,2024-09-05 08:55:00,2024-09-05 09:54:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.98
2099045,PREVENTIVA,MICROSCOPIO - ANALITICO,ECLIPSE SERIES,NIKON,2024-09-05 16:00:00,2024-09-05 17:15:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.25
2099875,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2023,DIXTAL BIOMEDICA,2024-09-05 14:48:00,2024-10-03 13:10:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,670.37
2099381,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-09-05 08:04:00,2024-09-05 08:55:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,0.85
2099378,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-09-05 08:03:00,2024-09-05 12:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,4.45
2099435,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS XL,DRAGER HEALTHCARE,2024-09-05 08:35:00,2024-09-05 09:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.42
2099343,CORRETIVA,ESTERILIZADORA A PEROXIDO,VPRO S2,STERIS,2024-09-05 06:59:00,2024-09-06 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),34.02
2099752,CORRETIVA,BALANCA - ELETRONICA/MESA,BP LCD,FILIZOLA,2024-09-05 13:00:00,2024-09-05 14:20:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,1.33
2099476,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,GAMMA XXL LF,HEINE,2024-09-05 08:56:00,2024-09-05 09:20:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.4
2100165,PREVENTIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-09-09 11:00:00,2024-09-09 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ORGANIZAÇÃO SETORIAL,1.0
2109631,PREVENTIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-09-16 09:00:00,2024-10-04 18:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,441.0
2099812,CORRETIVA,ANALISADOR COAGULACAO ATIVA,ACL ELITE PRO,INSTRUMENTATION LABORATORY,2024-09-05 13:42:00,2024-09-05 19:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,5.3
2099714,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS,DRAGER HEALTHCARE,2024-09-05 11:50:00,2024-09-18 17:00:00,*SERVICO PROGRAMADO,CAUSA NATURAL,ABASTECIMENTO DE HÉLIO,317.17
2109651,SEG. ELETRICA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-09-16 13:00:00,2024-10-04 13:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,432.0
2100656,CORRETIVA,ESTEIRA ERGOMETRICA,MILLENIUM ATL,INBRAMED,2024-09-05 15:00:00,2024-09-16 11:57:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,260.95
2099506,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-09-05 09:26:00,2024-09-09 09:45:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,AVALIAÇÃO TÉCNICA,96.32
2099615,CORRETIVA,ANALISADOR HEMATOLOGICO,ABX PENTRA 80XL,HORIBA,2024-09-05 10:37:00,2024-09-09 09:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,LIMPEZA,94.88
2099841,CORRETIVA,PADRAO - SEGURANCA ELETRICA,ESA 615,FLUKE MEDICAL,2024-09-05 14:00:00,2024-10-24 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1177.5
2099726,CORRETIVA,COLPOSCOPIO,PE7000,MEDPEJ,2024-09-05 12:19:00,2024-09-05 16:00:00,02 NAO FUNCIONA,INFRAESTRUTURA,AJUSTE MECÂNICO,3.68
2099420,CORRETIVA,CASSETE RADIOLOGICO,35 43,CARESTREAM,2024-09-05 08:38:00,2024-09-05 09:06:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.47
2099961,CORRETIVA,ELETROCARDIOGRAFO,ELI280 C,MORTARA,2024-09-05 15:48:00,2024-09-05 16:44:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.93
2100320,CORRETIVA,HOLTER,H3+,MORTARA,2024-09-05 16:02:00,2024-09-24 18:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,458.47
2099513,CORRETIVA,FOTOFORO,KD200,MICRODONT MICRO,2024-09-05 09:47:00,2024-09-05 10:51:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.07
2099668,CORRETIVA,MODULO - SINAIS VITAIS,PDM MASIMO,GE HEALTHCARE,2024-09-05 11:09:00,2024-09-05 13:00:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,1.85
2099766,CORRETIVA,SISTEMA DE TERAPIA A VACUO,VAC ULTA,KCI,2024-09-05 13:15:00,2024-10-14 10:00:00,01 NAO LIGA,CAUSA NATURAL,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,932.75
2099619,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON MR,GUERBET,2024-09-05 10:00:00,2024-09-05 17:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,7.33
2099477,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,PREMIUM,PREMIUM,2024-09-05 08:56:00,2024-09-23 07:40:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,430.73
2099594,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-09-05 10:13:00,2024-09-05 10:40:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.45
2099768,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683,BARRFAB,2024-09-05 13:15:00,2024-09-05 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.75
2100070,TREINAMENTO,ULTRASSOM PORTATIL - ECOCARDIO,VIVID IQ,GE HEALTHCARE,2024-10-21 14:00:00,2024-10-21 16:00:00,*ATIVIDADE GERENCIAL,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,2.0
2138676,CORRETIVA,MICROSCOPIO - CIRURGICO,OPMI PENTERO UNIQUE,CARL ZEISS,2024-09-05 21:00:00,2024-09-05 21:30:00,01 NAO LIGA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.5
2100001,CORRETIVA,INCUBADORA,GIRAFFE OMNIBED CS1,GE HEALTHCARE,2024-09-05 16:10:00,2024-09-11 11:00:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,ROTINA DE INSPEÇÃO,138.83
2100053,CORRETIVA,POLIGRAFO,SP12,TEB,2024-09-05 16:39:00,2024-09-27 11:40:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,523.02
2099526,CORRETIVA,MONITOR - TRANSPORTE,B125,GE HEALTHCARE,2024-09-05 09:39:00,2024-09-13 08:55:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,191.27
2099525,CORRETIVA,MONITOR - TRANSPORTE,B125,GE HEALTHCARE,2024-09-05 09:39:00,2024-09-13 09:05:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,191.43
2099773,CORRETIVA,BERCO - ELETRICO,MI553E,MERCEDES IMEC,2024-09-05 13:19:00,2024-12-17 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,2474.68
2099440,CORRETIVA,EQUIPO DE OTORRINO,MAZ,STECI,2024-09-05 08:32:00,2024-09-09 13:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),100.47
2105940,CORRETIVA,ANGIOGRAFO,ARTIS ZEE FLOOR,SIEMENS HEALTHCARE,2024-09-05 09:29:00,2024-09-18 17:00:00,01 NAO LIGA,CAUSA NATURAL,ACOMPANHAMENTO DE DEMONSTRACAO/UTILIZACAO,319.52
2099402,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-09-05 08:22:00,2024-10-30 16:40:00,02 NAO FUNCIONA,MAU USO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1328.3
2099359,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF HQ190L,OLYMPUS,2024-09-05 07:42:00,2024-12-05 11:42:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,2188.0
2100616,CORRETIVA,ELETROCARDIOGRAFO - ERGOMETRIA,ERGOPC 13 AIR,MICROMED,2024-09-06 08:00:00,2024-09-06 09:00:00,01 NAO LIGA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.0
2100618,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,TELECAM DX II 20233020,KARL STORZ,2024-09-06 08:32:00,2024-09-06 09:42:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.17
2100568,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-09-05 08:00:00,2024-09-06 08:40:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,24.67
2100926,CORRETIVA,ASPIRADOR - CIRURGICO,MEDAP BORA UP 2080,GETINGE,2024-09-06 13:42:00,2024-09-06 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.3
2100640,CORRETIVA,BALANCA - ELETRONICA/MESA,9094 C4,TOLEDO,2024-09-06 08:54:00,2024-09-09 08:50:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),71.93
2100821,CORRETIVA,MANGUITO - BRACADEIRA,M.A.P.A.,GENERICO,2024-09-06 16:45:00,2024-09-09 16:45:00,02 NAO FUNCIONA,INSTALAÇÃO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,72.0
2101049,CORRETIVA,SISTEMA DE ANESTESIA,ATLAN A300,DRAGER HEALTHCARE,2024-09-06 15:56:00,2024-09-06 16:21:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,0.42
2100809,CORRETIVA,FOTOFORO,HL8000 MD,ZUMAX,2024-09-06 11:19:00,2024-09-06 17:30:00,*ACESSORIO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),6.18
2100629,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-09-06 08:42:00,2024-10-02 17:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,632.8
2100785,CORRETIVA,BOMBA INFUSORA,CADD LEGACY PLUS 6500,SMITHS MEDICAL,2024-09-02 11:08:00,2024-10-25 10:00:00,01 NAO LIGA,CAUSA NATURAL,INATIVACAO DE EQUIPAMENTO,1270.87
2100670,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIC,BIC,2024-09-06 09:44:00,2024-09-06 10:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.6
2100541,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-09-06 07:19:00,2024-09-06 10:00:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,2.68
2100876,CORRETIVA,CAMA - ELETRICA,SV1,STRYKER,2024-09-06 12:33:00,2024-09-06 13:33:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.0
2100994,CORRETIVA,CENTRAL DE MONITORIZACAO,MAS 700 16LT,GE HEALTHCARE,2024-09-06 15:20:00,2024-09-23 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,405.17
2100819,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR 946 M02,SALVAPE,2024-09-06 16:56:00,2024-09-11 16:56:00,02 NAO FUNCIONA,INFRAESTRUTURA,AJUSTE ELETRÔNICO,120.0
2100633,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-09-06 08:49:00,2024-09-06 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ORGANIZAÇÃO SETORIAL,1.18
2101864,CORRETIVA,VENTILADOR PULMONAR,SV300,MINDRAY,2024-09-06 10:20:00,2024-09-06 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.67
2101141,CORRETIVA,OXIMETRO DE PULSO,RADICAL 7,MASIMO,2024-09-06 18:25:00,2024-09-06 20:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.58
2099705,CORRETIVA,BALANCA - ELETRONICA/MESA,109E,WELMY,2024-09-04 11:48:00,2024-12-31 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),2832.2
2101085,CORRETIVA,MODULO - GASES ANESTESICOS,E SCAIO,GE HEALTHCARE,2024-09-06 07:01:00,2025-02-24 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),4106.98
2101022,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION CT 256,GE HEALTHCARE,2024-09-06 15:22:00,2024-09-24 15:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),431.63
2100779,CORRETIVA,BOMBA INFUSORA,CADD LEGACY PLUS 6500,SMITHS MEDICAL,2024-09-05 11:06:00,2024-10-28 10:20:00,01 NAO LIGA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1271.23
2110813,CORRETIVA,LAPAROSCOPIO,30° 10 MM X 30CM,EDLO,2024-09-05 08:00:00,2024-11-07 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1517.0
2099790,CORRETIVA,ASPIRADOR - CIRURGICO,TWISTA SP 1070,GETINGE,2024-09-05 13:29:00,2024-11-14 19:20:00,02 NAO FUNCIONA,CAUSA NATURAL,RECEBIMENTO DE MATERIAIS/PECAS,1685.85
2101275,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412,CISA,2024-09-07 12:31:00,2024-09-07 13:40:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,1.15
2101850,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE 7100,GE HEALTHCARE,2024-09-08 17:59:00,2024-09-30 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,521.02
2101400,CORRETIVA,BERCO - AQUECIDO,AMPLA 2085,FANEM,2024-09-08 15:00:00,2024-10-22 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1056.0
2101991,CORRETIVA,CICLO ERGOMETRO,000 5AL,CAJUMORO,2024-09-03 10:08:00,2024-09-30 18:30:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),656.37
2101052,CORRETIVA,FONTE DE LUZ - LED,LS1000,OPTALED,2024-09-06 16:00:00,2024-09-06 16:58:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM CONEXÕES,0.97
2100718,CORRETIVA,VIDEOENDOSCOPIO - ALTA,BF H190,OLYMPUS,2024-09-06 07:51:00,2024-09-06 10:42:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.85
2101056,CORRETIVA,INCUBADORA - TRANSPORTE,IT 158 TS,FANEM,2024-09-06 13:40:00,2024-09-11 15:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,121.83
2100918,CORRETIVA,AUTOCLAVE - HORIZONTAL,AC 365,ORTOSINTESE,2024-09-06 13:19:00,2024-09-17 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,260.68
2101138,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-09-06 18:18:00,2024-09-06 19:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,1.2
2115333,CORRETIVA,ULTRASSOM - GERAL,LOGIQ S7 EXPERT,GE HEALTHCARE,2024-09-06 20:00:00,2024-09-25 15:53:00,*ATIVIDADE GERENCIAL,MAU USO,LIMPEZA,451.88
2100570,CORRETIVA,MODULO - SINAIS VITAIS,PDM NELLCOR,GE HEALTHCARE,2024-09-06 08:00:00,2024-09-23 11:00:00,01 NAO LIGA,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,411.0
2100735,CORRETIVA,HEMODIALISADOR,4008 S,FRESENIUS,2024-09-06 10:24:00,2024-09-06 12:00:00,*ACESSORIO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,1.6
2100642,CORRETIVA,RESSONANCIA MAGNETICA,BRIVO MR355 1.5T,GE HEALTHCARE,2024-09-06 08:57:00,2024-09-06 10:30:00,02 NAO FUNCIONA,INFRAESTRUTURA,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,1.55
2100641,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,BRIGHT SPEED 16,GE HEALTHCARE,2024-09-06 08:56:00,2024-09-06 13:00:00,02 NAO FUNCIONA,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,4.07
2100647,CORRETIVA,AUTOCLAVE - HORIZONTAL,HS6613 ER2,GETINGE,2024-09-06 08:58:00,2024-09-06 16:00:00,02 NAO FUNCIONA,INFRAESTRUTURA,AJUSTE ELETRÔNICO,7.03
2101773,CORRETIVA,MESA CIRURGICA - ELETRICA,ALPHACLASSIC PRO 1118,GETINGE,2024-09-06 17:55:00,2024-09-09 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,71.08
2100682,CORRETIVA,ULTRASSOM - ECOCARDIO,ENVISOR C,PHILIPS MEDICAL,2024-09-06 09:00:00,2024-11-14 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,1663.0
2100862,CORRETIVA,VENTILADOR PULMONAR,IX5,INTERMED,2024-09-06 12:05:00,2025-01-24 13:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,3360.92
2100956,CORRETIVA,BISTURI - SELADOR DE VASOS,FT10,COVIDIEN - VALLEYLAB,2024-09-06 14:15:00,2025-03-10 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,4437.75
2101007,CORRETIVA,ASPIRADOR - CIRURGICO,BASIC 30,MEDELA,2024-09-06 15:03:00,2025-04-11 13:00:00,25 REPROVADO NA PREVENTIVA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),5205.95
2101008,CORRETIVA,MODULO - GASES ANESTESICOS,SCIO FOUR,DRAGER HEALTHCARE,2024-09-06 15:05:00,2025-04-30 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,5662.92
2101264,CORRETIVA,VENTILADOR PULMONAR,VELA,VIASYS,2024-09-07 11:14:00,2024-09-12 11:50:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),120.6
2101862,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,BRIGHT SPEED 16,GE HEALTHCARE,2024-09-07 07:53:00,2024-09-10 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,82.12
2101399,CORRETIVA,ULTRASSOM PORTATIL - GERAL,ACUSON P300,SIEMENS HEALTHCARE,2024-09-07 15:00:00,2024-11-26 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,1917.0
2101314,CORRETIVA,MESA CIRURGICA - ELETRICA,4085,STERIS,2024-09-07 13:30:00,2025-05-23 16:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM PEÇAS,6194.5
2101129,CORRETIVA,BISTURI - SELADOR DE VASOS,FT10,COVIDIEN - VALLEYLAB,2024-09-06 17:44:00,2024-09-10 09:50:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,88.1
2101039,CORRETIVA,APARELHO DE RAIOS-X - FIXO,COMPACTO PLUS DR800,VMI,2024-09-06 15:40:00,2024-09-06 18:00:00,01 NAO LIGA,CAUSA NATURAL,AJUSTE ELETRÔNICO,2.33
2101000,CORRETIVA,ESTUFA,1502,FANEM,2024-09-06 11:00:00,2024-11-25 07:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1916.0
2100551,CORRETIVA,LASER - LITOTRIPSIA,MEDILAS H30 SOLVO,DORNIER MEDTEC,2024-09-06 07:51:00,2024-09-30 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,584.15
2100585,CORRETIVA,CAMA - ELETRICA,QUALITAS GAMA,PARAMOUNT,2024-09-05 08:08:00,2024-09-13 10:15:00,13 TESTE FUNCIONAL,CAUSA NATURAL,NÃO FOI POSSÍVEL REALIZAR,194.12
2103189,CORRETIVA,CAMA - ELETRICA,HR1000,HILL ROM,2024-09-09 17:02:00,2024-10-24 13:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1076.47
2102852,CORRETIVA,ASPIRADOR - CIRURGICO,14014 PO,NEVONI,2024-09-09 11:57:00,2024-09-09 13:21:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.4
2102920,CORRETIVA,VENTILADOR PULMONAR,EVITA XL,DRAGER HEALTHCARE,2024-09-09 12:58:00,2024-09-09 17:07:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,4.15
2102043,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC30,PHILIPS MEDICAL,2024-09-09 10:49:00,2024-09-09 11:29:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.67
2102095,CORRETIVA,MONITOR - MULTIPARAMETROS,UMEC12,MINDRAY,2024-09-09 11:25:00,2024-09-09 12:15:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.83
2102053,CORRETIVA,MANGUITO - BRACADEIRA,M.A.P.A.,GENERICO,2024-09-09 11:48:00,2024-09-12 11:48:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),72.0
2101825,CORRETIVA,MODULO - SINAIS VITAIS,PDM NELLCOR,GE HEALTHCARE,2024-09-09 08:31:00,2024-10-12 15:40:00,01 NAO LIGA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,799.15
2101911,CORRETIVA,WORKSTATION,ADVANTAGE WORKSTATION,GE HEALTHCARE,2024-09-09 07:03:00,2024-09-18 11:00:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,219.95
2109318,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,BRILLIANCE CT 06 SLICES,PHILIPS MEDICAL,2024-09-09 09:00:00,2024-09-09 09:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.5
2102891,CORRETIVA,HISTEROSCOPIO,30° 2.9MM X 30CM,KARL STORZ,2024-09-09 12:23:00,2024-09-12 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,69.62
2101722,CORRETIVA,CARDIOTOCOGRAFO,COROMETRICS 172,GE HEALTHCARE,2024-09-06 18:15:00,2024-09-09 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,70.75
2103258,CORRETIVA,MESA CIRURGICA - ELETRICA,MEERA,GETINGE,2024-09-09 14:07:00,2024-09-09 14:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.38
2103035,INSTALACAO,TOMOGRAFO COMPUTADORIZADO,REVOLUTION MAXIMA 128,GE HEALTHCARE,2024-09-27 09:30:00,2024-09-27 15:59:00,*INSTALACAO,INSTALAÇÃO,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,6.48
2101770,CORRETIVA,CORADOR DE LAMINAS,SLIDEINK II,VYTTRA,2024-09-09 08:18:00,2024-09-12 14:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,77.7
2103198,CORRETIVA,CENTRIFUGA,CE01,KACIL,2024-09-09 17:09:00,2024-09-23 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,328.85
2101994,CORRETIVA,MAPA,DYNA MAPA PLUS,CARDIO SISTEMAS,2024-09-09 10:09:00,2024-10-14 15:10:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,845.02
2101923,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-09-09 09:26:00,2024-09-09 11:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.07
2101856,CORRETIVA,SISTEMA DE INTEGRACAO DE IMAGENS,BUZZ,BRAINLAB,2024-09-09 08:51:00,2024-09-09 11:00:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.15
2102999,CORRETIVA,BERCO - ELETRICO,TOM 2,LINET,2024-09-09 15:05:00,2024-10-29 14:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1199.42
2103913,CORRETIVA,MONITOR - VIDEOCIRURGIA,VISION PRO 26,STRYKER,2024-09-09 11:14:00,2024-09-09 14:44:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,3.5
2102045,CORRETIVA,BERCO - AQUECIDO,AMPLA 2085,FANEM,2024-09-09 10:50:00,2024-09-11 11:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),48.17
2101716,CORRETIVA,CAMA - PARTO,LD304,STRYKER,2024-09-08 12:30:00,2024-09-27 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,459.5
2103147,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,GAMMA XXL LF,HEINE,2024-09-09 16:33:00,2024-09-23 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),327.45
2103174,CORRETIVA,ULTRASSOM - GERAL,LOGIQ E10,GE HEALTHCARE,2024-09-09 16:53:00,2024-09-09 18:00:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.12
2102073,CORRETIVA,SECADORA - TRAQUEIA,CISA,CISA,2024-09-09 11:07:00,2024-09-09 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,0.88
2103196,CORRETIVA,CAMA - ELETRICA,SV1,STRYKER,2024-09-09 17:07:00,2024-09-09 17:50:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.72
2102074,CORRETIVA,MAPA,90227,SPACELABS,2024-09-09 09:00:00,2024-09-09 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,2.0
2102051,CORRETIVA,ELETROCARDIOGRAFO - ERGOMETRIA,ERGOPC 13 AIR,MICROMED,2024-09-10 15:58:00,2024-09-10 15:58:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.0
2102052,CORRETIVA,MANGUITO - BRACADEIRA,M.A.P.A.,GENERICO,2024-09-10 15:56:00,2024-09-10 15:56:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.0
2101951,CORRETIVA,ULTRASSOM - ECOCARDIO,HD15,PHILIPS MEDICAL,2024-09-10 16:03:00,2024-09-10 16:03:00,02 NAO FUNCIONA,INFRAESTRUTURA,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.0
2101848,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION ACT 6,GE HEALTHCARE,2024-09-09 08:48:00,2024-09-10 17:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,32.7
2103255,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412 AQUAZERO,CISA,2024-09-09 10:26:00,2024-09-10 11:43:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,25.28
2102030,CORRETIVA,HEMODIALISADOR,4008 S,FRESENIUS,2024-09-09 10:39:00,2024-09-09 13:30:00,*INSTALACAO,ATIVIDADE PROGRAMADA,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),2.85
2103257,CORRETIVA,MEDIDOR - SINAIS VITAIS,SPOT VITAL SIGNS LXI,WELCH ALLYN,2024-09-09 09:50:00,2024-09-19 15:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,245.67
2101996,CORRETIVA,MAPA,DYNA MAPA PLUS,CARDIO SISTEMAS,2024-09-09 10:09:00,2024-10-14 15:10:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,REVISÃO / REPARO EM PEÇAS,845.02
2101942,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS GS,DRAGER HEALTHCARE,2024-09-09 07:30:00,2024-09-09 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,2.5
2101867,CORRETIVA,LAPAROSCOPIO,30° 10MM X 30CM,KARL STORZ,2024-09-09 08:58:00,2024-11-21 09:55:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1752.95
2101866,CORRETIVA,LAPAROSCOPIO,30° 4MM X 30CM,KARL STORZ,2024-09-09 08:57:00,2024-11-21 10:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1753.55
2103007,CORRETIVA,LAPAROSCOPIO,30° 4MM X 30CM,SCHOLLY,2024-09-09 15:13:00,2024-11-08 17:00:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),1441.78
2102847,CORRETIVA,VENTILADOR PULMONAR,SERVO AIR,GETINGE,2024-09-09 11:55:00,2024-11-06 17:30:00,02 NAO FUNCIONA,MAU USO,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,1397.58
2102078,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,1588 HD,STRYKER,2024-09-09 11:11:00,2024-11-05 15:33:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,1372.37
2103823,CORRETIVA,CENTRAL DE MONITORIZACAO,MAS 700 16LT,GE HEALTHCARE,2024-09-10 11:15:00,2024-09-10 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,3.75
2103886,CORRETIVA,MANGUITO - BRACADEIRA,ESFIGMOMANOMETRO,GENERICO,2024-09-10 12:32:00,2024-09-10 15:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,2.47
2103541,CORRETIVA,VIDEOLARINGOSCOPIO,MCGRATH,AIRCRAFT,2024-09-10 08:05:00,2024-09-10 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.92
2104042,CORRETIVA,MAPA,90207,SPACELABS,2024-09-10 15:20:00,2024-09-10 16:45:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.42
2103548,CORRETIVA,ELETROCARDIOGRAFO,CARDIOTOUCH 3000,BIONET,2024-09-10 08:06:00,2024-09-10 09:59:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.88
2103941,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,DIRECTVIEW CR MAX 975,CARESTREAM,2024-09-10 13:48:00,2024-09-10 14:21:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.55
2103699,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-09-10 09:51:00,2024-09-10 10:11:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.33
2102105,CORRETIVA,FOCO AMBULATORIAL - LED,GS600,WELCH ALLYN,2024-09-09 11:29:00,2025-01-21 14:00:00,04 NAO FUNCIONA NA BATERIA,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,3218.52
2102031,CORRETIVA,CARDIOTOCOGRAFO,AVALON FM20,PHILIPS MEDICAL,2024-09-09 10:41:00,2025-02-03 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),3534.32
2103100,GERENCIAL,HEMODIALISADOR,4008 S,FRESENIUS,2024-09-09 15:54:00,2025-01-13 09:20:00,*INSTALACAO,INSTALAÇÃO,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),3017.43
2102018,CORRETIVA,HOLTER,H3+,MORTARA,2024-09-06 10:29:00,2024-12-31 09:30:00,02 NAO FUNCIONA,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,2783.02
2103794,CORRETIVA,MONITOR - MULTIPARAMETROS,IMEC12,MINDRAY,2024-09-10 10:51:00,2024-09-10 11:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,0.65
2103723,CORRETIVA,MESA CIRURGICA - MECANICA,VELOX 1114,GETINGE,2024-09-10 10:03:00,2024-09-10 11:10:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,1.12
2103970,CORRETIVA,SECADORA - TRAQUEIA,CISA,CISA,2024-09-10 14:07:00,2024-09-13 21:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),78.88
2103501,CORRETIVA,ESTERILIZADORA A PEROXIDO,VPRO S2,STERIS,2024-09-10 07:03:00,2024-09-11 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),31.95
2103642,CORRETIVA,SISTEMA DE GRAVACAO DE VIDEO,SDC 3,STRYKER,2024-09-10 08:23:00,2024-09-10 09:50:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.45
2101705,CORRETIVA,CAMA - ELETRICA,A5,PARAMOUNT,2024-09-09 07:24:00,2025-05-30 15:30:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,6320.1
2104850,CORRETIVA,MICROSCOPIO - CIRURGICO,OPMI TIVATO 700,CARL ZEISS,2024-12-05 14:00:00,2024-12-05 17:00:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),3.0
2104843,CORRETIVA,CENTRAL DE MONITORIZACAO,CNS6201 10LT,NIHON KOHDEN,2024-09-11 13:06:00,2024-09-11 14:00:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.9
2103911,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR SA MED 11152,MEDISAFE,2024-09-10 12:59:00,2024-09-10 14:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.52
2104069,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-09-10 15:39:00,2024-09-13 14:56:00,24 REPROVADO NA CALIBRACAO,CAUSA NATURAL,REALIZAÇÃO DE CALIBRAÇÃO,71.28
2104175,CORRETIVA,HOLTER,CARDIO LIGHT,CARDIO SISTEMAS,2024-09-10 17:40:00,2024-09-12 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,39.83
2104098,CORRETIVA,ULTRASSOM PORTATIL - GERAL,VERSANA ACTIVE,GE HEALTHCARE,2024-09-10 15:57:00,2024-09-30 12:31:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),476.57
2104632,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS XL,DRAGER HEALTHCARE,2024-09-11 09:50:00,2024-09-11 10:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.67
2104681,CORRETIVA,ANGIOGRAFO,INNOVA IGS530,GE HEALTHCARE,2024-09-10 18:58:00,2024-09-11 17:14:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,22.27
2103714,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412,CISA,2024-09-10 11:00:00,2024-09-10 14:55:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,3.92
2103559,CORRETIVA,MESA CIRURGICA - ELETRICA,MEERA,GETINGE,2024-09-10 07:52:00,2024-09-10 08:45:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.88
2103993,CORRETIVA,ARCO CIRURGICO,OEC ONE,GE HEALTHCARE,2024-09-10 14:34:00,2024-10-14 12:27:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,813.88
2103807,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-09-10 11:25:00,2024-09-12 09:00:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,45.58
2104155,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412,CISA,2024-09-10 21:00:00,2024-09-11 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,20.0
2104121,CORRETIVA,CARDIOVERSOR,BENEHEART D3,MINDRAY,2024-09-10 16:23:00,2024-09-10 17:55:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.53
2104695,CORRETIVA,ARCO CIRURGICO,OEC FLUOROSTAR 7900,GE HEALTHCARE,2024-10-14 13:45:00,2024-10-14 14:20:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,0.58
2104112,CORRETIVA,VENTILADOR PULMONAR,PURITAN BENNETT 980,COVIDIEN - NELLCOR,2024-09-10 16:15:00,2024-09-17 10:30:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,162.25
2103784,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT FLEX,MEDELA,2024-09-10 10:02:00,2024-09-17 18:40:00,*INSPECAO,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,176.63
2104892,CORRETIVA,RESSONANCIA MAGNETICA,MAGNETOM ESSENZA 1.5T,SIEMENS HEALTHCARE,2024-09-10 15:00:00,2024-09-19 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,213.0
2104409,CORRETIVA,CENTRAL DE MONITORIZACAO,CIC PRO 16LT,GE HEALTHCARE,2024-09-11 07:56:00,2024-09-11 10:30:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,2.57
2103525,CORRETIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-09-10 08:00:00,2024-09-10 08:40:00,02 NAO FUNCIONA,CAUSA NATURAL,TREINAMENTO DE CORPO TÉCNICO,0.67
2103684,CORRETIVA,FIBROENDOSCOPIO - ALTA,LF DP,OLYMPUS,2024-09-10 09:53:00,2024-10-17 11:40:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ATUALIZAÇÃO DE DADOS NO SISTEMA,889.78
2104148,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TDP,BARRFAB,2024-09-10 16:57:00,2024-09-11 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),17.05
2103796,CORRETIVA,BALANCA - ANTROPOMETRICA,2096 PP2,TOLEDO,2024-09-10 10:52:00,2024-10-07 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,651.13
2104882,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7500,WELCH ALLYN,2024-09-11 13:45:00,2024-09-11 14:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.75
2104855,GERENCIAL,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,PEDESTAL MISSOURI,MIKATOS,2024-09-11 18:00:00,2024-09-11 18:30:00,*SERVICO PROGRAMADO,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,0.5
2104676,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7500,WELCH ALLYN,2024-09-11 10:18:00,2024-09-11 11:50:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),1.53
2104483,CORRETIVA,IMPRESSORA DE FILME RADIOLOGICO,DRYVIEW 6850,CARESTREAM,2024-09-11 09:00:00,2024-09-11 10:30:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,REALIZAÇÃO DE CALIBRAÇÃO,1.5
2104575,CORRETIVA,CICLO ERGOMETRO,MINI BICICLETA 55555504,WCT FITNESS,2024-09-11 09:24:00,2024-09-11 10:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,0.77
2104716,CORRETIVA,CARDIOVERSOR,TEC 5631,NIHON KOHDEN,2024-09-11 09:00:00,2024-09-11 09:07:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.12
2104946,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-09-11 15:00:00,2024-09-11 15:20:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,INSTALAÇÃO DE CABOS DE / E COMUNICAÇÃO,0.33
2104930,CORRETIVA,MONITOR - MULTIPARAMETROS,UMEC12,MINDRAY,2024-09-11 14:43:00,2024-10-17 09:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),858.78
2104732,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412,CISA,2024-09-11 11:13:00,2024-09-11 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,4.78
2104690,CORRETIVA,HEMODIALISADOR - CONTINUO,MULTIFILTRATE PRO,FRESENIUS,2024-09-11 10:30:00,2024-09-11 11:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.5
2105003,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-09-11 15:35:00,2024-09-11 16:10:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),0.58
2105136,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-09-11 17:32:00,2024-09-12 08:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,14.47
2104670,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC50,PHILIPS MEDICAL,2024-09-11 16:55:00,2024-09-11 16:55:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.0
2104677,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,MONNAL T60,AIR LIQUIDE,2024-09-11 10:15:00,2024-09-12 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,23.75
2104675,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,MONNAL T60,AIR LIQUIDE,2024-09-11 10:15:00,2024-09-12 09:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,23.25
2104756,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,RESMART GII T30 T,BMC,2024-09-11 11:29:00,2024-09-11 14:00:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.52
2104683,CORRETIVA,ELETROCARDIOGRAFO - ERGOMETRIA,ERGOPC 13 AIR,MICROMED,2024-09-11 10:17:00,2024-09-11 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,5.72
2104618,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,IMAGE1 SPIES H3LINK TC300 COM TC200,KARL STORZ,2024-09-11 09:43:00,2024-09-11 11:34:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.85
2104436,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-09-11 08:00:00,2024-09-11 08:20:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,AVALIAÇÃO TÉCNICA,0.33
