OS,TIPO,TIPO EQUIPAMENTO,EQUIPAMENTO,MARCA,HORARIO INICIO,HORARIO FIM,TIPO DE SERVIÇO,COMPLEMENTO,RESOLUÇÃO,TEMPO
2104744,CORRETIVA,CARDIOVERSOR,R SERIES,ZOLL,2024-09-11 10:10:00,2024-09-11 10:20:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.17
2104060,CORRETIVA,MONITOR - MULTIPARAMETROS,BSM 6701,NIHON KOHDEN,2025-03-19 08:00:00,2025-03-19 08:50:00,03 EQUIPAMENTO DANIFICADO,,ACOMPANHAMENTO DE SERVICO EXTERNO,0.83
2139187,CORRETIVA,FOCO CIRURGICO PEDESTAL - LED,LUCEA 50,GETINGE,2024-09-10 07:00:00,2025-01-03 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2761.0
2105150,CORRETIVA,CAMA - ELETRICA,IB 545 045,IDEAL BEQUEM,2024-09-11 15:02:00,2024-12-03 10:30:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1987.47
2106861,CORRETIVA,LAPAROSCOPIO,30° 4MM X 29CM,KARL STORZ,2024-09-11 16:10:00,2024-11-13 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1507.83
2104961,CORRETIVA,ULTRASSOM - GERAL,LOGIQ P6,GE HEALTHCARE,2024-11-01 11:00:00,2024-11-01 12:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,1.0
2105041,CORRETIVA,MANOVACUOMETRO,MRN,MURENAS,2024-09-11 16:07:00,2024-09-11 17:30:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,AJUSTE DE PARÂMETROS DESCALIBRADOS,1.38
2105408,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-09-12 08:00:00,2024-09-12 08:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.5
2105435,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2020,DIXTAL BIOMEDICA,2024-09-12 08:27:00,2024-09-12 08:40:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,TESTE FUNCIONAL,0.22
2105454,CORRETIVA,FOTOFORO,HL8000 MD,ZUMAX,2024-09-12 08:57:00,2024-09-12 11:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.05
2104469,CORRETIVA,BALANCA - ELETRONICA/MESA,9094 C3,TOLEDO,2024-09-11 08:47:00,2025-02-05 12:30:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,3531.72
2104614,CORRETIVA,MACA - TRANSPORTE,PRIME 1105,STRYKER,2024-09-11 09:39:00,2025-03-20 10:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,4560.68
2105776,CORRETIVA,MONITOR - MULTIPARAMETROS,G3L,GENERAL MEDITECH,2024-09-12 09:20:00,2024-09-12 15:55:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),6.58
2104834,CORRETIVA,FONTE DE LUZ - LED,L10 PRECISION,STRYKER,2024-09-11 12:47:00,2024-09-12 16:30:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,ATUALIZAÇÃO DE DADOS NO SISTEMA,27.72
2104698,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-09-11 10:36:00,2024-09-11 13:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,2.9
2105062,CORRETIVA,MONITOR - MULTIPARAMETROS,STAR8000F,COMEN,2024-09-13 11:00:00,2024-09-13 11:25:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.42
2105760,CORRETIVA,CAMA - ELETRICA,QUALITAS GAMA,PARAMOUNT,2024-09-12 12:11:00,2024-09-12 18:15:00,02 NAO FUNCIONA,CAUSA NATURAL,NÃO FOI POSSÍVEL REALIZAR,6.07
2108437,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,AQUILION 128 TSX101A,CANON,2024-10-29 09:00:00,2024-10-29 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),6.0
2112789,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,OPTIMA CT660 64,GE HEALTHCARE,2024-09-27 14:00:00,2024-10-07 18:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,INFRAESTRUTURA,SUBSTITUIÇÃO DE PECA(S),244.0
2106645,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,MONNAL T60,AIR LIQUIDE,2024-09-13 10:20:00,2024-09-17 12:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,98.17
2106879,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412,CISA,2024-09-13 12:43:00,2024-09-13 13:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,INFRAESTRUTURA,COLOCADO EM TESTE TÉCNICO,0.28
2107019,CORRETIVA,ELETROCARDIOGRAFO,ELI280,MORTARA,2024-09-13 15:39:00,2024-09-16 09:40:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,66.02
2107144,CORRETIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-09-13 16:56:00,2024-09-17 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),95.07
2105882,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-09-12 14:34:00,2024-09-12 16:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AJUSTE MECÂNICO,1.43
2105842,CORRETIVA,OXIMETRO DE PULSO,PM 60,MINDRAY,2024-09-12 13:47:00,2024-09-12 14:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.22
2105455,CORRETIVA,APARELHO DE RAIOS-X - FIXO,COMPACTO PLUS DR800,VMI,2024-09-12 09:00:00,2024-09-12 09:15:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,0.25
2105533,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VIEW,COVIDIEN - BIS,2024-09-12 09:49:00,2024-09-12 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.68
2105912,CORRETIVA,HISTEROSCOPIO,30° 4MM X 28CM,OLYMPUS,2024-09-12 15:06:00,2024-10-24 17:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,INATIVACAO DE EQUIPAMENTO,1009.9
2104841,CORRETIVA,MESA CIRURGICA - ELETRICA,LYRA,GETINGE,2024-09-11 15:00:00,2024-09-11 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,0.5
2106545,CORRETIVA,DETECTOR DR,AERODR LT,KONICA MINOLTA,2024-09-13 09:27:00,2024-09-16 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,79.55
2106570,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-09-13 09:35:00,2024-09-20 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,174.92
2106604,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-09-13 09:38:00,2024-09-13 13:15:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,3.62
2106609,CORRETIVA,CAMA - ELETRICA,CENTURIS P750,HILL ROM,2024-09-13 10:10:00,2024-09-13 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),4.83
2106635,CORRETIVA,IMPRESSORA DE FILME RADIOLOGICO,DRYVIEW 5950,CARESTREAM,2024-09-13 10:16:00,2024-09-13 11:16:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.0
2106833,CORRETIVA,ESTIMULADOR - MUSCULAR TERAPEUTICO,GENESY 3000,DOMINO,2024-09-13 11:43:00,2024-09-18 16:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,124.28
2106930,CORRETIVA,TERMOSELADORA MICROPROCESSADA,HS800,JOHNSON & JOHNSON,2024-09-13 13:39:00,2024-09-13 16:25:00,02 NAO FUNCIONA,CAUSA NATURAL,LUBRIFICAÇÃO,2.77
2106950,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-09-13 14:22:00,2024-09-20 11:52:00,13 TESTE FUNCIONAL,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,165.5
2106951,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-09-13 11:40:00,2024-09-16 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,75.33
2106953,CORRETIVA,ELETROCARDIOGRAFO,MAC 400,GE HEALTHCARE,2024-09-13 14:22:00,2024-09-13 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),2.63
2106087,CORRETIVA,AUTOCLAVE - HORIZONTAL,HS6,SERCON,2024-09-12 18:00:00,2024-09-13 14:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,20.5
2105519,CORRETIVA,SISTEMA DE ANESTESIA,AVANCE CS2,GE HEALTHCARE,2024-09-12 09:42:00,2024-09-12 09:55:00,*INSPECAO,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.22
2106862,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-09-12 06:56:00,2024-09-13 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,32.07
2106704,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS 900,MINDRAY,2024-09-13 10:36:00,2024-09-13 10:56:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.33
2106719,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-09-13 11:02:00,2024-09-13 16:30:00,01 NAO LIGA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,5.47
2106725,CORRETIVA,ULTRASSOM - GERAL,LOGIQ P5,GE HEALTHCARE,2024-09-13 14:30:00,2024-09-13 16:00:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.5
2106738,CORRETIVA,MONITOR - MULTIPARAMETROS,MEC 1000,MINDRAY,2024-09-13 11:24:00,2024-09-13 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,1.6
2107308,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-09-14 13:15:00,2024-09-20 17:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,147.75
2107240,CORRETIVA,ESTERILIZADORA A PEROXIDO,VPRO MAX 2,STERIS,2024-09-14 06:58:00,2024-09-16 08:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,49.03
2107242,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA EXPLORER 1.5T,GE HEALTHCARE,2024-09-13 06:59:00,2024-09-14 08:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,25.52
2107244,CORRETIVA,VENTILADOR PULMONAR,SAVINA,DRAGER HEALTHCARE,2024-09-13 07:00:00,2024-09-14 08:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),25.0
2106496,CORRETIVA,FOCO CIRURGICO TETO - LED,VOLISTA 400 400,GETINGE,2024-09-13 08:55:00,2024-09-13 10:45:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.83
2107989,CORRETIVA,CAMA - ELETRICA,VLT 931,VALLITECH,2024-09-16 11:00:00,2024-09-16 11:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.5
2108147,CORRETIVA,CAMA - ELETRICA,BASIC CARE P1440A,HILL ROM,2024-09-16 15:04:00,2024-09-27 13:25:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),262.35
2108343,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY DELTA XL,DRAGER HEALTHCARE,2022-09-23 11:00:00,2024-09-23 12:00:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,17545.0
2107840,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-09-16 10:33:00,2024-09-26 12:30:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,241.95
2107856,CORRETIVA,LAVADORA ULTRASSONICA,USC9000A,UNIQUE,2024-09-16 10:37:00,2024-09-16 13:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,2.38
2107593,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID S70,GE HEALTHCARE,2024-09-13 17:01:00,2024-09-16 13:00:00,01 NAO LIGA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,67.98
2107586,CORRETIVA,MANGUITO - BRACADEIRA,ESFIGMOMANOMETRO,GENERICO,2024-09-13 17:22:00,2024-09-16 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,71.63
2106150,CORRETIVA,VENTILADOR PULMONAR,EVITA INFINITY V500,DRAGER HEALTHCARE,2024-09-12 13:00:00,2025-01-09 14:45:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2857.75
2106445,CORRETIVA,MAMOGRAFO,NUANCE EXCEL,SHIMADZU,2024-09-13 08:17:00,2024-09-13 09:40:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.38
2107003,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-09-13 15:15:00,2024-09-13 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.25
2107085,CORRETIVA,DENSITOMETRO OSSEO,LUNAR PRODIGY ADVANCE,GE HEALTHCARE,2024-09-13 10:30:00,2024-09-13 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,3.5
2107134,CORRETIVA,ULTRASSOM PORTATIL - GERAL,VERSANA ACTIVE,GE HEALTHCARE,2024-09-13 16:33:00,2024-09-13 16:54:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.35
2106983,CORRETIVA,AUTOCLAVE - HORIZONTAL,6420,CISA,2024-09-13 17:50:00,2024-09-17 17:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),95.5
2106992,CORRETIVA,MONITOR - MULTIPARAMETROS,IMEC10,MINDRAY,2024-09-13 15:06:00,2024-09-13 16:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.4
2106608,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,MONNAL T60,AIR LIQUIDE,2024-09-13 10:08:00,2024-12-19 03:27:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TROCA / INSTALAÇÃO DE BATERIA,2321.32
2107328,CORRETIVA,CAMA - ELETRICA,A5,PARAMOUNT,2024-09-14 15:27:00,2024-10-17 10:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),786.55
2107405,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,DIRECTVIEW CR ELITE,CARESTREAM,2024-09-15 17:09:00,2024-09-15 17:40:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,0.52
2107404,CORRETIVA,INCUBADORA,DUETTO 2386,FANEM,2024-09-15 16:56:00,2024-09-16 18:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,25.07
2107787,CORRETIVA,CARDIOVERSOR,BENEHEART D3,MINDRAY,2024-09-16 09:45:00,2024-09-16 14:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,4.58
2107581,CORRETIVA,ESTERILIZADORA A PEROXIDO,STERRAD NX,ASP,2024-09-14 17:00:00,2024-09-17 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,71.0
2107937,CORRETIVA,FOCO CIRURGICO PEDESTAL - LED,LUCEA 50,GETINGE,2024-09-16 11:15:00,2024-09-17 16:00:00,01 NAO LIGA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,28.75
2107530,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-09-16 07:04:00,2024-09-16 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,LUBRIFICAÇÃO,5.93
2107529,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-09-16 07:04:00,2024-09-16 15:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,LUBRIFICAÇÃO,7.93
2107868,CORRETIVA,RESSUSCITADOR NEONATAL,BABYPUFF 1020,FANEM,2024-09-16 10:40:00,2024-09-16 10:50:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.17
2107854,CORRETIVA,BERCO - AQUECIDO,AMPLA 2085,FANEM,2024-09-16 10:37:00,2024-09-16 11:20:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.72
2107853,CORRETIVA,INCUBADORA - TRANSPORTE,IT 158 TS BABYPUFF,FANEM,2024-09-16 10:37:00,2024-09-16 10:37:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,NÃO FOI POSSÍVEL REALIZAR,0.0
2107985,CORRETIVA,CASSETE RADIOLOGICO,35 43,CARESTREAM,2024-09-16 12:04:00,2024-09-16 16:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,4.43
2107990,CORRETIVA,BALANCA - ANTROPOMETRICA,2098 PP,TOLEDO,2024-09-16 12:14:00,2024-09-16 12:40:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,0.43
2105406,CORRETIVA,CAMA - ELETRICA,HR1000,HILL ROM,2024-09-12 07:52:00,2025-02-04 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REFORMA E PINTURA,3490.13
2105537,CORRETIVA,APARELHO DE RAIOS-X - FIXO,APOLO D,VMI,2024-09-25 08:00:00,2024-09-25 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),4.0
2105378,CORRETIVA,AGITADOR ORBITAL,19,EVLAB,2024-09-12 07:24:00,2025-04-30 11:20:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),5523.93
2108377,CORRETIVA,APARELHO DE RAIOS-X - FIXO,XR 6000,GE HEALTHCARE,2024-09-16 17:19:00,2024-09-17 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,16.68
2108378,CORRETIVA,SISTEMA DE ANESTESIA,FLOW C,GETINGE,2024-09-16 17:19:00,2024-09-17 08:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,15.18
2107862,CORRETIVA,BERCO - ELETRICO,VLT 220A ESP,VALLITECH,2024-09-16 10:19:00,2024-09-16 11:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.68
2108387,CORRETIVA,ULTRASSOM PORTATIL - ECOCARDIO,CX50,PHILIPS MEDICAL,2024-09-16 17:32:00,2024-09-16 18:00:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.47
2107719,CORRETIVA,ANALISADOR COAGULACAO ATIVA,ACL ELITE PRO,INSTRUMENTATION LABORATORY,2024-09-23 10:00:00,2024-09-23 19:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE MECÂNICO,9.5
2107744,CORRETIVA,ESPIROMETRO,VMAX ENCORE 22,CAREFUSION,2024-09-16 09:30:00,2024-09-16 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,6.5
2108421,CORRETIVA,RESSONANCIA MAGNETICA,ACHIEVA 1.5T,PHILIPS MEDICAL,2024-09-16 18:30:00,2024-09-16 20:00:00,02 NAO FUNCIONA,MAU USO,AJUSTE MECÂNICO,1.5
2107543,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-09-16 07:22:00,2024-09-19 11:40:00,02 NAO FUNCIONA,CAUSA NATURAL,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,76.3
2107171,CORRETIVA,VENTILADOR PULMONAR,SAVINA 300,DRAGER HEALTHCARE,2024-09-13 18:22:00,2024-11-29 16:11:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,1845.82
2106730,CORRETIVA,MONITOR - MULTIPARAMETROS,MU 631RK,NIHON KOHDEN,2024-09-13 10:53:00,2024-11-13 21:40:00,03 EQUIPAMENTO DANIFICADO,MAU USO,COLOCADO EM TESTE TÉCNICO,1474.78
2107001,CORRETIVA,MACA - TRANSPORTE,MT 616,META HOSPITALAR,2024-09-13 15:12:00,2025-01-31 14:20:00,02 NAO FUNCIONA,CAUSA NATURAL,REFORMA E PINTURA,3359.13
2106891,CORRETIVA,BISTURI - SELADOR DE VASOS,FT10,COVIDIEN - VALLEYLAB,2024-09-13 20:00:00,2025-04-14 12:00:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,5104.0
2108101,INSTALACAO,CENTRAL DE MONITORIZACAO,BENEVISION CMS,MINDRAY,2024-09-16 11:00:00,2024-09-16 16:38:00,*INSTALACAO,ATIVIDADE PROGRAMADA,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,5.63
2108105,CORRETIVA,COLPOSCOPIO,CP DECIUS 2500,DF VASCONCELOS,2024-09-16 14:14:00,2024-09-20 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,95.77
2108107,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TDP,BARRFAB,2024-09-16 14:16:00,2024-09-16 15:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.23
2107711,CORRETIVA,AUTOCLAVE - HORIZONTAL,HI VAC II,BAUMER,2024-09-16 08:50:00,2024-09-16 13:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),4.67
2108141,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC10,PHILIPS MEDICAL,2024-09-16 15:01:00,2024-09-16 15:08:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.12
2107544,CORRETIVA,ULTRASSOM PORTATIL - ECOCARDIO,LOGIQ E,GE HEALTHCARE,2024-09-15 07:22:00,2024-09-16 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,26.13
2108201,CORRETIVA,CENTRAL DE MONITORIZACAO,INTELLIVUE PIIC IX 16LT,PHILIPS MEDICAL,2024-09-16 15:49:00,2024-09-16 16:19:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.5
2107802,CORRETIVA,CAMA - ELETRICA,MI570 RT,MERCEDES IMEC,2024-09-15 10:00:00,2024-09-16 15:20:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,29.33
2107903,CORRETIVA,ASPIRADOR - CIRURGICO,NEW HOSPIVAC 350,CA MI,2024-09-16 11:07:00,2024-09-16 16:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,4.88
2109131,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-09-17 14:39:00,2024-09-17 16:40:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,2.02
2109269,CORRETIVA,MONITOR - MULTIPARAMETROS,VISTA 120,DRAGER HEALTHCARE,2024-09-17 16:41:00,2024-09-17 16:45:00,13 TESTE FUNCIONAL,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.07
2109233,CORRETIVA,MONITOR - MULTIPARAMETROS,VISTA 120,DRAGER HEALTHCARE,2024-09-17 15:30:00,2024-09-17 16:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,0.5
2107640,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-09-15 08:23:00,2024-09-16 13:20:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),28.95
2108843,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,BRIGHT SPEED 16,GE HEALTHCARE,2024-09-17 10:00:00,2024-09-17 10:00:00,24 REPROVADO NA CALIBRACAO,CAUSA NATURAL,REALIZAÇÃO DE CALIBRAÇÃO,0.0
2108889,CORRETIVA,ULTRASSOM - INTRAVASCULAR,ILAB,BOSTON SCIENTIFIC,2024-09-17 11:12:00,2024-10-30 10:45:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1031.55
2109536,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-09-17 23:50:00,2024-09-18 00:30:00,*ACESSORIO DANIFICADO,ERRO DE PROCEDIMENTO,REVISÃO / REPARO EM ACESSÓRIO(S),0.67
2109127,CORRETIVA,BALANCA - CADEIRANTE,677R,SECA,2024-09-17 14:34:00,2024-09-17 16:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.43
2109146,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-09-23 14:00:00,2024-09-25 11:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,45.0
2107643,CORRETIVA,AUTOCLAVE - HORIZONTAL,AC 523,ORTOSINTESE,2024-09-16 08:24:00,2024-09-16 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,6.6
2108070,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-09-16 13:00:00,2024-12-18 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),2229.0
2108657,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS GS,DRAGER HEALTHCARE,2024-09-17 08:25:00,2024-09-18 17:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,32.58
2108663,CORRETIVA,SISTEMA DE ANESTESIA,AVANCE CS2,GE HEALTHCARE,2024-09-17 08:29:00,2024-09-17 09:20:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,REVISÃO / REPARO EM ACESSÓRIO(S),0.85
2108730,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-09-17 09:21:00,2024-09-17 12:50:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,3.48
2108654,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS XL,DRAGER HEALTHCARE,2024-09-17 08:22:00,2024-09-18 08:22:00,02 NAO FUNCIONA,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),24.0
2108769,CORRETIVA,SISTEMA DE GRAVACAO DE VIDEO,IMAGE1 SPIES CONNECT TC200,KARL STORZ,2024-09-17 09:51:00,2024-09-18 09:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,23.48
2108873,CORRETIVA,SISTEMA DE DESINFECCAO - ENDOSCOPIA,ENDOCLENS NSX,ASP,2024-09-17 09:40:00,2024-09-17 10:40:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE HIDRÁULICO,1.0
2109346,CORRETIVA,HOLTER,H3+,MORTARA,2024-09-17 18:45:00,2024-09-20 14:15:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,67.5
2109351,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,BABYPAP 1150S,FANEM,2024-09-17 18:40:00,2024-09-20 15:00:00,13 TESTE FUNCIONAL,MAU USO,AJUSTE HIDRÁULICO,68.33
2109223,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,SOMATOM EMOTION 16,SIEMENS HEALTHCARE,2024-09-17 16:40:00,2024-09-17 17:04:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.4
2109229,CORRETIVA,MONITOR - MULTIPARAMETROS,CARDIOCAP 5,GE HEALTHCARE,2024-09-17 16:08:00,2024-09-17 17:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.87
2109238,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF H170L,OLYMPUS,2024-09-17 16:15:00,2024-11-11 12:45:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1316.5
2109099,CORRETIVA,SISTEMA DE HIPOHIPERTERMIA,CRITICOOL,MTRE,2024-09-17 14:04:00,2024-09-17 15:10:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.1
2109057,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-09-17 13:33:00,2024-09-17 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.95
2109160,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7500,WELCH ALLYN,2024-09-16 15:10:00,2024-09-17 15:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,24.33
2108818,CORRETIVA,SISTEMA DIPRIFUSOR,TE SS830T SS3TCI,TERUMO,2024-09-17 10:15:00,2024-09-19 19:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,56.75
2107889,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-09-16 10:52:00,2025-04-17 17:15:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,5118.38
2109537,CORRETIVA,TERMOSELADORA MICROPROCESSADA,SRN01,LOOK,2024-09-18 02:55:00,2024-09-24 12:40:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),153.75
2110198,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT,B BRAUN,2024-09-18 10:15:00,2024-10-08 08:50:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,478.58
2109261,CORRETIVA,MONITOR - MULTIPARAMETROS,B40,GE HEALTHCARE,2024-09-20 13:00:00,2024-09-20 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),3.0
2108952,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-09-17 11:54:00,2024-09-21 11:09:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,95.25
2108958,CORRETIVA,MICROSCOPIO - ANALITICO,ECLIPSE E200,NIKON,2024-09-17 12:00:00,2024-09-17 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),3.5
2108959,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,ECOSTAR,SEFAM,2024-09-17 12:00:00,2024-09-18 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),21.0
2108968,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,OXYLOG 3000,DRAGER HEALTHCARE,2024-09-17 12:08:00,2024-09-18 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),21.87
2109348,CORRETIVA,TERMOSELADORA MICROPROCESSADA,RSV10,CISA,2024-09-17 18:29:00,2024-09-17 18:50:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.35
2108915,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE 7100,GE HEALTHCARE,2024-09-17 11:30:00,2024-09-20 18:30:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,79.0
2109216,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-09-17 15:47:00,2024-09-18 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),25.22
2109568,CORRETIVA,ESPIROMETRO,KOKO PFT,NSPIRE,2024-09-18 07:53:00,2024-09-18 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.12
2109572,CORRETIVA,ESTERILIZADORA A PEROXIDO,STERRAD NX,ASP,2024-09-17 19:06:00,2024-09-18 08:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),12.9
2109576,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-09-17 17:31:00,2024-09-26 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),213.48
2109779,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7500,WELCH ALLYN,2024-09-18 10:30:00,2024-10-15 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,652.5
2109994,CORRETIVA,ELETROCARDIOGRAFO,SE3,EDAN,2024-09-18 13:48:00,2024-10-08 17:30:00,02 NAO FUNCIONA,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,483.7
2109965,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-09-18 13:13:00,2024-10-09 15:40:00,13 TESTE FUNCIONAL,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,506.45
2110264,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-09-18 20:00:00,2024-09-18 23:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,3.0
2108910,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 5000,GE HEALTHCARE,2024-09-17 11:20:00,2024-10-11 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,580.67
2108767,CORRETIVA,TERMOSELADORA MICROPROCESSADA,RSV10,CISA,2024-09-17 09:48:00,2024-11-06 19:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1209.2
2109906,CORRETIVA,INCUBADORA - TRANSPORTE,IT 158 TS,FANEM,2024-09-18 12:18:00,2024-09-23 12:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,AJUSTE ELETRÔNICO,119.7
2109893,CORRETIVA,TERMOSELADORA MICROPROCESSADA,SRN01,LOOK,2024-09-24 13:00:00,2024-09-24 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,2.0
2109894,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-09-18 12:08:00,2024-09-18 12:38:00,*ACESSORIO DANIFICADO,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),0.5
2109642,CORRETIVA,SENSOR DE TEMPERATURA,MONITORIZACAO,GENERICO,2024-09-18 08:53:00,2024-09-18 09:23:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.5
2109661,CORRETIVA,BALANCA - ACAMADO,JACK 250,C2 SOLUCOES,2024-09-18 09:02:00,2024-09-18 15:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),6.47
2110094,CALIBRACAO,SISTEMA DE ANESTESIA,AESPIRE VIEW,GE HEALTHCARE,2024-09-18 14:25:00,2024-09-18 15:29:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1.07
2109941,CORRETIVA,SERRA DE GESSO,18018,NEVONI,2024-09-18 10:36:00,2024-09-18 15:23:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,4.78
2110033,CORRETIVA,MONITOR - MULTIPARAMETROS,UMEC12,MINDRAY,2024-09-18 15:07:00,2024-09-18 15:37:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.5
2109964,CORRETIVA,FOCO CIRURGICO TETO - LED,POLARIS 200,DRAGER HEALTHCARE,2024-09-18 13:13:00,2024-09-18 15:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AJUSTE MECÂNICO,1.78
2109875,CORRETIVA,MONITOR - VIDEOCIRURGIA,LMD 2451MD,SONY ELECTRONICS INC,2024-09-18 11:51:00,2024-09-18 11:55:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.07
2109942,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-09-18 12:40:00,2024-10-01 08:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),307.33
2110031,CORRETIVA,CENTRAL DE MONITORIZACAO,BENEVISION CMS,MINDRAY,2024-09-18 14:37:00,2024-09-18 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.88
2110181,CORRETIVA,CAMA - ELETRICA,P1900,HILL ROM,2024-09-18 16:45:00,2024-09-19 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,16.25
2109578,CORRETIVA,INCUBADORA,1186C,FANEM,2024-09-18 07:58:00,2024-09-18 16:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,8.37
2110193,CORRETIVA,DETECTOR FETAL,MS101,SIGMED,2024-09-18 09:07:00,2024-09-18 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,1.38
2111184,CORRETIVA,TERMOSELADORA MICROPROCESSADA,RSV10,CISA,2024-09-19 16:35:00,2024-10-02 09:30:00,01 NAO LIGA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,304.92
2111014,CORRETIVA,CENTRAL DE MONITORIZACAO,DX20CT,DIXTAL BIOMEDICA,2024-09-19 13:47:00,2024-09-20 15:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,25.72
2110585,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-09-19 08:39:00,2025-01-21 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,2982.35
2110539,CORRETIVA,TERMODESINFECTADORA,TD 290,ORTOSINTESE,2024-09-19 08:11:00,2024-09-19 16:13:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,8.03
2111082,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-09-19 14:52:00,2024-11-19 13:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,1462.63
2110973,CORRETIVA,OXIMETRO DE PULSO,RADICAL 7,MASIMO,2024-09-19 12:39:00,2024-09-19 18:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,5.35
2110546,CORRETIVA,OTOSCOPIO,GENERICO,GENERICO,2024-09-19 08:13:00,2024-09-22 14:25:00,21 LAMPADA RUIM/QUEIMADA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,78.2
2110579,CORRETIVA,POLIGRAFO,SP12,TEB,2024-09-19 18:00:00,2024-09-19 18:30:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.5
2108711,CORRETIVA,BOMBA INFUSORA,CADD LEGACY PCA 6300,SMITHS MEDICAL,2024-09-17 08:56:00,2024-10-28 15:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),990.07
2109084,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-09-17 18:00:00,2025-02-04 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,EQUIPAMENTO NÃO ENCONTRADO,3357.0
2108771,CORRETIVA,MICROSCOPIO - CIRURGICO,OPMI TIVATO 700,CARL ZEISS,2024-09-17 09:52:00,2024-09-17 11:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1.47
2109157,CORRETIVA,FOCO AMBULATORIAL - HALOGENO,FC 3000,MEDPEJ,2024-09-17 11:37:00,2025-04-14 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,5014.38
2111216,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-09-19 16:51:00,2024-09-20 12:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,19.15
2110105,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TDP,BARRFAB,2024-09-18 15:53:00,2024-09-18 17:20:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,1.45
2109987,CORRETIVA,CENTRAL DE MONITORIZACAO,CIC PRO 10LT,GE HEALTHCARE,2024-09-18 13:38:00,2024-09-18 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.37
2110242,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,IMAGE1 HD 22200020,KARL STORZ,2024-09-18 15:00:00,2024-09-18 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,3.0
2110057,CORRETIVA,CENTRIFUGA,ELEKTRA 2200,LABORLINE,2024-09-18 15:04:00,2024-10-02 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,337.43
2109541,CORRETIVA,ELETROCARDIOGRAFO,ELI280,MORTARA,2024-09-18 08:00:00,2024-11-22 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1567.0
2109738,CORRETIVA,INSUFLADOR - CO2,SURGIFLATOR 40,SCHOLLY,2024-09-18 10:00:00,2024-09-18 11:36:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.6
2109777,CORRETIVA,SENSOR DE OXIMETRIA,NEONATAL,GENERICO,2024-09-18 10:29:00,2024-09-18 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,3.52
2109791,CORRETIVA,GLICOSIMETRO,ACCUCHEK PERFORMA,ROCHE,2024-09-18 10:47:00,2024-09-18 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,2.22
2110572,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-09-19 08:30:00,2024-09-19 09:50:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,1.33
2111176,CORRETIVA,MONITOR - MULTIPARAMETROS,UMEC12,MINDRAY,2024-09-19 16:26:00,2024-09-19 16:51:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.42
2110812,CORRETIVA,TERMOSELADORA MICROPROCESSADA,AMCOR,LOOK,2024-09-19 11:47:00,2024-09-23 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,99.72
2110607,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,IMAGE1 HD 22200020,KARL STORZ,2024-09-18 08:51:00,2024-09-19 08:52:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,24.02
2110496,CORRETIVA,OXIMETRO DE PULSO,PMB,COVIDIEN - NELLCOR,2024-09-18 18:15:00,2024-09-22 15:30:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,93.25
2111803,CORRETIVA,CENTRAL DE MONITORIZACAO,DX20CT,DIXTAL BIOMEDICA,2024-09-20 11:35:00,2024-09-25 17:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,125.42
2111908,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-09-20 14:05:00,2024-10-04 15:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,336.92
2111933,CORRETIVA,MICROSCOPIO - ANALITICO,CBA,OLYMPUS,2024-09-20 14:40:00,2024-12-20 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,2185.33
2111620,CORRETIVA,ANGIOGRAFO,INNOVA IGS530,GE HEALTHCARE,2024-09-19 22:29:00,2024-10-11 15:13:00,*ACESSORIO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),520.73
2111907,CORRETIVA,ARCO CIRURGICO,BRIVO OEC 785,GE HEALTHCARE,2024-09-20 14:07:00,2024-09-20 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,0.88
2126946,CORRETIVA,HOLTER,CARDIO LIGHT,CARDIO SISTEMAS,2024-09-20 18:00:00,2024-11-21 15:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1485.0
2110739,CORRETIVA,MONITOR - TRANSPORTE,G3H,GENERAL MEDITECH,2024-09-19 10:51:00,2024-09-19 12:40:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.82
2110771,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,DIRECTVIEW CR ELITE,CARESTREAM,2024-09-19 11:23:00,2024-09-25 19:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,151.62
2111046,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID I,GE HEALTHCARE,2024-09-19 14:27:00,2024-09-27 12:38:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,190.18
2110952,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-09-19 12:43:00,2024-10-07 12:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),431.28
2109610,CORRETIVA,MESA CIRURGICA - ELETRICA,ALPHACLASSIC PRO 1118,GETINGE,2024-09-18 08:26:00,2024-09-18 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,,2.57
2110742,CORRETIVA,UMIDIFICADOR,GT2000,GLOBAL TEC,2024-09-19 10:51:00,2024-09-19 11:40:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.82
2110807,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-09-19 11:44:00,2024-09-26 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),171.27
2111151,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE 7100,GE HEALTHCARE,2024-09-19 11:01:00,2024-10-17 15:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,675.98
2111101,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON CT D,GUERBET,2024-09-19 15:11:00,2024-10-09 10:33:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),475.37
2110783,CORRETIVA,SISTEMA DE HIPOHIPERTERMIA,CRITICOOL,MTRE,2002-09-19 08:00:00,2024-10-22 10:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,TESTE FUNCIONAL,193658.5
2111945,CORRETIVA,BALANCA - ANTROPOMETRICA,BK200 FAN,BALMAK,2024-09-20 14:51:00,2024-09-23 08:15:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,65.4
2111522,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412,CISA,2024-09-19 07:36:00,2024-09-21 11:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,51.4
2111534,CORRETIVA,POLIGRAFO,SP12,TEB,2024-09-20 08:03:00,2024-09-20 09:53:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.83
2112035,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-09-20 16:33:00,2024-09-20 17:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.45
2111673,CORRETIVA,CAMA - ELETRICA,ENTERPRISE 8000,ARJOHUNTLEIGH,2024-09-20 09:53:00,2024-09-20 12:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO EM TECLADO / MEMBRANA / PAINEL,2.62
2111689,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7100,WELCH ALLYN,2024-09-20 10:03:00,2024-09-20 14:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,4.28
2111717,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM120,PHILIPS MEDICAL,2024-09-20 10:29:00,2024-09-20 10:35:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.1
2112064,CORRETIVA,BERCO - ELETRICO,TOM 2,LINET,2024-09-20 16:12:00,2024-09-27 10:44:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),162.53
2111877,CORRETIVA,IMPRESSORA - P&B,UP21 MD,SONY ELECTRONICS INC,2024-09-20 13:06:00,2024-09-21 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,22.9
2111881,CORRETIVA,CAMA - ELETRICA,IB 545 EL,IDEAL BEQUEM,2024-09-20 13:21:00,2024-09-20 13:50:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.48
2111825,CORRETIVA,MONITOR - MULTIPARAMETROS,MP 40,PHILIPS MEDICAL,2024-09-20 12:01:00,2024-09-20 13:48:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.78
2111910,CORRETIVA,SISTEMA DE ANESTESIA,ATLAN A300,DRAGER HEALTHCARE,2024-09-20 14:12:00,2024-09-20 15:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,1.3
2111920,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,STELLAR 150,RESMED,2024-09-20 14:23:00,2024-09-27 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,164.12
2110495,CORRETIVA,MESA CIRURGICA - ELETRICA,ALPHASTAR 1132,GETINGE,2024-09-19 07:08:00,2024-10-23 18:10:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),827.03
2110871,CORRETIVA,LAPAROSCOPIO,0° 3MM X 14CM,KARL STORZ,2024-09-19 12:03:00,2024-10-25 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),860.95
2111174,CORRETIVA,MARCAPASSO - UNICAMERAL,REOCOR S,BIOTRONIK,2024-09-19 09:00:00,2024-11-06 16:45:00,25 REPROVADO NA PREVENTIVA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1159.75
2111129,CORRETIVA,HOLTER,CARDIO FLASH,CARDIO SISTEMAS,2024-09-19 15:42:00,2024-11-08 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1194.3
2111563,CORRETIVA,AUTOCLAVE - HORIZONTAL,AC 365,ORTOSINTESE,2024-09-19 07:00:00,2024-09-20 10:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,27.33
2111616,CORRETIVA,BISTURI - ELETRICO,WAVETRONIC 6000,LOKTAL,2024-09-20 08:56:00,2024-09-20 09:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.57
2111740,CORRETIVA,ELETROCARDIOGRAFO,MAC 400,GE HEALTHCARE,2024-09-20 10:44:00,2024-09-20 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,3.27
2111564,CORRETIVA,AUTOCLAVE - HORIZONTAL,AC 523,ORTOSINTESE,2024-04-20 10:00:00,2024-04-27 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,168.0
2111935,CORRETIVA,CENTRIFUGA,CE01,KACIL,2024-09-20 14:41:00,2024-09-24 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,96.32
2111813,CORRETIVA,INCUBADORA,C186TS,FANEM,2024-09-20 11:43:00,2024-09-23 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE ELETRÔNICO,75.28
2111940,CORRETIVA,MICROSCOPIO - ANALITICO,107N,BENFER,2024-09-20 14:42:00,2024-09-30 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,240.3
2111954,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-09-20 14:53:00,2024-09-20 15:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,0.62
2111614,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-09-20 08:55:00,2024-09-20 09:15:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.33
2111967,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-09-20 15:07:00,2024-09-20 16:07:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.0
2113215,CORRETIVA,ASPIRADOR - CIRURGICO,VARIO,MEDELA,2024-09-23 16:44:00,2024-09-23 18:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,1.27
2112892,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-09-23 10:30:00,2024-10-03 14:50:00,*ACESSORIO DANIFICADO,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,244.33
2116690,CORRETIVA,RESSONANCIA MAGNETICA,OPTIMA MR360 1.5T,GE HEALTHCARE,2024-09-21 15:00:00,2024-09-25 17:00:00,01 NAO LIGA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,98.0
2112172,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,IMAGE1 S4U LINK TC304 COM TC201,KARL STORZ,2024-09-21 08:50:00,2024-09-21 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.67
2112188,CORRETIVA,TERMOSELADORA MICROPROCESSADA,STESEAL PRO,HAWO,2024-09-21 11:30:00,2024-09-21 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,0.5
2112002,CORRETIVA,SISTEMA DE DESINFECCAO - ENDOSCOPIA,ALX1012 DL,ENDOCLEAR,2024-09-20 15:30:00,2024-09-20 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.0
2111741,CORRETIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-09-20 10:44:00,2024-09-20 15:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,4.27
2112042,CORRETIVA,ELETROCARDIOGRAFO - ERGOMETRIA,WINCARDIO,MICROMED,2024-09-20 16:41:00,2024-09-23 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),65.82
2112192,CORRETIVA,CAMA - ELETRICA,ELEGANZA 3XC,LINET,2024-09-21 10:03:00,2024-09-21 10:25:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.37
2113239,CORRETIVA,MISTURADOR DE GASES MEDICINAIS,AR O2 HF COMPLETO,INTERMED,2024-09-23 16:50:00,2024-10-30 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,885.17
2112165,CORRETIVA,MONITOR - MULTIPARAMETROS,B40,GE HEALTHCARE,2024-09-21 07:56:00,2024-09-21 08:25:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.48
2112685,CORRETIVA,ANALISADOR COAGULACAO ATIVA,ACL ELITE PRO,INSTRUMENTATION LABORATORY,2024-09-22 09:02:00,2024-09-23 19:00:00,01 NAO LIGA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,33.97
2113050,CORRETIVA,BOMBA INJETORA DE CONTRASTE,OPTIVANTAGE DH,MALLINCKRODT - LIEBEL - FLARSHEIM,2024-09-23 14:00:00,2024-09-23 15:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),1.0
2116847,CORRETIVA,CAMA - ELETRICA,CENTURIS P750,HILL ROM,2024-09-23 09:00:00,2024-09-23 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.5
2112620,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,OPTIMA XR220 AMX,GE HEALTHCARE,2024-09-20 08:25:00,2024-09-23 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,72.58
2113077,CORRETIVA,TERMOSELADORA MICROPROCESSADA,HS800,JOHNSON & JOHNSON,2024-09-23 15:00:00,2024-09-23 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,2.0
2112868,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7500,WELCH ALLYN,2024-09-23 11:20:00,2024-09-23 18:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,6.67
2112251,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-09-21 07:30:00,2024-09-21 13:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,6.0
2112281,GERENCIAL,CAMA - ELETRICA,GO BED FL28C,STRYKER,2024-09-21 16:50:00,2024-09-21 16:55:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,0.08
2112214,CORRETIVA,BALANCA - ANTROPOMETRICA,2096 PP,TOLEDO,2024-09-21 11:40:00,2024-11-28 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1635.33
2112313,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC10,PHILIPS MEDICAL,2024-09-21 16:25:00,2024-09-22 09:20:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,REVISÃO / REPARO EM CONEXÕES,16.92
2112314,CORRETIVA,ESTUFA,515,FANEM,2024-09-22 08:10:00,2024-09-22 09:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,1.0
2113175,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-09-23 16:02:00,2024-09-24 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,INFRAESTRUTURA,SUBSTITUIÇÃO DE PECA(S),17.97
2112895,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-09-23 10:50:00,2024-10-01 20:25:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,201.58
2113182,CORRETIVA,ASPIRADOR - CIRURGICO,NEW HOSPIVAC 350,CA MI,2024-09-23 16:09:00,2024-09-25 16:00:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,47.85
2137316,PREVENTIVA,VIDEOENDOSCOPIO - ALTA,EG 2901,PENTAX,2024-09-20 08:00:00,2024-09-20 09:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
2137318,PREVENTIVA,VIDEOENDOSCOPIO - BAIXA,EC 380LKP,PENTAX,2024-09-20 08:00:00,2024-09-20 09:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
2137319,PREVENTIVA,VIDEOECOENDOSCOPIO,EC3800 TL,PENTAX,2024-09-20 08:00:00,2024-09-20 09:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
2137320,PREVENTIVA,PROCESSADORA DE VIDEO - ENDOSCOPICA,EPM 3500,PENTAX,2024-09-20 08:00:00,2024-09-20 09:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
2112074,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,AQUILION LIGHTNING 80 TSX036A,CANON,2024-10-18 10:00:00,2024-10-18 13:00:00,03 EQUIPAMENTO DANIFICADO,INSTALAÇÃO,ACOMPANHAMENTO DE SERVICO EXTERNO,3.0
2111738,CORRETIVA,VENTILADOR PULMONAR,MONNAL T75,AIR LIQUIDE,2024-09-20 10:20:00,2024-10-17 17:52:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),655.53
2111800,CORRETIVA,BISTURI - ELETRICO,WAVETRONIC 6000,LOKTAL,2024-09-20 11:39:00,2024-11-01 09:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1005.85
2111937,CORRETIVA,CENTRIFUGA,BMC,BENFER,2024-09-20 14:41:00,2024-12-20 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,2186.32
2110735,CORRETIVA,MODULO - CAPNOGRAFIA,MINIC,GE HEALTHCARE,2024-09-19 10:49:00,2025-04-30 11:40:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),5352.85
2113099,CORRETIVA,MONITOR - MULTIPARAMETROS,VISTA 120S,DRAGER HEALTHCARE,2024-09-23 14:58:00,2024-10-09 14:00:00,01 NAO LIGA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,383.03
2112564,CORRETIVA,TRANSDUTOR CONVEXO/ABDOMINAL,C5 1,PHILIPS MEDICAL,2024-09-23 10:30:00,2024-10-31 13:30:00,*ACESSORIO DANIFICADO,MAU USO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,915.0
2112610,CORRETIVA,IMPRESSORA DE FILME RADIOLOGICO,DRYVIEW 5950,CARESTREAM,2024-09-23 08:23:00,2024-09-23 09:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,0.62
2115226,INSPECAO/VERIFICACAO,BALANCA - ELETRONICA/MESA,TRON 30C,RAMUZA,2024-09-23 07:00:00,2024-09-25 14:37:00,*INSPECAO,ATIVIDADE PROGRAMADA,ATUALIZAÇÃO DE DADOS NO SISTEMA,55.62
2112516,CORRETIVA,MANGUITO - BRACADEIRA,ESFIGMOMANOMETRO,GENERICO,2024-09-20 15:40:00,2024-09-23 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),71.33
2115230,CORRETIVA,BALANCA - ANTROPOMETRICA,31,FILIZOLA,2024-09-23 07:00:00,2024-09-25 14:37:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,55.62
2112785,CORRETIVA,APARELHO DE RAIOS-X - FIXO,APOLO D,VMI,2024-09-23 10:00:00,2024-09-23 10:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,LUBRIFICAÇÃO,0.5
2115272,CORRETIVA,BALANCA - DIGITAL,W 200,WELMY,2024-09-23 07:00:00,2024-09-25 14:37:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,55.62
2112730,CORRETIVA,INDICADOR BIOLOGICO,VELOCITY,ASP,2024-09-22 09:21:00,2024-09-23 14:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,28.65
2112561,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION MAXIMA 128,GE HEALTHCARE,2024-09-23 08:02:00,2024-09-24 11:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),26.97
2112865,CORRETIVA,CAMA - ELETRICA,HR900 ACCELLA,HILL ROM,2024-09-23 10:40:00,2024-09-23 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,2.33
2112928,CORRETIVA,BALANCA - ELETRONICA/MESA,ELP 10,BALMAK,2024-09-23 11:55:00,2024-09-24 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,28.08
2112791,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA CREATOR 1.5T,GE HEALTHCARE,2024-09-23 10:10:00,2024-09-24 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,25.83
