OS,TIPO,TIPO EQUIPAMENTO,EQUIPAMENTO,MARCA,HORARIO INICIO,HORARIO FIM,TIPO DE SERVIÇO,COMPLEMENTO,RESOLUÇÃO,TEMPO
2112518,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,GAMMA XXL LF,HEINE,2024-09-23 07:30:00,2024-09-23 08:10:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,AVALIAÇÃO TÉCNICA,0.67
2112631,CORRETIVA,ANALISADOR SANGUINEO PORTATIL,ISTAT 0,ABBOTT,2024-09-23 08:26:00,2024-09-23 09:20:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.9
2112517,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-09-23 08:10:00,2024-09-23 08:40:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.5
2112603,CORRETIVA,OXIMETRO DE PULSO,RADICAL 7,MASIMO,2024-09-22 15:12:00,2024-09-24 17:51:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),50.65
2113509,CORRETIVA,ANGIOGRAFO,ALLIA IGS5 30 OHMEGA,GE HEALTHCARE,2024-09-23 07:00:00,2024-10-08 15:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),368.5
2113283,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR PCF,MEDISAFE,2024-09-23 18:44:00,2024-09-24 16:00:00,01 NAO LIGA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,21.27
2112614,CORRETIVA,SISTEMA DE ANESTESIA,AVANCE CS2,GE HEALTHCARE,2024-09-23 09:10:00,2024-10-07 15:33:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),342.38
2113924,GERENCIAL,TRANSDUTOR TRANSVAGINAL/RETAL,C10 3V,PHILIPS MEDICAL,2024-09-24 13:41:00,2024-12-27 11:36:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,2253.92
2113605,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-09-20 08:57:00,2024-10-04 10:10:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),337.22
2114606,CORRETIVA,FONTE DE LUZ - XENON,MFX 50R,TAIMIM,2024-09-24 17:50:00,2024-10-01 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,160.67
2111960,CORRETIVA,CAMA - ELETRICA,CENTURIS P750,HILL ROM,2024-09-20 14:54:00,2024-09-21 16:50:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,25.93
2111829,CORRETIVA,SISTEMA DE GRAVACAO DE VIDEO,SDC 3,STRYKER,2024-09-20 12:30:00,2025-01-23 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,3002.0
2112813,CORRETIVA,APARELHO DE RAIOS-X - FIXO,MULTIX B,SIEMENS HEALTHCARE,2024-09-23 10:19:00,2024-09-23 11:10:00,13 TESTE FUNCIONAL,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.85
2112918,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON MR,GUERBET,2024-09-23 11:51:00,2024-09-26 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,77.15
2113009,CORRETIVA,CARDIOVERSOR,TEC 5631,NIHON KOHDEN,2024-09-23 13:10:00,2024-09-24 08:58:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),19.8
2113741,CORRETIVA,ASPIRADOR - FUMACA,WAVEVAC DUAL,LOKTAL,2024-09-24 07:00:00,2024-09-24 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,5.0
2113268,CORRETIVA,HOLTER,CARDIO LIGHT,CARDIO SISTEMAS,2024-09-23 18:10:00,2024-11-14 14:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1243.83
2112687,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF HQ190,OLYMPUS,2024-09-23 09:03:00,2024-12-26 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,2258.95
2112500,CORRETIVA,FOCO AMBULATORIAL - LED,GS600,WELCH ALLYN,2024-09-22 17:34:00,2025-01-21 16:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,2902.43
2112803,CORRETIVA,BISTURI - ELETRICO,FORCE 2,COVIDIEN - VALLEYLAB,2024-09-23 09:42:00,2024-11-01 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,935.3
2113600,CORRETIVA,BALANCA - ELETRONICA/MESA,BP BABY,FILIZOLA,2024-09-24 08:54:00,2024-12-10 10:00:00,01 NAO LIGA,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),1849.1
2113528,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM12,PHILIPS MEDICAL,2024-09-24 08:04:00,2024-09-24 10:40:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,2.6
2113851,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 7000,SAMTRONIC,2024-09-24 12:22:00,2024-09-26 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,53.63
2113891,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-09-24 12:56:00,2024-09-24 14:02:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM PLACA(S),1.1
2114022,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT,B BRAUN,2024-09-24 14:53:00,2024-10-08 09:10:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,330.28
2113086,CORRETIVA,HOLTER,H3+,MORTARA,2024-09-23 14:47:00,2025-02-04 10:30:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,3211.72
2112874,CORRETIVA,ULTRASSOM - GERAL,LOGIQ P5,GE HEALTHCARE,2024-09-23 11:08:00,2025-02-12 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),3406.87
2113843,CORRETIVA,TRANSDUTOR TRANSVAGINAL/RETAL,RIC5 9A RS,GE HEALTHCARE,2024-09-24 12:12:00,2024-09-25 08:20:00,02 NAO FUNCIONA,CAUSA NATURAL,NÃO FOI POSSÍVEL REALIZAR,20.13
2113573,CORRETIVA,VENTILADOR PULMONAR,INTER 5 PLUS,INTERMED,2024-09-24 07:10:00,2024-09-25 14:17:00,02 NAO FUNCIONA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,31.12
2113901,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,POLYMOBIL PLUS,SIEMENS HEALTHCARE,2024-09-24 12:40:00,2024-09-24 14:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),1.33
2113529,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION ACT 16,GE HEALTHCARE,2024-09-24 08:06:00,2024-09-24 08:40:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.57
2114066,CORRETIVA,ANGIOGRAFO,INNOVA IGS530,GE HEALTHCARE,2024-09-24 16:20:00,2024-09-24 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,0.67
2114085,CORRETIVA,MEDIDOR - TEMPERATURA,COLOR CHECK AC322,INCOTERM,2024-09-24 16:36:00,2024-09-24 18:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),1.4
2113507,CORRETIVA,HEMODIALISADOR,4008 S,FRESENIUS,2024-09-24 07:45:00,2024-09-24 08:30:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,0.75
2113519,CORRETIVA,ELETROCARDIOGRAFO,EP 12,DIXTAL BIOMEDICA,2024-09-23 18:10:00,2024-09-24 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),22.83
2113686,CORRETIVA,TERMODESINFECTADORA,104 2,CISA,2024-09-24 11:00:00,2024-09-24 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.0
2113687,CORRETIVA,BALANCA - ELETRONICA/MESA,JUNIOR PLUS,TOLEDO,2024-09-24 10:00:00,2024-09-24 13:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),3.5
2113647,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,RESMART GII T30 T,BMC,2024-09-24 09:26:00,2024-09-24 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.57
2137391,PREVENTIVA,PROCESSADORA DE VIDEO - CIRURGICA,EPX4400,FUJIFILM MEDICAL,2024-09-24 09:00:00,2024-09-24 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
2137392,PREVENTIVA,VIDEOENDOSCOPIO - ALTA,EG 530WR,FUJIFILM MEDICAL,2024-09-24 09:00:00,2024-09-24 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
2137393,PREVENTIVA,VIDEOENDOSCOPIO - ALTA,EG 590WR,FUJIFILM MEDICAL,2024-09-24 09:00:00,2024-09-24 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
2137394,PREVENTIVA,VIDEOECOENDOSCOPIO,EC 530LS,FUJIFILM MEDICAL,2024-09-24 09:00:00,2024-09-24 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
2114004,CORRETIVA,CENTRIFUGA,ELEKTRA,LABORLINE,2024-09-24 15:11:00,2024-10-31 15:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),888.32
2114036,CORRETIVA,RETINOGRAFO,TRC 50FX,TOPCON,2024-09-24 16:00:00,2024-12-02 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO DE CABOS DE / E COMUNICAÇÃO,1653.0
2113634,CORRETIVA,MESA CIRURGICA - ELETRICA,LYRA,GETINGE,2024-09-24 13:30:00,2024-12-11 17:01:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1875.52
2113918,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-09-24 13:14:00,2024-10-24 07:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),713.77
2113549,CORRETIVA,FOCO CIRURGICO PEDESTAL - HALOGENO,HANAULUX BLUE 30,GETINGE,2024-09-23 08:20:00,2025-02-18 11:10:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),3554.83
2113587,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-09-24 08:00:00,2025-01-30 08:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ATUALIZAÇÃO DE DADOS NO SISTEMA,3072.0
2244832,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,DRX REVOLUTION,CARESTREAM,2024-09-24 09:00:00,2025-03-19 17:00:00,01 NAO LIGA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,4232.0
2115913,CORRETIVA,ARCO CIRURGICO,OEC 9900 ELITE,GE HEALTHCARE,2024-10-02 14:00:00,2024-10-02 16:10:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,2.17
2123802,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-09-26 06:00:00,2024-10-28 13:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),775.0
2115216,CORRETIVA,AUTOCLAVE - HORIZONTAL,HI VAC CAD,BAUMER,2024-09-25 13:45:00,2024-09-25 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.25
2114794,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-09-25 07:27:00,2024-09-27 09:00:00,*ACESSORIO DANIFICADO,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),49.55
2115388,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY DELTA,DRAGER HEALTHCARE,2024-09-25 16:22:00,2024-09-25 19:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.97
2116732,CORRETIVA,SISTEMA DE ANESTESIA,AVANCE CS2,GE HEALTHCARE,2024-09-25 09:30:00,2024-09-25 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.0
2116377,CORRETIVA,CABO EXTENSOR DE OXIMETRIA,GENERICO,GENERICO,2024-09-26 17:08:00,2024-09-27 09:53:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,16.75
2116386,CORRETIVA,SISTEMA DE HIPOHIPERTERMIA,BLANKETROL III 233,CSZ,2024-09-26 17:18:00,2024-09-26 18:18:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.0
2114612,CORRETIVA,SISTEMA DIPRIFUSOR,TE372 TCI TIVA,TERUMO,2024-09-24 17:59:00,2024-09-26 13:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,43.52
2113801,CORRETIVA,ARCO CIRURGICO,OEC ELITE,GE HEALTHCARE,2024-09-24 11:26:00,2024-09-24 11:50:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.4
2113974,CORRETIVA,CORADOR DE LAMINAS,SLIDEINK II,VYTTRA,2024-09-24 14:29:00,2024-09-30 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),146.52
2113970,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-09-24 15:22:00,2024-09-24 15:45:00,13 TESTE FUNCIONAL,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.38
2115251,CORRETIVA,MONITOR - MULTIPARAMETROS,UMEC10,MINDRAY,2024-09-25 14:23:00,2024-09-26 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,26.62
2115211,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,DIRECTVIEW CR CLASSIC,CARESTREAM,2024-09-25 13:40:00,2024-09-25 14:19:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.65
2116206,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF H170,OLYMPUS,2024-09-26 13:06:00,2024-09-26 14:32:00,*INSPECAO,MAU USO,AVALIAÇÃO TÉCNICA,1.43
2115893,CORRETIVA,INSUFLADOR - CO2,ENDOFLATOR 40 UI400 26430520,KARL STORZ,2024-09-26 08:04:00,2024-09-26 10:03:00,19 FALTA DE PECA OU ACESSORIO,ERRO DE PROCEDIMENTO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,1.98
2113564,CORRETIVA,VENTILADOR PULMONAR,DX3010,DIXTAL BIOMEDICA,2024-09-24 07:10:00,2024-09-25 10:22:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,27.2
2113589,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR PCF,MEDISAFE,2024-09-24 08:46:00,2024-09-24 16:32:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,7.77
2113785,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,BIC,BIC,2024-09-24 11:21:00,2024-09-24 12:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,0.65
2113626,CORRETIVA,TERMODESINFECTADORA,MAT LD2314,MATACHANA,2024-09-23 18:00:00,2024-10-01 19:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,193.0
2113649,CORRETIVA,MONITOR - MULTIPARAMETROS,B650,GE HEALTHCARE,2024-09-24 09:00:00,2024-09-24 10:13:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1.22
2114926,CORRETIVA,MONITOR - PRESSAO INTRACRANIANA,BCSS PICNI 2000,BRAINCARE,2024-09-25 09:36:00,2024-09-25 09:50:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),0.23
2115244,CORRETIVA,SISTEMA DE ANESTESIA,ATLAN A350,DRAGER HEALTHCARE,2024-09-25 14:16:00,2024-09-25 16:07:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,1.85
2114984,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS,DRAGER HEALTHCARE,2024-09-25 10:26:00,2024-09-25 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.57
2116148,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-09-26 12:20:00,2024-10-22 08:08:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,619.8
2116303,CORRETIVA,TERMODESINFECTADORA,104 2,CISA,2024-09-26 15:39:00,2024-09-27 15:10:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,23.52
2116087,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-09-26 11:15:00,2024-10-30 17:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),821.75
2116086,CORRETIVA,MONITOR - MULTIPARAMETROS,BSM 3562,NIHON KOHDEN,2024-09-26 11:15:00,2024-09-26 15:45:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,4.5
2116223,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR 946 M02,SALVAPE,2024-09-26 14:12:00,2024-09-26 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.8
2115754,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,BRIGHT SPEED 16,GE HEALTHCARE,2024-09-25 07:09:00,2024-09-26 11:30:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,28.35
2115793,CORRETIVA,ELETROCARDIOGRAFO,CARDIOCARE 2000,BIONET,2024-09-26 08:17:00,2024-09-26 08:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.22
2116226,CORRETIVA,SISTEMA DE URODINAMICA,URANUS II,ALACER BIOMEDICA,2024-09-26 14:09:00,2024-09-26 15:40:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,1.52
2115918,CORRETIVA,RESSONANCIA MAGNETICA,MAGNETOM AERA 1.5T,SIEMENS HEALTHCARE,2024-09-26 09:37:00,2024-09-26 10:00:00,02 NAO FUNCIONA,INFRAESTRUTURA,LIMPEZA,0.38
2115947,CORRETIVA,AUDIOMETRO,AO 400R,ORLANDI,2024-09-26 09:55:00,2024-09-26 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.08
2115762,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-09-26 07:26:00,2024-09-26 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,2.57
2116837,CORRETIVA,ESTEIRA ERGOMETRICA,MILLENIUM ATL,INBRAMED,2024-09-26 17:00:00,2024-10-15 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,454.0
2115753,CORRETIVA,RESSONANCIA MAGNETICA,BRIVO MR355 1.5T,GE HEALTHCARE,2024-09-26 07:09:00,2024-09-26 15:00:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,7.85
2115760,CORRETIVA,APARELHO DE RAIOS-X - FIXO,COMPACTO PLUS DR,VMI,2024-09-26 07:23:00,2024-09-26 09:30:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.12
2115768,CORRETIVA,TERMOSELADORA MICROPROCESSADA,SS101,PMS MEDICAL,2024-09-26 07:45:00,2024-09-26 08:15:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.5
2116220,CORRETIVA,VIDEOENDOSCOPIO - ALTA,BF P190,OLYMPUS,2024-09-26 14:12:00,2024-11-22 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1368.8
2116134,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID S70 N,GE HEALTHCARE,2024-09-26 09:00:00,2024-09-26 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,4.0
2116145,CORRETIVA,AUTOCLAVE - HORIZONTAL,HI VAC II,BAUMER,2024-09-26 12:17:00,2024-09-27 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,24.22
2117147,CORRETIVA,CAMA - ELETRICA,TOTALCARE,HILL ROM,2024-09-27 13:57:00,2024-10-02 18:00:00,01 NAO LIGA,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,124.05
2116934,CORRETIVA,MONITOR - MULTIPARAMETROS,MX 550,PHILIPS MEDICAL,2024-09-27 11:00:00,2024-09-27 11:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.5
2115771,CORRETIVA,ANGIOGRAFO,ALLURA XPER FD20 (TETO),PHILIPS MEDICAL,2024-09-26 07:50:00,2024-09-26 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,9.17
2116152,CORRETIVA,APARELHO DE RAIOS-X - FIXO,DRX ASCEND,CARESTREAM,2024-09-26 11:18:00,2024-09-27 14:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,26.7
2124833,CORRETIVA,VENTILADOR PULMONAR,SERVO AIR,GETINGE,2024-09-26 06:40:00,2024-10-28 13:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),774.33
2115808,CORRETIVA,INDICADOR BIOLOGICO,CELERITY STEAM,STERIS,2024-09-26 17:55:00,2024-10-18 08:50:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),518.92
2116071,CORRETIVA,INSUFLADOR - CO2,CM 40L,CONFIANCE MEDICAL,2024-09-24 10:15:00,2024-10-08 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,339.75
2138802,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-09-26 03:00:00,2024-09-26 04:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,1.0
2116358,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-09-26 16:48:00,2024-10-09 16:30:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,311.7
2116254,GERENCIAL,ULTRASSOM - ECOCARDIO,VIVID S5,GE HEALTHCARE,2024-11-12 15:00:00,2024-11-12 17:10:00,*NOTIFICAÇÃO DE EVENTO ADVERSO/TECNOVIGILÂNCIA,ATIVIDADE PROGRAMADA,SUBSTITUIÇÃO DE PECA(S),2.17
2114884,CORRETIVA,APARELHO DE RAIOS-X - FIXO,DRX ASCEND,CARESTREAM,2024-09-24 09:04:00,2024-09-24 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.93
2114978,CORRETIVA,INDICADOR BIOLOGICO,VELOCITY,ASP,2024-09-25 10:23:00,2024-09-25 12:22:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,1.98
2115034,CORRETIVA,BALANCA - ANTROPOMETRICA,W 200,WELMY,2024-09-25 14:00:00,2024-09-25 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,2.0
2115052,CORRETIVA,APARELHO DE RAIOS-X - FIXO,RT 500 150,RAY TEC,2024-09-25 11:20:00,2024-09-25 12:11:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.85
2115070,CORRETIVA,CENTRAL DE MONITORIZACAO,CARESCAPE 16LT,GE HEALTHCARE,2024-09-25 13:00:00,2024-09-25 15:40:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2.67
2114927,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-09-25 09:37:00,2024-09-30 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,LUBRIFICAÇÃO,126.88
2115301,CORRETIVA,ULTRASSOM PORTATIL - GERAL,M5,MINDRAY,2024-09-25 15:01:00,2024-10-02 11:40:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,164.65
2115025,CORRETIVA,ELETROCARDIOGRAFO,ELI150,MORTARA,2024-09-25 09:45:00,2024-09-25 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.75
2116994,CORRETIVA,SISTEMA DE URODINAMICA,URANUS II,ALACER BIOMEDICA,2024-09-27 08:00:00,2024-10-17 07:40:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,479.67
2116757,CORRETIVA,TORNIQUETE - PNEUMATICO,SMARTPUMP DUAL CHANNEL,STRYKER,2024-09-27 05:00:00,2024-09-27 08:30:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),3.5
2116706,CORRETIVA,ESTERILIZADORA A PEROXIDO,VPRO S2,STERIS,2024-09-27 07:35:00,2024-09-30 16:45:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,81.17
2116707,CORRETIVA,MESA CIRURGICA - ELETRICA,LYRA,GETINGE,2024-10-03 08:00:00,2024-10-03 11:50:00,03 EQUIPAMENTO DANIFICADO,MAU USO,PROCESSOS ADMINISTRATIVOS,3.83
2116741,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-09-27 08:23:00,2024-09-28 13:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),29.12
2116743,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-09-27 08:23:00,2024-10-01 13:35:00,01 NAO LIGA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,101.2
2116833,CORRETIVA,ELETROCARDIOGRAFO - ERGOMETRIA,ERGOPC 13 AIR,MICROMED,2024-09-27 08:00:00,2024-09-27 09:20:00,01 NAO LIGA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.33
2116756,CORRETIVA,ANALISADOR BIOQUIMICO,VITROS 250,ORTHO CLINICAL DIAGNOSTICS,2024-09-19 08:35:00,2024-10-01 20:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,299.42
2116793,CORRETIVA,MODULO - SINAIS VITAIS,AY660P,NIHON KOHDEN,2024-09-27 08:52:00,2025-02-06 12:50:00,02 NAO FUNCIONA,,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,3171.97
2116737,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-09-27 08:22:00,2024-10-01 17:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),104.63
2117141,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS,DRAGER HEALTHCARE,2024-09-27 13:52:00,2024-09-30 10:04:00,02 NAO FUNCIONA,CAUSA NATURAL,NÃO FOI POSSÍVEL REALIZAR,68.2
2115748,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF H170,OLYMPUS,2024-09-25 18:42:00,2024-10-17 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,525.3
2115932,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS2,PHILIPS MEDICAL,2024-09-24 09:49:00,2025-01-27 15:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM PLACA(S),3005.18
2115640,PREVENTIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-09-26 09:12:00,2024-11-09 15:59:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,AVALIAÇÃO TÉCNICA,1062.78
2116042,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-09-26 10:57:00,2025-01-16 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,2689.05
2115368,CORRETIVA,MONITOR - MULTIPARAMETROS,B40,GE HEALTHCARE,2024-09-25 16:00:00,2025-04-29 17:10:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,5185.17
2114980,CORRETIVA,SISTEMA DE ANESTESIA,9100C,GE HEALTHCARE,2024-09-25 10:25:00,2024-12-02 17:00:00,02 NAO FUNCIONA,EXTRAVIO,SUBSTITUIÇÃO DE PECA(S),1638.58
2114942,CORRETIVA,BALANCA - ELETRONICA/MESA,BP 15,FILIZOLA,2024-09-25 09:57:00,2024-11-07 15:30:00,01 NAO LIGA,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1037.55
2117034,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TDP,BARRFAB,2024-09-27 12:34:00,2024-09-30 08:45:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,68.18
2117220,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF HQ190L,OLYMPUS,2024-09-27 15:32:00,2024-10-15 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),426.97
2117180,CORRETIVA,MACA - TRANSPORTE,TRANSTAR P8005,HILL ROM,2024-09-27 14:49:00,2024-09-30 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),69.18
2117138,CORRETIVA,MANGUITO - BRACADEIRA,ESFIGMOMANOMETRO,GENERICO,2024-09-27 13:43:00,2024-09-27 14:40:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.95
2117644,CORRETIVA,RESSONANCIA MAGNETICA,VANTAGE TITAN MRT 1504 1.5T,CANON,2024-09-29 03:20:00,2024-10-01 16:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,,60.67
2117494,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-09-28 09:07:00,2024-09-28 09:15:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,0.13
2117524,CORRETIVA,MEDIDOR - SINAIS VITAIS,SPOT VITAL SIGNS LXI,WELCH ALLYN,2024-09-28 10:32:00,2024-10-01 08:33:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,70.02
2117499,CORRETIVA,ESTEIRA ERGOMETRICA,CENTURION 300,MICROMED,2024-09-28 09:24:00,2024-09-28 10:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.1
2117493,CORRETIVA,MODULO - SINAIS VITAIS,PDM NELLCOR,GE HEALTHCARE,2024-09-28 09:07:00,2024-12-01 07:15:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,1534.13
2114968,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-09-25 10:19:00,2024-09-29 08:00:00,01 NAO LIGA,MAU USO,SUBSTITUIÇÃO DE PECA(S),93.68
2115401,CORRETIVA,FOCO CIRURGICO TETO - LED,POLARIS 100 200,DRAGER HEALTHCARE,2025-01-03 08:00:00,2025-01-30 14:11:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),654.18
2114839,CORRETIVA,BOMBA INFUSORA,COLLEAGUE (MONO),BAXTER,2024-09-25 08:23:00,2025-01-14 08:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,2663.62
2115396,CORRETIVA,SISTEMA DE DESINFECCAO - CANULAS,AUTOSTEAM,FAMI,2024-09-25 16:26:00,2025-03-24 14:11:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,4317.75
2114996,CORRETIVA,BISTURI - ELETRICO,ESG 400,OLYMPUS,2024-09-25 10:38:00,2025-04-25 08:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),5085.87
2116964,CORRETIVA,AUTOCLAVE - HORIZONTAL,4210,CISA,2024-09-27 11:19:00,2024-09-27 12:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.02
2117098,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2023,DIXTAL BIOMEDICA,2024-09-27 12:49:00,2024-11-14 11:00:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,1150.18
2116869,CORRETIVA,MESA CIRURGICA - ELETRICA,MEERA,GETINGE,2024-10-16 16:10:00,2024-10-16 19:00:00,02 NAO FUNCIONA,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,2.83
2117221,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF H170L,OLYMPUS,2024-09-27 15:32:00,2024-11-11 18:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM CONEXÕES,1082.47
2118066,CORRETIVA,MODULO - BATERIA,DX BAT 1H,DIXTAL BIOMEDICA,2024-09-30 08:33:00,2024-10-03 11:09:00,02 NAO FUNCIONA,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),74.6
2117874,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY VISTA XL,DRAGER HEALTHCARE,2024-09-30 07:19:00,2024-09-30 13:30:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,6.18
2118257,CORRETIVA,ESTERILIZADORA A PEROXIDO,STERRAD 100S,ASP,2024-10-02 14:00:00,2024-10-02 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,3.0
2118408,CORRETIVA,SISTEMA DE BIOPSIA,PROMAG,MEDICAL DEVICES,2024-09-30 14:00:00,2024-09-30 14:40:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.67
2118162,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,ADC CR85X,AGFA HEALTHCARE,2024-09-30 11:00:00,2024-10-02 14:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,51.0
2118383,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,RESMART GII T30 T,BMC,2024-09-30 13:46:00,2024-11-21 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,1248.23
2118178,CORRETIVA,CENTRAL DE MONITORIZACAO,CARESCAPE 16LT,GE HEALTHCARE,2024-09-30 15:00:00,2024-09-30 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,CONFIGURAÇÃO/REINICIALIZAÇÃO,2.0
2118429,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-09-30 14:17:00,2024-09-30 19:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,4.72
2118116,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VIEW,COVIDIEN - BIS,2024-09-30 09:52:00,2024-09-30 15:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM PEÇAS,5.13
2117876,CORRETIVA,INCUBADORA,1186C,FANEM,2024-09-27 17:29:00,2024-09-30 08:10:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,62.68
2117851,CORRETIVA,CENTRAL DE MONITORIZACAO,CNS9101 16LT,NIHON KOHDEN,2024-09-29 14:34:00,2024-09-30 06:37:00,01 NAO LIGA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,16.05
2118122,CORRETIVA,MONITOR - MULTIPARAMETROS,BSM 6501,NIHON KOHDEN,2024-09-30 09:53:00,2024-09-30 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.62
2117967,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-09-30 08:41:00,2024-09-30 09:20:00,18 MOLHANDO MATERIAL,CAUSA NATURAL,NÃO FOI POSSÍVEL REALIZAR,0.65
2118204,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-09-30 10:56:00,2024-09-30 15:15:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),4.32
2118238,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-09-30 11:22:00,2024-09-30 11:45:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ATIVIDADE PROGRAMADA,ATUALIZAÇÃO DE DADOS NO SISTEMA,0.38
2118084,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,OXYMAG,MAGNAMED,2024-09-30 09:24:00,2024-09-30 10:40:00,*ACESSORIO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.27
2118083,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,OXYMAG,MAGNAMED,2024-09-30 09:22:00,2024-09-30 10:20:00,19 FALTA DE PECA OU ACESSORIO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.97
2118275,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC10,PHILIPS MEDICAL,2024-09-30 15:21:00,2024-09-30 15:53:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,LIMPEZA,0.53
2118286,CORRETIVA,TERMOSELADORA MICROPROCESSADA,AMCOR,LOOK,2024-09-30 11:48:00,2024-09-30 12:32:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,0.73
2118073,CORRETIVA,SISTEMA DE DESINFECCAO - ENDOSCOPIA,ALX1012 E1P,ENDOCLEAR,2024-09-30 09:30:00,2024-09-30 10:10:00,01 NAO LIGA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.67
2117922,CORRETIVA,OFTALMOSCOPIO,GENERICO,GENERICO,2024-09-30 08:19:00,2024-10-01 10:25:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,26.1
2118071,CORRETIVA,MONITOR - MULTIPARAMETROS,B450,GE HEALTHCARE,2024-09-30 10:22:00,2024-09-30 11:15:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.88
2116827,CORRETIVA,CARDIOVERSOR,TEC 5531,NIHON KOHDEN,2024-09-27 08:00:00,2025-03-18 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,4136.0
2118253,CORRETIVA,PADRAO - FLUXO DE GASES,MX300,TELEDYNE,2024-09-30 11:32:00,2024-09-30 14:40:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,3.13
2118367,CORRETIVA,CAMA - ELETRICA,IB 535 040,IDEAL BEQUEM,2024-09-30 13:27:00,2024-09-30 13:27:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.0
2118149,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,PREMIUM,PREMIUM,2024-09-30 10:08:00,2024-09-30 11:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,0.87
2118192,CORRETIVA,FOCO CIRURGICO TETO - LED,POLARIS 100 200,DRAGER HEALTHCARE,2024-09-30 10:45:00,2024-09-30 13:10:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,2.42
2118518,CORRETIVA,CAMA - ELETRICA,IB 565 CL,IDEAL BEQUEM,2024-09-30 15:34:00,2024-09-30 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.43
2135832,CALIBRACAO,TERMOSELADORA MICROPROCESSADA,SA2000,SISPACK,2024-09-30 08:00:00,2024-09-30 08:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.5
2118290,CORRETIVA,MEDIDOR - SINAIS VITAIS,SPOT VITAL SIGNS LXI,WELCH ALLYN,2024-09-30 11:01:00,2024-09-30 12:25:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,1.4
2118256,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,BRIGHT SPEED 16,GE HEALTHCARE,2024-09-30 11:33:00,2024-10-01 18:01:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,30.47
2118696,CORRETIVA,BERCO - AQUECIDO,AMPLA 2085,FANEM,2024-09-30 16:51:00,2024-10-01 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,22.15
2118078,CORRETIVA,CAMA - ELETRICA,A5,PARAMOUNT,2024-09-30 09:24:00,2024-09-30 10:25:00,13 TESTE FUNCIONAL,CAUSA NATURAL,NÃO FOI POSSÍVEL REALIZAR,1.02
2117964,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-09-30 08:41:00,2024-09-30 09:05:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,0.4
2118600,CORRETIVA,TERMOSELADORA MICROPROCESSADA,RSR 2000,RON,2024-09-30 16:00:00,2024-10-01 08:30:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,16.5
2117868,CORRETIVA,BALANCA - ACAMADO,LIFT SMB,SEAT MOBILE,2024-09-29 07:12:00,2024-09-30 08:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,25.13
2118318,CORRETIVA,CENTRAL DE MONITORIZACAO,INFINITY,DRAGER HEALTHCARE,2024-09-30 12:16:00,2024-09-30 12:30:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.23
2118309,CORRETIVA,CENTRAL DE MONITORIZACAO,PU 621R,NIHON KOHDEN,2024-09-30 12:10:00,2024-09-30 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.83
2117915,CORRETIVA,COMPRESSOR - COLCHAO DE AR,J001,MEDLEVENSOHN,2024-09-29 14:00:00,2024-09-30 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,20.0
2117969,CORRETIVA,MICROSCOPIO - ANALITICO,OPTIPHOT 2,NIKON,2024-09-30 08:42:00,2024-09-30 15:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,AJUSTE MECÂNICO,6.3
2118368,CORRETIVA,CAMA - ELETRICA,IB 605 047,IDEAL BEQUEM,2024-09-30 13:27:00,2024-09-30 15:13:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.77
2118693,CORRETIVA,TERMOSELADORA MICROPROCESSADA,RSR 2000,RON,2024-09-30 09:45:00,2024-10-01 10:48:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),25.05
2118624,CORRETIVA,CENTRAL DE MONITORIZACAO,INFINITY,DRAGER HEALTHCARE,2024-09-30 16:02:00,2024-09-30 17:20:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.3
2118019,CORRETIVA,CAMA - ELETRICA,CENTURIS P750,HILL ROM,2024-09-30 08:50:00,2024-09-30 09:10:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.33
2118018,CORRETIVA,VENTILADOR PULMONAR,SYNOVENT E3,MINDRAY,2024-09-30 08:50:00,2024-09-30 09:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,0.17
2118399,CORRETIVA,ELETROCARDIOGRAFO,CARDIOLINE ECG 100L,PROLIFE,2024-09-30 13:55:00,2024-09-30 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,3.08
2117928,CORRETIVA,TERMOSELADORA MICROPROCESSADA,RS10,CISA,2024-09-30 08:00:00,2024-09-30 08:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.5
2118075,CORRETIVA,ULTRASSOM PORTATIL - ECOCARDIO,VIVID IQ,GE HEALTHCARE,2024-09-30 09:00:00,2024-10-01 09:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,24.0
2117907,CORRETIVA,ELETROCARDIOGRAFO,ELI150,MORTARA,2024-09-30 08:07:00,2024-09-30 08:30:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.38
2117908,CORRETIVA,ELETROCARDIOGRAFO,ELI150,MORTARA,2024-09-29 08:08:00,2024-09-30 08:15:00,19 FALTA DE PECA OU ACESSORIO,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,24.12
2244770,INSTALACAO,TRANSFORMADOR DE PAREDE,GS 777,WELCH ALLYN,2024-10-01 18:45:00,2024-10-01 18:45:00,*INSTALACAO,INSTALAÇÃO,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,0.0
2125942,CORRETIVA,VENTILADOR PULMONAR,SAVINA,DRAGER HEALTHCARE,2024-08-21 16:18:00,2024-10-01 12:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,979.7
2118775,CORRETIVA,CITOMETRO DE FLUXO,FACSCANTO II,BECTON DICKINSON,2024-09-30 15:30:00,2024-10-07 14:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,166.5
2118511,CORRETIVA,CARDIOVERSOR,TEC 5631,NIHON KOHDEN,2024-09-30 14:00:00,2024-12-03 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,1536.5
2168683,INSTALACAO,ARTROSCOPIO,0° 4MM X 18CM,STRYKER,2024-09-30 09:15:00,2024-09-30 09:30:00,*INSTALACAO,INSTALAÇÃO,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.25
2117953,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION EVO 128,GE HEALTHCARE,2024-09-30 13:00:00,2024-09-30 17:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,4.0
2118252,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-09-30 12:00:00,2024-10-31 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,,AJUSTE ELETRÔNICO,742.0
2117945,CORRETIVA,CENTRIFUGA REFRIGERADA,NT815,NOVATECNICA,2024-09-29 08:30:00,2024-10-03 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,101.5
2122222,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,GAMMA XXL LF,HEINE,2024-10-01 15:00:00,2024-10-01 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.0
2143887,PREVENTIVA,ANALISADOR HEMATOLOGICO,ABX PENTRA 80XL,HORIBA,2024-10-01 10:30:00,2024-10-01 19:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,8.5
2121674,PREVENTIVA,MICROSCOPIO - CIRURGICO,OPMI VARIO S88,CARL ZEISS,2024-10-03 08:00:00,2024-10-03 12:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,4.5
2121675,PREVENTIVA,MICROSCOPIO - CIRURGICO,MC M31,DF VASCONCELOS,2024-10-03 10:00:00,2024-10-03 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,2.0
2122059,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-10-01 07:23:00,2024-10-08 16:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,LIMPEZA,177.12
2119586,PREVENTIVA,TERMODESINFECTADORA,K155,CISA,2024-10-25 09:30:00,2024-10-25 14:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,4.5
2122439,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-10-01 12:30:00,2024-10-02 14:35:00,03 EQUIPAMENTO DANIFICADO,MAU USO,TESTE FUNCIONAL,26.08
2114914,CORRETIVA,ANGIOGRAFO,INNOVA IGS530,GE HEALTHCARE,2024-09-25 09:27:00,2024-09-25 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,2.55
2122159,CORRETIVA,SISTEMA DIPRIFUSOR,TE SS830T SS3TCI,TERUMO,2024-10-01 08:53:00,2024-10-10 18:15:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,225.37
2115031,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,OXYMAG,MAGNAMED,2024-09-25 09:22:00,2024-09-25 09:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.13
2115004,CORRETIVA,INSUFLADOR - LIQUIDO,ENDOMAT SELECT UP210,KARL STORZ,2024-09-25 10:40:00,2024-10-02 09:00:00,01 NAO LIGA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,166.33
2121673,PREVENTIVA,ESTERILIZADORA A PEROXIDO,STERRAD 100NX ALLCLEAR 2DR,ASP,2024-10-15 10:30:00,2024-10-15 19:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,9.0
2114885,CORRETIVA,TERMODESINFECTADORA,TD 290,ORTOSINTESE,2024-09-25 09:05:00,2024-09-25 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,7.92
2122173,CORRETIVA,TORNIQUETE - PNEUMATICO,SMARTPUMP DUAL CHANNEL,STRYKER,2024-10-01 09:00:00,2024-10-01 17:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,8.0
2122185,CORRETIVA,BISTURI - SELADOR DE VASOS,FT10,COVIDIEN - VALLEYLAB,2024-10-01 07:30:00,2024-10-01 08:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.5
2122200,CORRETIVA,BOMBA - EXTRATORA DE LEITE,MATERN MILK ADVANCED II,EME,2024-10-01 09:54:00,2024-10-03 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,53.1
2127800,PREVENTIVA,LASER - LITOTRIPSIA,SWISS LITHOCLAST,EMS,2024-10-15 17:35:00,2024-10-15 18:07:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.53
2122585,CORRETIVA,CENTRAL DE MONITORIZACAO,CIC PRO 10LT,GE HEALTHCARE,2024-10-01 09:00:00,2024-10-01 11:00:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,2.0
2122051,CORRETIVA,SISTEMA DIPRIFUSOR,TE SS830T SS3TCI,TERUMO,2024-09-30 07:18:00,2024-10-01 17:25:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,34.12
2122277,CORRETIVA,BALANCA - ANTROPOMETRICA,2096 PP2,TOLEDO,2024-10-01 10:33:00,2024-10-01 11:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.45
2122329,CORRETIVA,RESSUSCITADOR NEONATAL,BABYPUFF 1020,FANEM,2024-10-01 11:02:00,2024-10-08 15:00:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,REVISÃO / REPARO EM CONEXÕES,171.97
2135440,PREVENTIVA,MACA - TRANSPORTE,PRIME 1105,STRYKER,2024-10-01 08:00:00,2024-10-16 08:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,360.5
2143052,CALIBRACAO,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-10-01 08:00:00,2024-10-31 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,722.0
2122151,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-10-01 08:47:00,2024-10-01 13:20:00,02 NAO FUNCIONA,MAU USO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,4.55
2143047,CALIBRACAO,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-11-01 08:00:00,2024-11-01 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,2.0
2121677,PREVENTIVA,RESSONANCIA MAGNETICA,ACHIEVA 1.5T,PHILIPS MEDICAL,2024-10-17 08:00:00,2024-10-17 15:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,7.5
2122468,CORRETIVA,AUTOCLAVE - HORIZONTAL,4210,CISA,2024-10-01 15:30:00,2024-10-01 16:02:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.53
2122225,CORRETIVA,ARCO CIRURGICO,OEC ONE 2 STANDARD,GE HEALTHCARE,2024-10-23 10:00:00,2024-10-23 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,5.0
2141261,CORRETIVA,MESA CIRURGICA - ELETRICA,ALPHACLASSIC PRO 1118,GETINGE,2024-10-01 08:00:00,2024-11-07 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,896.0
2122814,CORRETIVA,VENTILADOR PULMONAR,SYNOVENT E3,MINDRAY,2024-10-01 17:45:00,2024-10-04 09:10:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,63.42
2131055,CORRETIVA,CAMA - ELETRICA,BASIC CARE P1440A,HILL ROM,2024-10-01 19:35:00,2024-11-04 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),812.42
2131076,CORRETIVA,CAMA - ELETRICA,IB 545 045,IDEAL BEQUEM,2024-10-01 21:10:00,2024-11-05 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,833.83
2119544,PREVENTIVA,FONTE DE LUZ - XENON,5131,RICHARD WOLF,2024-10-09 08:00:00,2024-10-09 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,2.0
2122161,CORRETIVA,SISTEMA DE IMAGEM PET CT,BIOGRAPH 16 TRUEPOINT,SIEMENS HEALTHCARE,2024-10-01 09:00:00,2024-11-04 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,820.0
2123380,CORRETIVA,AUTOCLAVE - HORIZONTAL,EXPERT,PRISMATEC,2024-10-02 09:00:00,2024-10-02 09:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.33
2123543,CORRETIVA,ULTRASSOM - GERAL,HD15,PHILIPS MEDICAL,2024-10-02 10:48:00,2024-10-02 13:00:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,TESTE FUNCIONAL,2.2
2123694,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-10-02 11:00:00,2024-10-04 11:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,48.5
2123556,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS 600,MINDRAY,2024-10-02 11:02:00,2024-10-02 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),2.97
2124248,CORRETIVA,ARCO CIRURGICO,BRIVO OEC 785,GE HEALTHCARE,2024-10-02 16:40:00,2024-10-10 20:10:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),195.5
2144784,CORRETIVA,MESA CIRURGICA - ELETRICA,ALPHACLASSIC 1118,GETINGE,2024-10-02 08:30:00,2024-10-02 10:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.5
2125036,CALIBRACAO,BALANCA - ELETRONICA/MESA,P15,WELMY,2024-10-02 11:45:00,2024-10-02 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.25
2125037,CALIBRACAO,BALANCA - ANTROPOMETRICA,W 200,WELMY,2024-10-02 12:10:00,2024-10-02 12:20:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.17
2115254,CORRETIVA,CENTRAL DE MONITORIZACAO,CIC PRO 10LT,GE HEALTHCARE,2024-09-25 09:00:00,2024-09-25 11:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2.0
2123892,CORRETIVA,CENTRIFUGA,ELEKTRA,LABORLINE,2024-10-02 14:37:00,2024-10-29 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,650.38
2115247,CORRETIVA,CARDIOVERSOR,HEARTSTART XL,PHILIPS MEDICAL,2024-09-25 14:17:00,2024-09-25 14:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.22
2123798,CORRETIVA,FOTOTERAPIA - SUPERLED,5006 BILITRON SKY,FANEM,2024-10-02 13:30:00,2024-10-02 18:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,5.0
2115296,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-09-25 14:57:00,2024-09-25 17:20:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,2.38
2122453,CORRETIVA,MOTOR - ELETRICO/BATERIA,COLIBRI,SYNTHES,2024-10-01 18:00:00,2024-12-02 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,1484.0
2123905,CORRETIVA,MONITOR - MULTIPARAMETROS,G3D,GENERAL MEDITECH,2024-10-02 14:46:00,2024-10-02 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,2.23
2124209,CORRETIVA,HEMODIALISADOR,4008 S,FRESENIUS,2024-10-02 16:07:00,2024-10-03 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,LUBRIFICAÇÃO,18.88
2122568,CORRETIVA,PADRAO - FLUXO DE GASES,MX300,TELEDYNE,2024-10-01 14:48:00,2025-05-24 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,5639.7
2123399,CORRETIVA,MICROSCOPIO - CIRURGICO,OPMI TIVATO 700,CARL ZEISS,2024-10-02 08:00:00,2024-10-09 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REALIZAÇÃO DE CALIBRAÇÃO,172.0
2122703,CORRETIVA,HOLTER,CARDIO LIGHT,CARDIO SISTEMAS,2024-10-01 17:05:00,2025-02-05 08:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),3038.92
2125097,CORRETIVA,COMPRESSOR - MANTA TERMICA,WARMTOUCH 6000,COVIDIEN - NELLCOR,2024-10-03 13:50:00,2024-10-03 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,INATIVACAO DE EQUIPAMENTO,3.17
2125895,CORRETIVA,VAPORIZADOR,TEC 7,GE HEALTHCARE,2024-10-03 15:00:00,2024-10-03 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),2.0
2125263,CORRETIVA,ELETROCARDIOGRAFO,MAC 800,GE HEALTHCARE,2024-10-03 16:07:00,2024-10-03 17:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.88
2124706,CORRETIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-10-03 12:00:00,2024-10-04 13:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,25.5
2124750,CORRETIVA,SISTEMA DE ANESTESIA,ATLAN A300,DRAGER HEALTHCARE,2024-10-03 08:48:00,2024-10-03 10:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.2
2124669,CORRETIVA,ESTETOSCOPIO,ADULTO,GENERICO,2024-10-03 08:07:00,2024-10-03 08:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.38
2124626,CORRETIVA,POLIGRAFO,SP12,TEB,2024-10-03 07:16:00,2024-10-03 08:30:00,01 NAO LIGA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.23
2124628,CORRETIVA,APARELHO DE RAIOS-X - FIXO,COMPACTO PLUS DR,VMI,2024-10-03 08:30:00,2024-10-03 09:30:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,1.0
2124964,CORRETIVA,LASER - LITOTRIPSIA,MEDILAS H30 SOLVO,DORNIER MEDTEC,2024-10-03 11:29:00,2024-10-03 11:50:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.35
2124831,CORRETIVA,MONITOR - MULTIPARAMETROS,B650,GE HEALTHCARE,2024-10-03 10:03:00,2024-10-03 10:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),0.45
2124752,CORRETIVA,MODULO - PRESSAO INVASIVA,IBP,DIXTAL BIOMEDICA,2024-10-03 08:47:00,2024-10-03 16:20:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),7.55
2125193,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,DRX RISE,CARESTREAM,2024-10-03 15:37:00,2024-10-03 16:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.88
2124790,CORRETIVA,APARELHO DE RAIOS-X - FIXO,DRX ASCEND,CARESTREAM,2024-10-02 13:03:00,2024-10-03 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,22.95
2123520,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-10-02 14:00:00,2024-10-02 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.0
2124246,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-10-02 17:00:00,2024-10-22 10:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,473.0
2123515,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE 7100,GE HEALTHCARE,2024-10-02 08:00:00,2024-10-17 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,364.0
2123552,INATIVACAO,VIDEOLARINGOSCOPIO,MCGRATH,AIRCRAFT,2024-10-02 10:00:00,2024-10-02 11:00:00,*INATIVACAO,CAUSA NATURAL,INATIVACAO DE EQUIPAMENTO,1.0
2123523,CORRETIVA,CAMA - ELETRICA,CENTURIS P750,HILL ROM,2024-10-02 10:30:00,2024-10-02 13:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,2.5
2123259,CORRETIVA,BERCO - AQUECIDO,MATRIX R,OLIDEF CZ,2024-10-02 16:30:00,2024-10-18 14:40:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),382.17
2123529,CORRETIVA,PROCESSADOR RADIOLOGICO - DR FIXO,DRX 1,CARESTREAM,2024-10-02 10:37:00,2024-10-02 10:37:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.0
2123316,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,PREMIUM,PREMIUM,2024-10-01 17:22:00,2024-10-02 09:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,15.63
2123271,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA PRIME 1.5T,GE HEALTHCARE,2024-10-02 07:15:00,2024-10-02 08:00:00,01 NAO LIGA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.75
2123593,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683,BARRFAB,2024-10-02 11:30:00,2024-10-02 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.0
2123480,CORRETIVA,CAMA - ELETRICA,P1900,HILL ROM,2024-10-02 10:07:00,2024-10-02 11:30:00,01 NAO LIGA,ATIVIDADE PROGRAMADA,SUBSTITUIÇÃO DE PECA(S),1.38
