OS,TIPO,TIPO EQUIPAMENTO,EQUIPAMENTO,MARCA,HORARIO INICIO,HORARIO FIM,TIPO DE SERVIÇO,COMPLEMENTO,RESOLUÇÃO,TEMPO
2123406,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,1588 HD,STRYKER,2024-10-02 08:09:00,2024-10-02 09:50:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.68
2124924,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-10-03 10:51:00,2024-10-03 12:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.15
2124777,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS2,PHILIPS MEDICAL,2024-10-03 09:40:00,2024-10-03 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.33
2125098,CORRETIVA,SISTEMA DE ANESTESIA,AVANCE CS2,GE HEALTHCARE,2024-10-03 13:50:00,2024-10-03 15:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,REVISÃO / REPARO EM CONEXÕES,1.17
2125011,CORRETIVA,MICROSCOPIO - CIRURGICO,OPMI TIVATO 700,CARL ZEISS,2024-10-03 12:02:00,2025-02-10 13:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),3120.97
2124731,CORRETIVA,FOCO CIRURGICO TETO - LED,HYLED 730 730,MINDRAY,2024-10-03 09:30:00,2024-10-03 12:00:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),2.5
2124781,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-10-03 09:24:00,2024-10-03 10:10:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.77
2124925,CORRETIVA,MAPA,DYNA MAPA PLUS,CARDIO SISTEMAS,2024-10-03 10:51:00,2024-10-30 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),654.15
2124890,CORRETIVA,MODULO - CAPNOGRAFIA,ETCO2,DRAGER HEALTHCARE,2024-10-03 10:30:00,2024-10-19 11:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,384.5
2124779,CORRETIVA,MESA CIRURGICA - ELETRICA,ASC2000,STERIS,2024-10-03 10:30:00,2024-10-07 10:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,96.0
2126145,CORRETIVA,MAPA,DYNA MAPA PLUS,CARDIO SISTEMAS,2024-10-03 16:00:00,2024-10-18 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,353.0
2125194,CORRETIVA,CAMA - ELETRICA,SV1,STRYKER,2024-10-03 15:40:00,2024-10-03 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.83
2125903,CORRETIVA,ANGIOGRAFO,ALLURA XPER FD20 (TETO),PHILIPS MEDICAL,2024-10-04 07:25:00,2024-10-04 08:45:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.33
2125957,CORRETIVA,BALANCA - ELETRONICA/MESA,ELC 15P,BALMAK,2024-10-04 08:46:00,2024-10-04 10:53:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,2.12
2126117,CORRETIVA,MONITOR - MULTIPARAMETROS,VISTA 120,DRAGER HEALTHCARE,2024-10-04 09:00:00,2024-10-04 11:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,2.0
2126134,CORRETIVA,CAMA - ELETRICA,VERSACARE,HILL ROM,2024-10-04 10:51:00,2024-10-04 11:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,0.15
2125915,CORRETIVA,APARELHO DE RAIOS-X - FIXO,DRX ASCEND,CARESTREAM,2024-10-03 08:17:00,2024-10-04 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,24.72
2125920,CORRETIVA,MONITOR - MULTIPARAMETROS,MX 550,PHILIPS MEDICAL,2024-10-04 08:22:00,2024-10-04 08:35:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.22
2125907,CORRETIVA,ULTRASSOM - GERAL,HD7,PHILIPS MEDICAL,2024-10-04 08:10:00,2024-10-04 08:40:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.5
2124263,CORRETIVA,TRANSDUTOR TRANSESOFAGICO,X7 2T,PHILIPS MEDICAL,2024-12-04 12:00:00,2024-12-04 14:20:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE OS DE INATIVACAO,2.33
2123772,CORRETIVA,ELETROCARDIOGRAFO,ELI280 C,MORTARA,2024-10-02 12:31:00,2024-10-31 14:47:00,01 NAO LIGA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,698.27
2123254,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-10-01 03:50:00,2024-11-05 12:00:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),848.17
2123762,CORRETIVA,CADEIRA - GINECOLOGICA,RT2000,ODONTOMEDICS,2024-10-02 12:06:00,2024-10-02 13:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.4
2127817,CORRETIVA,BALANCA - ELETRONICA/MESA,JUNIOR PLUS,TOLEDO,2024-10-02 15:20:00,2024-11-11 16:00:00,24 REPROVADO NA CALIBRACAO,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),960.67
2125181,CORRETIVA,PROCESSADORA DE VIDEO - ENDOSCOPICA,CV170,OLYMPUS,2024-10-03 11:56:00,2024-10-14 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),267.07
2125140,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-10-04 10:00:00,2024-10-07 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,72.0
2124990,CORRETIVA,ELETROCARDIOGRAFO,MAC 400,GE HEALTHCARE,2024-10-04 12:00:00,2024-10-08 12:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,96.0
2124989,CORRETIVA,ELETROCARDIOGRAFO,MAC 400,GE HEALTHCARE,2024-10-03 11:47:00,2024-10-04 10:30:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),22.72
2125158,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY DELTA,DRAGER HEALTHCARE,2024-11-09 11:00:00,2024-11-09 11:45:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,0.75
2124969,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY VISTA XL,DRAGER HEALTHCARE,2024-11-11 10:30:00,2024-11-11 11:30:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,1.0
2126259,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7400,WELCH ALLYN,2024-10-04 12:37:00,2024-10-04 13:04:00,19 FALTA DE PECA OU ACESSORIO,MAU USO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.45
2125848,CORRETIVA,EQUIPO DE OTORRINO,MAZ,STECI,2024-10-04 07:23:00,2024-10-04 09:59:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.6
2125950,CORRETIVA,ULTRASSOM PORTATIL - ECOCARDIO,CX50,PHILIPS MEDICAL,2024-10-04 08:44:00,2024-10-04 13:25:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,4.68
2123810,CORRETIVA,AGITADOR DE ALTA VELOCIDADE,Q220M,QUIMIS,2024-10-02 13:16:00,2025-01-09 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,2377.73
2124931,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID S6,GE HEALTHCARE,2024-10-03 10:56:00,2024-10-07 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,95.07
2125183,CORRETIVA,MONITOR - MULTIPARAMETROS,BSM 3763,NIHON KOHDEN,2024-10-03 15:31:00,2024-10-03 15:45:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.23
2125195,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-10-03 15:38:00,2024-10-03 18:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,2.37
2124445,INSPECAO/VERIFICACAO,BALANCA - ELETRONICA/MESA,BCW 15,WELMY,2025-03-25 09:16:00,2025-03-25 09:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,AVALIAÇÃO TÉCNICA,0.23
2126210,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC30,PHILIPS MEDICAL,2024-10-04 11:37:00,2024-10-04 15:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,3.72
2125144,CORRETIVA,CENTRAL DE MONITORIZACAO,BENEVISION CMS,MINDRAY,2024-10-03 14:50:00,2024-10-03 15:30:00,01 NAO LIGA,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,0.67
2124696,CORRETIVA,LAPAROSCOPIO,30° 4MM X 30CM,KARL STORZ,2024-10-03 08:35:00,2024-10-03 08:50:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,LIMPEZA,0.25
2126472,CORRETIVA,APARELHO DE RAIOS-X - FIXO,AERODR MAXIMUS,KONICA MINOLTA,2024-10-04 16:20:00,2024-10-04 16:40:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.33
2126165,CORRETIVA,CENTRAL DE MONITORIZACAO,CNS6201 10LT,NIHON KOHDEN,2024-10-04 11:14:00,2024-10-07 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,74.77
2126119,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-10-04 10:39:00,2024-10-04 12:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.35
2126311,CORRETIVA,CAMA - ELETRICA,ENTERPRISE 8000,ARJOHUNTLEIGH,2024-10-04 13:54:00,2024-10-04 15:20:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1.43
2126198,CORRETIVA,APARELHO DE RAIOS-X - FIXO,RT 500 150,RAY TEC,2024-10-04 11:33:00,2024-10-04 13:34:00,21 LAMPADA RUIM/QUEIMADA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2.02
2126130,CORRETIVA,MONITOR - MULTIPARAMETROS,UMEC12,MINDRAY,2024-10-04 10:50:00,2024-10-04 11:40:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,0.83
2126019,CORRETIVA,MESA CIRURGICA - ELETRICA,3001E,MERCEDES IMEC,2024-10-04 13:35:00,2024-10-04 15:12:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.62
2126157,CORRETIVA,MONITOR - MULTIPARAMETROS,IMEC12,MINDRAY,2024-10-04 11:11:00,2024-10-04 12:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.82
2126088,CORRETIVA,CAMA - ELETRICA,TOTALCARE,HILL ROM,2024-10-04 10:23:00,2024-10-24 12:55:00,*ACESSORIO DANIFICADO,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,482.53
2127032,CORRETIVA,RESSONANCIA MAGNETICA,MAGNETOM ESSENZA 1.5T,SIEMENS HEALTHCARE,2024-10-06 10:05:00,2024-10-06 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,5.92
2126427,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,CM SCAM III FULL HD,CONFIANCE MEDICAL,2024-10-04 15:35:00,2024-11-03 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,714.42
2127304,CORRETIVA,FOCO CIRURGICO TETO - LED,VOLISTA 600 400,GETINGE,2024-10-07 08:30:00,2024-10-07 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,1.0
2130691,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,BRILLIANCE CT 16 SLICES,PHILIPS MEDICAL,2024-10-04 13:00:00,2024-10-09 20:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,127.0
2127424,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS,DRAGER HEALTHCARE,2024-10-07 09:33:00,2024-10-07 09:45:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.2
2130746,CORRETIVA,BANHO MARIA,ALB 450BS,INBRAS,2024-10-04 08:00:00,2024-10-18 10:00:00,20 DISPLAY DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,338.0
2126154,CORRETIVA,ELETROCARDIOGRAFO,ELI150,MORTARA,2024-10-04 11:10:00,2024-10-04 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,3.33
2127408,CORRETIVA,MONITOR - MULTIPARAMETROS,CSM 1502K,NIHON KOHDEN,2024-10-07 09:15:00,2024-10-07 10:05:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,0.83
2127677,CORRETIVA,CAMA - ELETRICA,P1900,HILL ROM,2024-10-07 13:04:00,2024-10-07 14:30:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.43
2127275,CORRETIVA,ELETROCARDIOGRAFO,MAC 800,GE HEALTHCARE,2024-10-06 08:10:00,2024-10-07 10:10:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),26.0
2126046,CORRETIVA,OXIMETRO DE PULSO,PM100N,COVIDIEN - NELLCOR,2024-10-04 09:35:00,2024-12-18 15:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1805.42
2126135,CORRETIVA,ANALISADOR HEMATOLOGICO,ABX PENTRA 80XL,HORIBA,2024-10-04 11:00:00,2024-10-04 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),6.0
2126438,CORRETIVA,ARCO CIRURGICO,OEC ELITE,GE HEALTHCARE,2024-10-29 14:00:00,2024-11-07 16:46:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),218.77
2127280,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,INCISIVE 128,PHILIPS MEDICAL,2024-10-04 18:00:00,2024-10-08 12:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),90.0
2126550,CORRETIVA,SISTEMA DE ANESTESIA,AISYS,GE HEALTHCARE,2024-10-04 07:20:00,2024-11-29 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1348.67
2127678,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-10-07 10:18:00,2024-10-07 11:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.7
2127306,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,IMAGE1 SPIES H3LINK TC300 COM TC200,KARL STORZ,2024-10-07 09:30:00,2024-10-07 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.0
2126110,CORRETIVA,MACA - TRANSPORTE,IB 715,IDEAL BEQUEM,2024-10-04 09:58:00,2024-10-04 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,2.03
2127413,CORRETIVA,BALANCA - ELETRONICA/MESA,109E,WELMY,2024-10-07 09:21:00,2024-10-07 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,5.65
2126266,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-10-04 12:37:00,2024-10-04 19:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,6.38
2125911,CORRETIVA,MOTOR - ALTA ROTACAO,MIDAS REX,MEDTRONIC,2024-10-04 08:13:00,2025-05-21 17:05:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,5504.87
2128308,CORRETIVA,FOCO CIRURGICO TETO - LED,HYLED 8600 8600,MINDRAY,2024-10-08 10:00:00,2024-10-08 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,1.5
2128522,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-10-08 10:40:00,2024-12-06 07:10:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1412.5
2128415,INSTALACAO,CENTRAL DE MONITORIZACAO,INFINITY,DRAGER HEALTHCARE,2024-10-08 09:00:00,2024-10-08 10:10:00,*INSTALACAO,ATIVIDADE PROGRAMADA,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.17
2128245,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-10-08 07:30:00,2024-10-08 08:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,1.0
2127412,CORRETIVA,BALANCA - ELETRONICA/MESA,109E,WELMY,2024-10-07 09:21:00,2024-11-07 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,744.15
2127402,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-10-07 09:11:00,2024-10-10 10:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,72.82
2127794,CORRETIVA,COLPOSCOPIO,CP DECIUS 2500,DF VASCONCELOS,2024-10-07 14:49:00,2024-10-10 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),73.18
2127520,CORRETIVA,AUTOCLAVE - HORIZONTAL,AC 523,ORTOSINTESE,2024-10-07 11:00:00,2024-10-14 11:10:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,168.17
2127586,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-10-07 11:16:00,2024-10-08 12:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),25.23
2127208,CORRETIVA,TORNIQUETE - PNEUMATICO,SMARTPUMP DUAL CHANNEL,STRYKER,2024-10-05 13:01:00,2024-10-07 13:59:00,13 TESTE FUNCIONAL,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,48.97
2127387,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-10-07 09:04:00,2024-10-30 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,554.93
2127213,CORRETIVA,SISTEMA DE HIPOHIPERTERMIA,CRITICOOL,MTRE,2024-10-03 06:58:00,2024-12-06 07:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,1536.03
2127561,CORRETIVA,ASPIRADOR - CIRURGICO,NEW HOSPIVAC 350,CA MI,2024-10-07 11:02:00,2024-12-06 07:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1435.97
2127615,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-10-07 11:49:00,2024-10-07 12:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,0.68
2127423,CORRETIVA,GLICOSIMETRO,ACCUCHEK PERFORMA,ROCHE,2024-10-07 09:34:00,2024-10-07 10:45:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1.18
2127511,CORRETIVA,MONITOR - MULTIPARAMETROS,MP 20,PHILIPS MEDICAL,2024-10-07 10:26:00,2024-10-07 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.57
2127207,CORRETIVA,SISTEMA DE ANESTESIA,9100C,GE HEALTHCARE,2024-10-05 08:48:00,2024-10-25 11:53:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),483.08
2127475,CORRETIVA,ASPIRADOR - CIRURGICO,ASPIRAMAX MA 520,NS,2024-10-07 08:00:00,2024-10-08 10:00:00,02 NAO FUNCIONA,EXTRAVIO,SUBSTITUIÇÃO DE PECA(S),26.0
2127349,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR PCF,MEDISAFE,2024-10-07 10:00:00,2024-10-24 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,416.0
2127682,CORRETIVA,LASER - ESTETICO,THERAPY EC,DMC,2024-10-07 13:08:00,2025-01-29 14:05:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,2736.95
2127792,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 2500,GE HEALTHCARE,2024-10-07 14:48:00,2024-10-08 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,25.2
2127523,CORRETIVA,MONITOR - MULTIPARAMETROS,B105,GE HEALTHCARE,2024-10-31 14:00:00,2024-10-31 15:00:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),1.0
2127665,CORRETIVA,AUTOCLAVE - HORIZONTAL,HI VAC CAD,BAUMER,2024-10-07 12:41:00,2024-10-08 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),23.32
2127262,CORRETIVA,MAMOGRAFO,3DIMENSIONS,HOLOGIC,2024-10-05 08:00:00,2024-10-08 15:23:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,79.38
2127931,CORRETIVA,ULTRASSOM PORTATIL - GERAL,VERSANA ACTIVE,GE HEALTHCARE,2024-10-07 16:52:00,2024-10-07 17:22:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.5
2127552,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-10-07 10:57:00,2024-11-19 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),1037.05
2128593,CORRETIVA,MEDIDOR - SINAIS VITAIS,CARESCAPE V100,GE HEALTHCARE,2024-10-08 11:46:00,2024-10-08 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.73
2128244,CORRETIVA,CAMA - ELETRICA,IB 545 EL,IDEAL BEQUEM,2024-10-08 09:00:00,2024-10-08 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,3.0
2128779,CORRETIVA,CENTRAL DE MONITORIZACAO,STAR8800 32LT,COMEN,2024-10-08 15:01:00,2024-10-08 15:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.48
2128264,CORRETIVA,ANGIOGRAFO,ALLURA XPER FD20 (TETO),PHILIPS MEDICAL,2024-10-08 07:30:00,2024-10-08 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.5
2128788,CORRETIVA,BALANCA - ANTROPOMETRICA,BK200 F,BALMAK,2024-10-08 15:12:00,2024-10-08 16:15:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,1.05
2128666,CORRETIVA,ESTERILIZADORA A PEROXIDO,STERRAD NX,ASP,2024-10-08 07:00:00,2024-10-09 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,28.0
2128892,CORRETIVA,AUTOCLAVE - HORIZONTAL,AC 365,ORTOSINTESE,2024-10-08 16:00:00,2024-10-08 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.0
2128241,CORRETIVA,HEMODIALISADOR - CONTINUO,PRISMAFLEX,GAMBRO,2024-10-08 07:14:00,2024-10-08 08:14:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,1.0
2128864,CORRETIVA,ELETROCARDIOGRAFO,MAC I,GE HEALTHCARE,2024-10-08 15:41:00,2024-10-08 16:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.82
2129304,CORRETIVA,MODULO - CAPNOGRAFIA,MINIC,GE HEALTHCARE,2024-10-08 11:00:00,2024-10-08 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.0
2128728,CORRETIVA,MONITOR - MULTIPARAMETROS,G3D,GENERAL MEDITECH,2024-10-08 14:18:00,2024-10-09 15:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,24.7
2128328,CORRETIVA,MONITOR - MULTIPARAMETROS - MRI,EXPRESSION MR400,PHILIPS MEDICAL,2024-10-08 09:00:00,2024-10-08 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,4.0
2128434,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT 50,MEDELA,2024-10-08 10:05:00,2024-10-08 16:00:00,01 NAO LIGA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,5.92
2128754,CORRETIVA,MESA CIRURGICA - ELETRICA,3001E,MERCEDES IMEC,2024-10-08 14:50:00,2024-10-08 16:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,1.5
2130117,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-10-09 15:00:00,2024-12-26 13:20:00,03 EQUIPAMENTO DANIFICADO,ATIVIDADE PROGRAMADA,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1870.33
2130071,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,ADC CR30X,AGFA HEALTHCARE,2024-10-11 11:50:00,2024-10-11 12:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,LIMPEZA,0.17
2127540,CORRETIVA,FOTOFORO,ML4 LED,HEINE,2024-10-07 09:36:00,2024-10-07 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,2.4
2127314,CORRETIVA,CARDIOTOCOGRAFO,COROMETRICS 172,GE HEALTHCARE,2024-10-05 16:06:00,2024-10-07 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,44.4
2127820,CORRETIVA,VENTILADOR PULMONAR,PURITAN BENNETT 840,COVIDIEN - NELLCOR,2024-10-07 14:27:00,2024-10-07 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,1.55
2127551,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-10-07 17:00:00,2024-11-13 10:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),881.0
2128000,CORRETIVA,LAPAROSCOPIO,30° 2.9MM X 30CM,KARL STORZ,2024-10-07 16:00:00,2025-01-24 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,2611.0
2128267,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIG BEN,RIESTER,2024-10-09 09:56:00,2024-10-09 10:51:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.92
2128947,CORRETIVA,INCUBADORA - TRANSPORTE,IT 158 TS,FANEM,2024-10-08 16:33:00,2024-10-08 17:42:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AJUSTE ELETRÔNICO,1.15
2130171,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-10-09 16:34:00,2024-10-09 17:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.43
2130069,CORRETIVA,BOMBA INJETORA DE CONTRASTE,820740 D,MALLINCKRODT - LIEBEL - FLARSHEIM,2024-10-09 15:34:00,2024-10-28 12:45:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),453.18
2128643,CORRETIVA,CAMA - ELETRICA,IB 535 HS,IDEAL BEQUEM,2024-10-08 12:31:00,2024-10-08 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.48
2128838,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS,DRAGER HEALTHCARE,2024-10-08 15:43:00,2024-10-08 16:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.62
2128789,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS XL,DRAGER HEALTHCARE,2024-10-08 15:12:00,2024-10-14 15:40:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,144.47
2128767,CORRETIVA,MONITOR - GASES ANESTESICOS,VAMOS,DRAGER HEALTHCARE,2024-10-08 14:52:00,2024-10-08 15:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.47
2129449,CORRETIVA,VIDEOENDOSCOPIO - ALTA,BF 1TH190,OLYMPUS,2024-10-09 09:04:00,2024-11-21 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1040.93
2128307,CORRETIVA,FOCO CIRURGICO TETO - LED,HYLED 730 730,MINDRAY,2024-10-08 08:36:00,2024-10-08 10:36:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,2.0
2128366,CORRETIVA,MONITOR - MULTIPARAMETROS - MRI,EXPRESSION MR400,PHILIPS MEDICAL,2024-10-08 09:00:00,2024-10-25 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,411.0
2129626,CORRETIVA,CAMA - ELETRICA,A5,PARAMOUNT,2024-10-09 10:31:00,2024-10-09 11:32:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,1.02
2128869,CORRETIVA,FOCO CIRURGICO TETO - LED,LUCEA 100 100,GETINGE,2024-10-08 16:00:00,2024-10-08 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.0
2129281,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR PCF,MEDISAFE,2024-10-09 07:43:00,2024-10-09 11:20:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),3.62
2129906,CORRETIVA,VENTILADOR PULMONAR,SAVINA SELECT,DRAGER HEALTHCARE,2024-10-09 13:51:00,2024-10-09 14:20:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.48
2129675,CORRETIVA,MACA - TRANSPORTE,TRANSTAR P8005,HILL ROM,2024-10-09 10:00:00,2024-10-09 11:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,1.0
2129424,CORRETIVA,ULTRASSOM - GERAL,LOGIQ S8,GE HEALTHCARE,2024-10-09 08:55:00,2024-10-09 09:40:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,0.75
2129747,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA VOYAGER 1.5,GE HEALTHCARE,2024-10-09 12:18:00,2024-10-09 14:40:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,2.37
2128507,CORRETIVA,ULTRASSOM - ECOCARDIO,LOGIQ P9,GE HEALTHCARE,2024-10-08 11:00:00,2024-11-25 16:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,1157.0
2128630,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,DRX REVOLUTION,CARESTREAM,2024-10-08 12:05:00,2024-10-18 13:30:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,241.42
2128331,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-10-08 08:57:00,2024-11-07 16:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,727.05
2130261,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,AQUILION 64 TSX101A,CANON,2024-10-09 18:00:00,2024-10-14 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,114.0
2129989,CORRETIVA,BOMBA INJETORA DE CONTRASTE,OPTIVANTAGE LF,MALLINCKRODT - LIEBEL - FLARSHEIM,2024-10-09 14:46:00,2024-10-09 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.23
2129383,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-10-09 08:34:00,2024-10-18 14:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),221.43
2129385,CORRETIVA,ELETROCARDIOGRAFO,EP 12,DIXTAL BIOMEDICA,2024-10-09 08:00:00,2024-10-23 09:00:00,01 NAO LIGA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,337.0
2129349,CORRETIVA,BALANCA - ELETRONICA/MESA,109E,WELMY,2024-10-09 08:18:00,2024-10-09 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ATUALIZAÇÃO DE DADOS NO SISTEMA,1.7
2129967,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,BRIGHT SPEED EDGE SELECT 8,GE HEALTHCARE,2024-10-09 14:25:00,2024-10-10 10:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,19.58
2129399,CORRETIVA,CARDIOVERSOR,HEARTSTART XL,PHILIPS MEDICAL,2024-10-09 08:43:00,2024-10-09 09:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,PROCESSOS ADMINISTRATIVOS,0.28
2129396,CORRETIVA,OXIMETRO DE PULSO,PM 60,MINDRAY,2024-10-09 08:41:00,2024-10-09 14:30:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,LIMPEZA,5.82
2131129,CORRETIVA,OXIMETRO DE PULSO,SENSE 10,ALFAMED,2024-10-10 13:50:00,2024-10-14 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,97.17
2131409,CORRETIVA,KIT DE MESA,PERNEIRA EM BOTAS MANUAL,AMERICAN INSTRUMENTS,2024-10-10 16:21:00,2024-11-21 13:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1004.65
2131921,CORRETIVA,LAPAROSCOPIO,30° 2.9MM X 36CM,KARL STORZ,2024-10-10 17:51:00,2024-11-13 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,812.15
2131192,CORRETIVA,ELETROCARDIOGRAFO,MAC 2000,GE HEALTHCARE,2024-10-10 15:00:00,2024-10-30 14:10:00,24 REPROVADO NA CALIBRACAO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),479.17
2130624,CORRETIVA,FOCO CIRURGICO TETO - LED,QUANTA 500 500,BAUMER,2024-10-10 10:27:00,2024-10-10 11:16:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.82
2129622,CORRETIVA,FOCO CIRURGICO PEDESTAL - LED,PARABOLICO LED,SISMATEC,2024-10-08 10:28:00,2024-10-09 16:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,29.53
2129501,CORRETIVA,MONITOR - MULTIPARAMETROS,B105,GE HEALTHCARE,2024-10-09 09:21:00,2024-10-09 10:15:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.9
2129511,CORRETIVA,DETECTOR FETAL,FD 390,TOITU,2024-10-09 04:17:00,2024-10-09 17:30:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,13.22
2130098,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIG BEN,RIESTER,2024-10-09 15:52:00,2024-10-09 17:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.13
2129661,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-10-09 10:00:00,2024-10-09 11:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.0
2129882,CORRETIVA,VENTILADOR PULMONAR,SERVO AIR,GETINGE,2024-10-09 16:00:00,2024-10-09 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,0.5
2129660,CORRETIVA,HOLTER,H3+,MORTARA,2024-10-09 10:58:00,2024-10-09 11:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.03
2129881,CORRETIVA,VENTILADOR PULMONAR,SERVO AIR,GETINGE,2024-10-09 16:30:00,2024-10-09 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.5
2128868,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7500,WELCH ALLYN,2024-10-07 15:55:00,2024-10-31 14:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,574.08
2128404,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 670,SAMTRONIC,2024-10-08 09:40:00,2024-11-11 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO EM TECLADO / MEMBRANA / PAINEL,820.33
2129847,CORRETIVA,SISTEMA DE TERAPIA A VACUO,VAC ULTA,KCI,2024-10-08 09:06:00,2024-10-08 10:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.9
2128437,CORRETIVA,CAMA - ELETRICA,CENTURIS P750,HILL ROM,2024-10-08 09:17:00,2024-10-08 11:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,1.72
2128438,CORRETIVA,CAMA - ELETRICA,CENTURIS P750,HILL ROM,2024-10-08 09:16:00,2024-10-08 11:30:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,2.23
2128836,CORRETIVA,MACA - TRANSPORTE,TRANSTAR P8005,HILL ROM,2024-10-08 15:43:00,2025-01-09 08:40:00,13 TESTE FUNCIONAL,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2224.95
2130759,CORRETIVA,MESA CIRURGICA - ELETRICA,HYBASE 6100,MINDRAY,2024-10-10 08:00:00,2024-10-10 08:35:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.58
2130592,CORRETIVA,CAMA - ELETRICA,GO BED FL28C,STRYKER,2024-10-10 07:29:00,2024-10-10 09:40:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),2.18
2130652,CORRETIVA,MONITOR - MULTIPARAMETROS,MU 631RK,NIHON KOHDEN,2024-10-10 08:39:00,2024-10-10 10:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.35
2131024,CORRETIVA,CAMA - ELETRICA,VLT 932C,VALLITECH,2024-10-10 12:17:00,2024-10-10 13:33:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.27
2131034,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,DIRECTVIEW CR VITA XE,CARESTREAM,2024-10-10 16:10:00,2024-10-10 17:10:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.0
2129352,CORRETIVA,BALANCA - ANTROPOMETRICA,2098 PP,TOLEDO,2024-10-09 08:19:00,2024-10-09 09:20:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ATUALIZAÇÃO DE DADOS NO SISTEMA,1.02
2129402,CORRETIVA,MACA - TRANSPORTE,TRANSTAR P8000,HILL ROM,2024-10-09 08:45:00,2024-10-11 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,53.75
2141260,CORRETIVA,MESA CIRURGICA - ELETRICA,ALPHACLASSIC PRO 1118,GETINGE,2024-10-09 09:00:00,2024-10-30 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,505.0
2130179,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-10-09 17:01:00,2024-12-01 09:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,1264.15
2129705,CORRETIVA,BOMBA INFUSORA - NUTRICAO,AMIKA,FRESENIUS,2024-10-09 11:00:00,2024-11-06 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,678.0
2129702,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7400,WELCH ALLYN,2024-10-09 11:40:00,2024-10-09 15:25:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,3.75
2129610,CORRETIVA,ULTRASSOM - OBSTETRICO,VOLUSON E8,GE HEALTHCARE,2024-11-08 09:00:00,2024-11-08 13:00:00,*INSPECAO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),4.0
2130305,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-10-09 14:40:00,2024-10-09 18:30:00,01 NAO LIGA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,3.83
2129418,CORRETIVA,MONITOR - TRANSPORTE,TRANSPORT PRO,GE HEALTHCARE,2024-10-09 08:54:00,2024-11-29 10:00:00,01 NAO LIGA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1225.1
2129592,CORRETIVA,HOLTER,H3+,MORTARA,2024-10-09 09:54:00,2024-11-15 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,887.1
2129629,CORRETIVA,CAMA - ELETRICA,GO BED FL28C,STRYKER,2024-10-09 10:15:00,2025-02-20 08:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,PROCESSOS ADMINISTRATIVOS,3213.75
2130016,CORRETIVA,ULTRASSOM PORTATIL - GERAL,VERSANA ACTIVE,GE HEALTHCARE,2024-10-19 15:03:00,2024-12-16 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,1394.95
2130615,CORRETIVA,CAMA - ELETRICA,CENTURY,HILL ROM,2024-10-10 13:00:00,2024-10-10 14:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.33
2130859,CORRETIVA,CARDIOVERSOR,EFFICIA DFM100,PHILIPS MEDICAL,2024-10-10 12:20:00,2024-10-10 12:45:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,0.42
2130860,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM150,PHILIPS MEDICAL,2024-10-10 17:20:00,2024-10-10 17:40:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.33
2131315,CORRETIVA,VENTILADOR PULMONAR,AVEA,VIASYS,2024-10-09 15:23:00,2024-10-12 16:12:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),72.82
2130815,CORRETIVA,DETECTOR FETAL,DM 520,MEDMEGA,2024-10-10 10:30:00,2024-10-10 11:10:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.67
2129867,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-10-09 13:09:00,2024-10-10 10:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,20.85
2129997,CORRETIVA,ELETROCARDIOGRAFO,CARDIOLINE ECG 100L,PROLIFE,2024-10-09 14:52:00,2024-10-09 15:20:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.47
2129678,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC30,PHILIPS MEDICAL,2024-10-09 11:23:00,2024-10-11 17:00:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,53.62
2129966,CORRETIVA,ULTRASSOM - ECOCARDIO,LOGIQ P9,GE HEALTHCARE,2024-10-09 14:50:00,2024-10-09 15:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,PROCESSOS ADMINISTRATIVOS,0.17
2129388,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ANGIOMAT ILLUMENA,MALLINCKRODT - LIEBEL - FLARSHEIM,2024-10-09 08:40:00,2024-10-09 09:40:00,02 NAO FUNCIONA,MAU USO,TESTE FUNCIONAL,1.0
2129902,CORRETIVA,MEDIDOR - TEMPERATURA,COLOR CHECK AC322,INCOTERM,2024-10-09 13:47:00,2024-10-11 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),43.22
2130763,CORRETIVA,BALANCA - ELETRONICA/MESA,109E CONFORT,WELMY,2024-10-10 10:10:00,2024-10-11 07:20:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,21.17
2131031,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,AIRSENSE S10 AUTOSET,RESMED,2024-10-10 12:28:00,2024-10-14 09:10:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),92.7
2130882,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,PREMIUM,PREMIUM,2024-10-10 10:44:00,2024-10-10 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.77
2131094,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,DRX REVOLUTION,CARESTREAM,2024-10-10 13:21:00,2024-10-10 17:00:00,01 NAO LIGA,MAU USO,REVISÃO / REPARO EM CONEXÕES,3.65
2130847,CORRETIVA,MESA CIRURGICA - ELETRICA,ALPHASTAR 1132,GETINGE,2024-10-10 10:35:00,2024-10-10 12:00:00,02 NAO FUNCIONA,MAU USO,AJUSTE MECÂNICO,1.42
2130895,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-10-10 11:04:00,2024-10-10 12:10:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.1
2130844,CORRETIVA,CAMA - ELETRICA,IB 565 EL,IDEAL BEQUEM,2024-10-10 10:33:00,2024-10-10 11:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.45
2130841,CORRETIVA,CAMA - ELETRICA,IB 565 CL,IDEAL BEQUEM,2024-10-10 10:33:00,2024-10-10 11:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.95
2130614,CORRETIVA,BALANCA - ELETRONICA/MESA,ELP 10,BALMAK,2024-10-10 08:00:00,2024-10-10 09:10:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.17
2131120,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2023,DIXTAL BIOMEDICA,2024-10-10 13:30:00,2024-10-10 14:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,1.0
2132465,CORRETIVA,MONITOR - MULTIPARAMETROS,CARDIOCAP 5,GE HEALTHCARE,2024-10-11 15:46:00,2024-11-06 19:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM PEÇAS,627.73
2132227,CORRETIVA,UMIDIFICADOR,AIRVO 2,FISHER & PAYKEL,2024-10-11 11:20:00,2024-10-29 11:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),431.83
2132145,CORRETIVA,CAMA - PARTO,LD304,STRYKER,2024-10-10 18:06:00,2024-10-11 11:50:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,17.73
2130663,CORRETIVA,FONTE DE LUZ - XENON,XENON 300 20133120,KARL STORZ,2024-10-10 08:51:00,2024-10-10 09:43:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.87
2130760,CORRETIVA,MONITOR - MULTIPARAMETROS,G3D,GENERAL MEDITECH,2024-10-10 10:04:00,2024-10-10 15:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,5.43
2130755,CORRETIVA,FOCO CIRURGICO PEDESTAL - LED,LUCEA 50,GETINGE,2024-10-10 10:01:00,2024-10-10 16:30:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),6.48
2131082,CORRETIVA,DETECTOR DR,AERODR LT,KONICA MINOLTA,2024-10-10 13:01:00,2024-10-14 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,96.98
2131036,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,OXYLOG 2000 PLUS,DRAGER HEALTHCARE,2024-10-10 12:33:00,2024-10-10 14:20:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,1.78
2130898,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-10-10 11:05:00,2024-10-10 16:10:00,01 NAO LIGA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,5.08
2132192,CORRETIVA,MANGUITO - BRACADEIRA,ESFIGMOMANOMETRO,GENERICO,2024-10-11 10:00:00,2024-10-11 12:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,2.0
2132509,CORRETIVA,TERMODESINFECTADORA,104 2,CISA,2024-10-11 16:32:00,2024-10-11 17:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,0.8
2132106,CORRETIVA,MONITOR - MULTIPARAMETROS,G3L,GENERAL MEDITECH,2024-10-11 09:46:00,2024-10-11 10:55:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1.15
2130950,CORRETIVA,AUTOCLAVE - HORIZONTAL,AC 523,ORTOSINTESE,2024-10-10 11:19:00,2024-10-10 15:50:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,4.52
2132147,CORRETIVA,PROCESSADORA DE VIDEO - ENDOSCOPICA,CV190,OLYMPUS,2024-10-10 14:54:00,2024-10-11 11:10:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,20.27
2133427,CORRETIVA,AUTOCLAVE - HORIZONTAL,4210,CISA,2024-10-12 14:00:00,2024-10-14 11:15:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,45.25
2131586,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,OPTIMA XR240 AMX,GE HEALTHCARE,2024-11-01 19:30:00,2024-11-04 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),68.5
2131336,CORRETIVA,LAPAROSCOPIO,0° 4MM X 18CM,KARL STORZ,2024-10-10 15:38:00,2024-11-05 15:11:00,03 EQUIPAMENTO DANIFICADO,MAU USO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,623.55
2130764,CORRETIVA,IMPRESSORA - COLOR,UP25 MD,SONY ELECTRONICS INC,2024-10-10 10:11:00,2024-11-28 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1175.82
2134019,CORRETIVA,RESSONANCIA MAGNETICA,OPTIMA MR450W 1.5T,GE HEALTHCARE,2024-10-10 17:30:00,2024-10-11 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,18.5
2131096,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,DIRECTVIEW CR MAX 975,CARESTREAM,2024-10-10 13:22:00,2024-11-06 09:00:00,01 NAO LIGA,INFRAESTRUTURA,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,643.63
2131468,CORRETIVA,HEMODIALISADOR,4008 S V10,FRESENIUS,2024-10-10 17:15:00,2024-10-10 18:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.75
2130954,CORRETIVA,ULTRASSOM - GERAL,LOGIQ P5,GE HEALTHCARE,2024-10-10 13:00:00,2024-10-18 14:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,193.0
2130960,CORRETIVA,BERCO - AQUECIDO,AMPLA 2085 BABYPUFF,FANEM,2024-10-10 09:55:00,2024-10-10 13:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,3.08
2141486,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-10-10 08:21:00,2024-11-09 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,AVALIAÇÃO TÉCNICA,727.65
2141532,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-10-10 08:24:00,2025-01-13 18:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,2289.6
2132513,GERENCIAL,ASPIRADOR - CIRURGICO,PO100,ROSS MEDICAL,2024-10-11 09:30:00,2024-10-14 16:00:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,78.5
2132191,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY DELTA,DRAGER HEALTHCARE,2024-10-11 10:56:00,2024-10-11 12:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.07
2131932,CORRETIVA,AGITADOR DE ALTA VELOCIDADE,Q220M,QUIMIS,2024-10-10 07:17:00,2024-11-04 11:38:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,604.35
2132278,CORRETIVA,MANGUITO - BRACADEIRA,M.A.P.A.,GENERICO,2024-10-11 12:20:00,2024-10-11 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,4.17
2132505,CORRETIVA,MODULO - CAPNOGRAFIA,MINIC,GE HEALTHCARE,2024-10-11 14:00:00,2024-11-12 13:55:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),767.92
2132262,CORRETIVA,SISTEMA DIPRIFUSOR,TE SS830T SS3TCI,TERUMO,2024-10-11 12:02:00,2024-11-07 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,650.97
2131948,CORRETIVA,LASER - LITOTRIPSIA,MEDILAS H30 SOLVO,DORNIER MEDTEC,2024-10-11 07:50:00,2024-10-16 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,127.17
2132139,CORRETIVA,SERRA DE GESSO,18018,NEVONI,2024-10-11 09:44:00,2024-10-11 12:30:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,2.77
2132582,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683,BARRFAB,2024-10-11 17:15:00,2024-10-14 10:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,64.75
2132253,CORRETIVA,MESA CIRURGICA - ELETRICA,HYBASE 6100,MINDRAY,2024-10-11 09:10:00,2024-10-11 09:40:00,01 NAO LIGA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.5
2132284,CORRETIVA,MEDIDOR - TEMPERATURA,DT8806C,VCARE,2024-10-11 12:36:00,2024-10-11 13:32:00,13 TESTE FUNCIONAL,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.93
2132041,CORRETIVA,RESSONANCIA MAGNETICA,INGENIA 1.5T,PHILIPS MEDICAL,2024-10-11 08:23:00,2024-10-14 16:16:00,01 NAO LIGA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,79.88
2132310,CORRETIVA,CENTRAL DE MONITORIZACAO,CARESCAPE 16LT,GE HEALTHCARE,2024-10-11 13:07:00,2024-10-11 15:00:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,1.88
2132008,CORRETIVA,OXIMETRO DE PULSO,PM 60,MINDRAY,2024-10-11 08:39:00,2024-10-11 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,3.35
2131920,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,COMPLETO BIS,COVIDIEN - BIS,2024-10-15 08:30:00,2024-10-15 09:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.0
2131963,CORRETIVA,BERCO - ELETRICO,VLT 220E,VALLITECH,2024-10-11 07:00:00,2024-10-18 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,178.0
2132091,CORRETIVA,ESTUFA,READY BOX,MALLINCKRODT - LIEBEL - FLARSHEIM,2024-10-11 09:44:00,2024-10-11 15:00:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,5.27
2132116,CORRETIVA,BERCO - AQUECIDO,AMPLA 2085,FANEM,2024-10-11 12:00:00,2024-10-22 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,268.0
2132127,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA EXCITE 1.5T,GE HEALTHCARE,2024-10-11 10:00:00,2024-10-15 15:45:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),101.75
2132507,CORRETIVA,BALANCA - ELETRONICA/MESA,109E,WELMY,2024-10-11 16:30:00,2024-10-14 13:20:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,68.83
2132036,CORRETIVA,TORNIQUETE - PNEUMATICO,SMARTPUMP DUAL CHANNEL,STRYKER,2024-10-11 09:01:00,2024-10-21 09:15:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,240.23
2132540,CORRETIVA,CAMA - ELETRICA,IB 565 EL,IDEAL BEQUEM,2024-10-11 17:17:00,2024-10-11 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.72
2132652,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA PIONEER 3T,GE HEALTHCARE,2024-10-12 09:20:00,2024-10-12 11:00:00,01 NAO LIGA,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,1.67
2132677,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR PCF,MEDISAFE,2024-10-12 12:26:00,2024-10-14 15:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,51.07
2132672,CORRETIVA,ASPIRADOR - CIRURGICO,TWISTA SP 1070,GETINGE,2024-10-12 11:31:00,2024-10-18 08:50:00,02 NAO FUNCIONA,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,141.32
2132689,CORRETIVA,ANGIOGRAFO,ARTIS ZEE FLOOR,SIEMENS HEALTHCARE,2024-10-21 09:00:00,2024-10-21 11:30:00,01 NAO LIGA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,2.5
2132644,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS GS,DRAGER HEALTHCARE,2024-10-12 08:27:00,2024-10-23 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,266.05
2132671,CORRETIVA,ELETROCARDIOGRAFO,MAC 2000,GE HEALTHCARE,2024-10-12 11:41:00,2024-10-12 12:20:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.65
2132664,CORRETIVA,LAPAROSCOPIO,30° 4MM X 18CM,KARL STORZ,2024-10-12 11:01:00,2024-11-01 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,484.98
2132743,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412,CISA,2024-10-13 08:16:00,2024-10-14 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),27.73
2135148,CORRETIVA,RESSONANCIA MAGNETICA,INGENIA AMBITION S 1.5T,PHILIPS MEDICAL,2024-10-13 20:00:00,2024-10-18 15:00:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,115.0
2132819,CORRETIVA,MONITOR - MULTIPARAMETROS,B850,GE HEALTHCARE,2024-10-13 09:00:00,2024-10-13 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),1.0
2132738,CORRETIVA,ESTERILIZADORA A PEROXIDO,VPRO S2,STERIS,2024-10-13 08:11:00,2024-10-18 10:40:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,122.48
2133419,CORRETIVA,CAMA - ELETRICA,ADVANCE,HILL ROM,2024-10-14 13:12:00,2024-10-14 14:20:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.13
2133552,CORRETIVA,ANGIOGRAFO,ARTIS ZEE FLOOR,SIEMENS HEALTHCARE,2024-10-14 07:59:00,2024-10-14 08:27:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.47
2132995,CORRETIVA,AUTOCLAVE - HORIZONTAL,A 523,ORTOSINTESE,2024-10-14 07:18:00,2024-10-14 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),7.2
2133193,CORRETIVA,MONITOR - MULTIPARAMETROS,SVM 7523,NIHON KOHDEN,2024-10-14 09:40:00,2024-10-14 09:59:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.32
2133380,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-10-14 11:59:00,2024-10-23 12:00:00,01 NAO LIGA,MAU USO,AJUSTE ELETRÔNICO,216.02
2133354,CORRETIVA,BOMBA INFUSORA,COLLEAGUE (MONO),BAXTER,2024-10-14 11:44:00,2024-11-14 12:00:00,01 NAO LIGA,MAU USO,REVISÃO / REPARO EM CONEXÕES,744.27
2133638,CORRETIVA,MONITOR - MULTIPARAMETROS,B650,GE HEALTHCARE,2024-10-14 16:48:00,2024-10-14 17:10:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.37
2133376,CORRETIVA,ESTETOSCOPIO,ADULTO,GENERICO,2024-10-14 11:50:00,2024-10-14 12:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.67
2134247,CORRETIVA,LAPAROSCOPIO,12° 4MM X 30CM,KARL STORZ,2024-10-14 16:12:00,2024-11-19 14:50:00,03 EQUIPAMENTO DANIFICADO,MAU USO,TESTE FUNCIONAL,862.63
2133574,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-10-14 15:52:00,2024-11-13 16:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,720.47
2132110,CORRETIVA,CASSETE RADIOLOGICO,35 43,CARESTREAM,2024-10-11 10:00:00,2025-01-23 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,2496.0
2132045,CORRETIVA,OXIMETRO DE PULSO,PMB,COVIDIEN - NELLCOR,2024-10-11 09:10:00,2025-04-04 14:20:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,4205.17
2133280,CORRETIVA,ELETROCARDIOGRAFO,ELI280,MORTARA,2024-10-14 10:43:00,2024-10-14 11:00:00,02 NAO FUNCIONA,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.28
2133588,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-10-14 16:05:00,2024-10-14 16:50:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,0.75
2134309,CORRETIVA,ARCO CIRURGICO,BRIVO OEC 785,GE HEALTHCARE,2024-10-14 09:50:00,2024-10-14 11:22:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.53
2133225,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 RX,BARRFAB,2024-10-14 10:00:00,2024-10-14 10:20:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.33
2132984,CORRETIVA,PADRAO - TERMOHIGROMETRO,THOR 3620,FANEM,2024-10-14 11:00:00,2024-10-14 12:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.0
2133039,CORRETIVA,INDICADOR BIOLOGICO,CELERITY HP,STERIS,2024-10-13 07:45:00,2024-10-14 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,26.25
