OS,TIPO,TIPO EQUIPAMENTO,EQUIPAMENTO,MARCA,HORARIO INICIO,HORARIO FIM,TIPO DE SERVIÇO,COMPLEMENTO,RESOLUÇÃO,TEMPO
2133049,CORRETIVA,BOMBA INFUSORA,COLLEAGUE (MONO),BAXTER,2024-10-14 09:00:00,2024-11-26 08:30:00,01 NAO LIGA,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,1031.5
2133084,CORRETIVA,FONTE DE LUZ - HALOGENA,FH 150F1,FERRARI INNOVA,2024-10-13 17:28:00,2024-10-14 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,16.03
2133479,CORRETIVA,MESA CIRURGICA - ELETRICA,ALPHACLASSIC PRO 1118,GETINGE,2024-10-14 14:27:00,2024-10-14 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,0.55
2132987,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2023,DIXTAL BIOMEDICA,2024-10-13 07:12:00,2024-10-14 11:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,27.8
2135111,CORRETIVA,DETECTOR DR,AERODR LT,KONICA MINOLTA,2024-10-14 09:23:00,2024-10-15 10:59:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,25.6
2133243,CORRETIVA,FONTE DE LUZ - LED,L10 PRECISION,STRYKER,2024-10-14 11:00:00,2024-10-14 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.0
2133356,CORRETIVA,ANALISADOR DE GASOMETRIA,GEM PREMIER 3500,INSTRUMENTATION LABORATORY,2024-10-14 11:33:00,2024-10-14 12:30:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),0.95
2133618,CORRETIVA,VENTILADOR PULMONAR,CARESCAPE R860,GE HEALTHCARE,2024-10-14 16:50:00,2024-10-14 18:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,1.17
2133393,CORRETIVA,CAMA - ELETRICA,CENTURIS P750,HILL ROM,2024-10-14 14:10:00,2024-10-14 15:10:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.0
2133103,CORRETIVA,PROCESSADORA DE VIDEO - ENDOSCOPICA,CV180,OLYMPUS,2024-10-14 08:35:00,2024-10-14 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.92
2133295,CORRETIVA,CAMA - ELETRICA,IB 545 045,IDEAL BEQUEM,2024-10-14 13:15:00,2024-10-14 14:15:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.0
2133668,CORRETIVA,VENTILADOR PULMONAR,MONNAL T75,AIR LIQUIDE,2024-10-14 18:25:00,2024-10-14 20:25:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,2.0
2132983,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-10-13 07:08:00,2024-10-14 10:10:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,EQUIPAMENTO NÃO ENCONTRADO,27.03
2133383,CORRETIVA,MONITOR - MULTIPARAMETROS,MP 5,PHILIPS MEDICAL,2024-10-14 12:05:00,2024-10-15 10:00:00,01 NAO LIGA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,21.92
2133416,CORRETIVA,BERCO - ELETRICO,VLT 220A ESP,VALLITECH,2024-10-14 13:08:00,2024-10-14 15:10:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,AJUSTE MECÂNICO,2.03
2134554,CORRETIVA,ULTRASSOM - GERAL,VIVID S70,GE HEALTHCARE,2024-10-15 17:05:00,2024-10-15 17:15:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,0.17
2134145,CORRETIVA,MACA - TRANSPORTE,VLT 715,VALLITECH,2024-10-15 10:24:00,2024-10-15 12:00:00,01 NAO LIGA,CAUSA NATURAL,AJUSTE MECÂNICO,1.6
2134529,CORRETIVA,CENTRAL DE MONITORIZACAO,CIC PRO 12LT,GE HEALTHCARE,2024-10-15 16:43:00,2024-10-15 17:20:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.62
2134536,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-10-15 16:46:00,2024-10-29 12:50:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,332.07
2134386,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-10-15 14:22:00,2024-10-15 15:30:00,04 NAO FUNCIONA NA BATERIA,ERRO DE PROCEDIMENTO,REVISÃO / REPARO EM ACESSÓRIO(S),1.13
2134371,CORRETIVA,CAMA - ELETRICA,PROGRESSA PRO 555,HILL ROM,2024-10-15 13:53:00,2024-10-15 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.12
2134305,CORRETIVA,MEDIDOR - SINAIS VITAIS,CARESCAPE V100,GE HEALTHCARE,2024-10-15 12:33:00,2024-10-15 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.45
2134370,CORRETIVA,CAMA - ELETRICA,HR900 ACCELLA,HILL ROM,2024-10-15 13:53:00,2024-10-15 15:45:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.87
2134235,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-10-15 11:40:00,2024-10-15 13:40:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,2.0
2134014,CORRETIVA,CADEIRA - GINECOLOGICA,RT2000,ODONTOMEDICS,2024-10-15 08:33:00,2024-10-15 09:17:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.73
2134359,CORRETIVA,FOCO CIRURGICO TETO - HALOGENO,HANAULUX BLUE 80 80,GETINGE,2024-10-15 13:45:00,2024-10-15 14:50:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.08
2134021,CORRETIVA,ULTRASSOM - ECOCARDIO,AFFINITI 70 G,PHILIPS MEDICAL,2024-10-15 08:35:00,2024-10-15 12:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,3.92
2134093,CORRETIVA,BALANCA - ANTROPOMETRICA,PERSONAL 150,FILIZOLA,2024-10-15 09:42:00,2024-10-15 10:06:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,0.4
2133986,CORRETIVA,BOMBA INFUSORA,COLLEAGUE (TRIPLO),BAXTER,2024-10-15 08:40:00,2024-10-15 12:40:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,4.0
2134421,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-10-15 15:10:00,2024-10-15 17:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,2.33
2134538,CORRETIVA,MICROSCOPIO - CIRURGICO,M520 F40,LEICA,2024-10-15 16:00:00,2024-10-15 16:50:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.83
2134576,CORRETIVA,CAMA - ELETRICA,ADVANTA,HILL ROM,2024-10-15 15:00:00,2024-10-15 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.0
2134573,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT,B BRAUN,2024-10-15 16:20:00,2024-10-15 16:50:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.5
2134518,GERENCIAL,BERCO - AQUECIDO,AMPLA 2085,FANEM,2024-10-15 16:15:00,2025-02-21 11:30:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,3091.25
2133276,CORRETIVA,MAPA,DYNA MAPA PLUS,CARDIO SISTEMAS,2024-10-14 10:42:00,2024-10-17 14:50:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,76.13
2135082,CORRETIVA,MOTOR - PNEUMATICO,COMPACT AIR DRIVE II,SYNTHES,2024-10-15 18:25:00,2024-11-11 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,642.58
2133146,CORRETIVA,VENTILADOR PULMONAR,SERVO AIR,GETINGE,2024-10-14 18:00:00,2024-10-16 08:00:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM CONEXÕES,38.0
2134431,CORRETIVA,VENTILADOR PULMONAR,SERVO AIR ALTO FLUXO,GETINGE,2024-10-15 15:11:00,2024-10-15 15:50:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.65
2134345,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,IMAGE1 HD 22200020,KARL STORZ,2024-10-15 13:25:00,2024-10-15 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.58
2134176,CORRETIVA,ANALISADOR BIOQUIMICO,VITROS 5600,ORTHO CLINICAL DIAGNOSTICS,2024-10-15 11:00:00,2024-10-15 21:55:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,10.92
2134362,CORRETIVA,ELETROCARDIOGRAFO,BENEHEART R3,MINDRAY,2024-10-15 13:46:00,2024-10-15 15:15:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),1.48
2134164,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ANGIOMAT ILLUMENA,MALLINCKRODT - LIEBEL - FLARSHEIM,2024-10-15 10:40:00,2024-10-15 18:00:00,01 NAO LIGA,CAUSA NATURAL,AJUSTE ELETRÔNICO,7.33
2134167,CORRETIVA,SISTEMA DE ANESTESIA,ATLAN A350,DRAGER HEALTHCARE,2024-10-15 10:41:00,2024-10-18 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),73.32
2134326,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,GAMMA XXL LF,HEINE,2024-10-15 12:53:00,2024-10-17 10:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,45.12
2134572,CORRETIVA,CAMA - ELETRICA,PROGRESSA PRO 555,HILL ROM,2024-10-15 17:26:00,2024-10-18 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,70.57
2134561,CORRETIVA,ANGIOGRAFO,ARTIS ZEE FLOOR,SIEMENS HEALTHCARE,2024-10-21 10:30:00,2024-10-21 11:00:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.5
2134373,CORRETIVA,CAMA - ELETRICA,PROGRESSA PRO 875,HILL ROM,2024-10-15 13:53:00,2024-10-23 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,193.12
2134368,CORRETIVA,CAMA - ELETRICA,HR900 ACCELLA,HILL ROM,2024-10-15 13:52:00,2024-10-23 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,195.13
2133961,CORRETIVA,AUTOCLAVE - HORIZONTAL,HI VAC II,BAUMER,2024-10-15 07:43:00,2024-10-15 09:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,1.28
2134476,CORRETIVA,FOCO CIRURGICO TETO - LED,POLARIS 200,DRAGER HEALTHCARE,2024-10-16 10:00:00,2024-10-16 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.5
2134582,CORRETIVA,FOTOFORO,3S LED,HEINE,2024-10-15 17:32:00,2024-10-22 10:00:00,02 NAO FUNCIONA,MAU USO,AJUSTE ELETRÔNICO,160.47
2134443,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-10-15 15:30:00,2024-10-18 12:00:00,04 NAO FUNCIONA NA BATERIA,ERRO DE PROCEDIMENTO,LIMPEZA,68.5
2138642,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,DIRECTVIEW CR CLASSIC,CARESTREAM,2024-10-15 10:00:00,2024-10-15 11:30:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1.5
2133627,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2023,DIXTAL BIOMEDICA,2024-10-14 16:34:00,2024-10-14 17:00:00,01 NAO LIGA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.43
2133629,CORRETIVA,MODULO - SINAIS VITAIS,M3001A,PHILIPS MEDICAL,2024-10-14 16:34:00,2024-10-14 17:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.77
2133476,CORRETIVA,INCUBADORA - TRANSPORTE,IT 158 TS BABYPUFF,FANEM,2024-10-14 14:25:00,2024-10-14 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.58
2133632,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA PRIME 1.5T,GE HEALTHCARE,2024-10-14 16:00:00,2024-10-14 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.0
2165459,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION CT 256,GE HEALTHCARE,2024-10-14 13:00:00,2024-10-20 14:00:00,01 NAO LIGA,INFRAESTRUTURA,SUBSTITUIÇÃO DE PECA(S),145.0
2133498,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-10-14 14:53:00,2024-11-20 15:35:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),888.7
2133513,CORRETIVA,LAPAROSCOPIO,30° 10MM X 30CM,KARL STORZ,2024-10-14 15:04:00,2024-12-19 14:53:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1583.82
2133082,CORRETIVA,ULTRASSOM - GERAL,LOGIQ S8 R3,GE HEALTHCARE,2024-10-23 14:00:00,2024-10-23 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.0
2133335,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-10-14 11:20:00,2024-12-02 08:15:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,NÃO FOI POSSÍVEL REALIZAR,1172.92
2133397,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF Q150,OLYMPUS,2024-10-14 13:00:00,2024-10-31 14:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),409.0
2135015,CORRETIVA,VIDEOENDOSCOPIO - ALTA,BF Q170,OLYMPUS,2024-10-15 09:15:00,2024-11-21 07:00:00,01 NAO LIGA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,885.75
2134899,CORRETIVA,MONITOR - MULTIPARAMETROS,G3D,GENERAL MEDITECH,2024-10-16 08:12:00,2024-10-16 10:40:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,2.47
2135527,CORRETIVA,TERMOSELADORA MICROPROCESSADA,RSR 2000,RON,2024-10-16 15:25:00,2024-10-16 16:05:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.67
2135030,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-10-14 09:32:00,2024-10-16 10:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,48.47
2135325,CORRETIVA,CAMA - ELETRICA,TOTALCARE,HILL ROM,2024-10-16 13:18:00,2024-10-16 14:45:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.45
2137208,CORRETIVA,FOCO CIRURGICO TETO - LED,ILED 3 3K,TRUMPF,2024-10-16 10:30:00,2024-10-16 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,2.5
2134939,CORRETIVA,ELETROCARDIOGRAFO,ELI280,MORTARA,2024-10-16 08:34:00,2024-10-16 12:00:00,01 NAO LIGA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,3.43
2135094,CORRETIVA,BALANCA - ELETRONICA/MESA,BP 15,FILIZOLA,2024-10-16 10:00:00,2024-10-17 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,32.0
2134442,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-10-15 15:30:00,2024-10-16 14:30:00,04 NAO FUNCIONA NA BATERIA,ERRO DE PROCEDIMENTO,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,23.0
2134540,CORRETIVA,TERMOSELADORA MICROPROCESSADA,RSV10,CISA,2024-10-15 16:50:00,2024-10-15 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,1.17
2134137,CORRETIVA,SISTEMA DE DESINFECCAO - FRASCOS,NINJO FD1600,GETINGE,2024-10-15 10:30:00,2024-10-15 11:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.5
2134950,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,AQUILION LIGHTNING 80 TSX036A,CANON,2024-10-16 08:43:00,2024-10-16 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.78
2134978,CORRETIVA,BISTURI - ELETRICO,VIO 300 S,ERBE,2024-10-16 09:20:00,2024-10-16 10:20:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.0
2135340,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-10-16 13:41:00,2024-10-16 16:00:00,18 MOLHANDO MATERIAL,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,2.32
2134981,CORRETIVA,ULTRASSOM - GERAL,LOGIQ P9,GE HEALTHCARE,2024-10-16 12:05:00,2024-10-16 12:35:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.5
2135391,CORRETIVA,OTOSCOPIO,GENERICO,GENERICO,2024-10-16 14:43:00,2024-10-16 15:10:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.45
2135338,CORRETIVA,MONITOR - MULTIPARAMETROS,B40,GE HEALTHCARE,2024-10-16 13:35:00,2024-10-16 14:05:00,02 NAO FUNCIONA,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.5
2134138,CORRETIVA,DETECTOR FETAL,FD 390,TOITU,2024-10-15 10:19:00,2024-11-26 14:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),1011.68
2134139,CORRETIVA,SISTEMA DE DESINFECCAO - CANULAS,AUTOSTEAM,FAMI,2024-10-15 09:19:00,2024-10-15 15:30:00,18 MOLHANDO MATERIAL,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,6.18
2134200,CORRETIVA,TORNIQUETE - PNEUMATICO,2000I DUPLO,GERAR,2024-10-15 11:07:00,2025-01-14 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,2188.88
2134018,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF HQ190L,OLYMPUS,2024-10-15 08:35:00,2025-01-22 16:12:00,22 NAO RECONHECE CONFIGURACAO,ATIVIDADE PROGRAMADA,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,2383.62
2134246,CORRETIVA,MAPA,DYNA MAPA PLUS,CARDIO SISTEMAS,2024-10-15 12:00:00,2025-01-22 09:00:00,24 REPROVADO NA CALIBRACAO,CAUSA NATURAL,TESTE FUNCIONAL,2373.0
2134564,CORRETIVA,MAPA,DYNA MAPA NG,CARDIO SISTEMAS,2024-10-15 17:14:00,2025-01-22 11:00:00,24 REPROVADO NA CALIBRACAO,CAUSA NATURAL,TESTE FUNCIONAL,2369.77
2134505,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF HQ190,OLYMPUS,2024-10-15 15:40:00,2024-11-13 14:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,694.83
2133030,CORRETIVA,FONTE DE LUZ - LED,FIBERLED,REICHENBACH,2024-10-14 07:55:00,2025-05-21 14:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,5262.08
2135144,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE 7900,GE HEALTHCARE,2024-10-16 11:15:00,2024-10-16 11:45:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.5
2135255,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE S5,DATEX OHMEDA,2024-10-16 12:20:00,2024-10-16 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.67
2135410,CORRETIVA,CARDIOVERSOR,EFFICIA DFM100,PHILIPS MEDICAL,2024-10-16 15:06:00,2024-11-08 08:00:00,01 NAO LIGA,CAUSA NATURAL,AJUSTE ELETRÔNICO,544.9
2134860,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF HQ190L,OLYMPUS,2024-10-15 07:18:00,2024-10-23 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),199.7
2135059,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-10-16 09:40:00,2024-10-16 10:40:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,LIMPEZA,1.0
2135161,CORRETIVA,CARDIOVERSOR,HEARTSTART MRX,PHILIPS MEDICAL,2024-10-16 11:00:00,2024-10-16 12:00:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,1.0
2135060,CORRETIVA,AUTOCLAVE - HORIZONTAL,6410,CISA,2024-10-16 09:41:00,2024-10-16 17:30:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,7.82
2134048,CORRETIVA,CABECOTE DE CAMERA,1288 HD,STRYKER,2024-10-15 08:56:00,2024-10-31 08:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),383.07
2315095,GERENCIAL,ASPIRADOR - FUMACA,WAVEVAC,LOKTAL,2024-10-16 12:10:00,2025-01-14 08:50:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),2156.67
2137215,CORRETIVA,MONITOR - MULTIPARAMETROS,B40,GE HEALTHCARE,2024-10-17 09:00:00,2024-10-21 08:00:00,02 NAO FUNCIONA,INFRAESTRUTURA,INSTALAÇÃO DE CABOS DE / E COMUNICAÇÃO,95.0
2175241,CORRETIVA,CENTRAL DE MONITORIZACAO,DX20CT,DIXTAL BIOMEDICA,2024-10-17 16:04:00,2024-11-06 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,478.93
2136506,CORRETIVA,CAMA - ELETRICA,A5,PARAMOUNT,2024-10-17 17:00:00,2024-10-17 17:40:00,*ATIVIDADE GERENCIAL,ATIVIDADE PROGRAMADA,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),0.67
2135895,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-10-17 08:58:00,2024-10-17 10:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,1.37
2136510,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION EVO 64,GE HEALTHCARE,2024-10-17 17:58:00,2024-10-18 10:54:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,16.93
2136258,CORRETIVA,BERCO - AQUECIDO,AMPLA 2085 BABYPUFF,FANEM,2024-10-17 13:56:00,2024-11-22 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),864.07
2136047,CORRETIVA,CAMA - ELETRICA,CENTURIS P750,HILL ROM,2024-10-17 10:15:00,2024-10-17 11:30:00,01 NAO LIGA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.25
2135801,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-10-17 07:03:00,2024-10-17 20:00:00,01 NAO LIGA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,12.95
2146406,CALIBRACAO,MONITOR - COAGULACAO ATIVA,MCA PLUS,FUNDACAO ADIB JATENE,2024-10-17 08:00:00,2024-10-31 09:00:00,*ATIVIDADE GERENCIAL,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,337.0
2137723,CORRETIVA,VENTILADOR PULMONAR,SERVO AIR,GETINGE,2024-10-17 15:40:00,2024-10-18 16:40:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,25.0
2136176,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC10,PHILIPS MEDICAL,2024-10-17 14:15:00,2024-10-17 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.75
2135435,PREVENTIVA,AUTOCLAVE - VERTICAL,AVP 75,PHOENIX LUFERCO,2024-10-18 09:00:00,2024-10-18 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,7.0
2141019,CORRETIVA,INCUBADORA,DUETTO 2386,FANEM,2024-10-16 08:00:00,2024-10-31 09:00:00,*SERVICO PROGRAMADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,361.0
2135369,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-10-16 08:00:00,2024-10-17 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,26.0
2135301,CORRETIVA,BALANCA - ELETRONICA/MESA,109E,WELMY,2024-10-16 12:50:00,2024-10-16 17:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),4.17
2135352,CORRETIVA,CENTRIFUGA,ELEKTRA 2200,LABORLINE,2024-10-16 13:54:00,2024-11-18 17:35:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),795.68
2136460,CORRETIVA,ELETROCARDIOGRAFO,EP 12,DIXTAL BIOMEDICA,2024-10-17 16:00:00,2024-10-17 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.0
2135953,CORRETIVA,FONTE DE LUZ - XENON,EXERA II CLV180,OLYMPUS,2024-10-17 09:48:00,2024-10-17 12:00:00,21 LAMPADA RUIM/QUEIMADA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.2
2136391,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-10-17 15:51:00,2024-10-18 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TREINAMENTO/ACOMPANHAMENTO DE CORPO CLÍNICO,22.15
2136096,CORRETIVA,BALANCA - ELETRONICA/MESA,ELP 25BBB,BALMAK,2024-10-17 11:15:00,2024-10-17 16:25:00,01 NAO LIGA,MAU USO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,5.17
2136265,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC10,PHILIPS MEDICAL,2024-10-17 14:17:00,2024-10-17 16:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,1.72
2136268,PREVENTIVA,MACA - TRANSPORTE,880,HILL ROM,2024-10-17 09:00:00,2024-10-17 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
2135570,CORRETIVA,MACA - TRANSPORTE,PRIME 1105,STRYKER,2024-10-21 15:20:00,2024-10-21 16:20:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1.0
2135219,CORRETIVA,LAPAROSCOPIO,30° 10MM 33CM,STRYKER,2024-10-16 12:00:00,2024-12-27 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1724.0
2135357,CORRETIVA,TRANSFORMADOR DE PAREDE,RI FORMER,RIESTER,2024-10-16 13:45:00,2024-10-16 15:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,1.25
2134886,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF H170L,OLYMPUS,2024-10-15 17:00:00,2024-12-18 14:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,1533.33
2173225,CALIBRACAO,ELETROENCEFALOGRAFO,64 NANO,EMSA,2024-10-16 08:00:00,2024-10-16 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,2.0
2134897,CORRETIVA,CENTRAL DE MONITORIZACAO,CIC PRO 14LT,GE HEALTHCARE,2024-10-16 08:11:00,2024-11-14 15:52:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,703.68
2135562,CORRETIVA,MACA - TRANSPORTE,PRIME 1105,STRYKER,2024-10-22 13:00:00,2024-10-22 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,1.0
2135220,CORRETIVA,ELETROCARDIOGRAFO,ELI150,MORTARA,2024-10-16 11:36:00,2025-01-13 14:30:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2138.9
2137490,CORRETIVA,CAMA - ELETRICA,QUALITAS GAMA,PARAMOUNT,2024-10-18 17:22:00,2024-10-19 07:45:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,14.38
2137503,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,OPTIMA XR220 AMX,GE HEALTHCARE,2024-10-18 17:00:00,2024-11-04 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REALIZAÇÃO DE CALIBRAÇÃO,407.0
2136830,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY DELTA,DRAGER HEALTHCARE,2024-10-18 08:08:00,2024-10-18 08:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.37
2137448,CORRETIVA,ESPIROMETRO,VMAX ENCORE 22,CAREFUSION,2024-10-18 16:28:00,2024-10-18 17:40:00,13 TESTE FUNCIONAL,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.2
2136871,CORRETIVA,CENTRAL DE MONITORIZACAO,PU 621R,NIHON KOHDEN,2024-10-18 08:46:00,2024-10-18 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.23
2136952,CORRETIVA,TRANSDUTOR TRANSVAGINAL/RETAL,C10 3V,PHILIPS MEDICAL,2024-10-18 09:38:00,2024-10-18 10:45:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.12
2138762,CORRETIVA,INCUBADORA,VISION 2286,FANEM,2024-10-21 16:24:00,2024-10-25 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),90.1
1962050,CORRETIVA,DETECTOR FETAL,FD 390,TOITU,2024-10-18 10:26:00,2024-10-18 13:41:00,01 NAO LIGA,CAUSA NATURAL,AJUSTE ELETRÔNICO,3.25
2137217,CORRETIVA,IMPRESSORA - P&B,UP970 AD,SONY ELECTRONICS INC,2024-10-18 15:00:00,2024-10-31 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,312.0
2137213,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,DRX REVOLUTION,CARESTREAM,2024-10-18 14:16:00,2024-10-18 14:40:00,*ACESSORIO DANIFICADO,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),0.4
2137289,CORRETIVA,ULTRASSOM - GERAL,LOGIQ S8,GE HEALTHCARE,2024-10-18 08:40:00,2024-10-18 09:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.83
2139175,SEG. ELETRICA,BALANCA - ELETRONICA/MESA,ELP 25BB,BALMAK,2024-10-18 10:00:00,2024-10-18 11:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,1.0
2137615,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF HQ190L,OLYMPUS,2024-10-19 11:58:00,2025-02-06 14:30:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM PEÇAS,2642.53
2137587,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF HQ190,OLYMPUS,2024-10-19 08:37:00,2025-02-06 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2646.38
2137600,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,DURASHOCK,WELCH ALLYN,2024-10-19 09:49:00,2024-10-19 10:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.18
2139243,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC10,PHILIPS MEDICAL,2024-10-17 17:55:00,2024-10-17 18:25:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.5
2137175,CORRETIVA,FOCO CIRURGICO TETO - LED,LUCEA 100,GETINGE,2024-10-18 15:00:00,2024-10-18 15:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,COLOCADO EM TESTE TÉCNICO,0.5
2139219,SEG. ELETRICA,BALANCA - ANTROPOMETRICA,W 200,WELMY,2024-10-18 11:00:00,2024-10-18 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,1.0
2137413,CORRETIVA,LAPAROSCOPIO,30° 2.9MM X 30CM,KARL STORZ,2024-10-18 15:54:00,2024-10-24 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),142.6
2137205,CORRETIVA,MONITOR - TRANSPORTE,DX2021,DIXTAL BIOMEDICA,2024-10-18 14:30:00,2024-10-18 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.5
2136991,CORRETIVA,ULTRASSOM PORTATIL - ECOCARDIO,VIVID E,GE HEALTHCARE,2024-10-18 09:00:00,2024-10-22 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,103.0
2138512,CORRETIVA,ASPIRADOR - FUMACA,WAVEVAC DUAL,LOKTAL,2024-10-18 08:30:00,2024-10-18 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,8.5
2136992,CORRETIVA,MONITOR - MULTIPARAMETROS,G3L,GENERAL MEDITECH,2024-10-18 10:25:00,2024-10-18 10:55:00,02 NAO FUNCIONA,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.5
2139260,SEG. ELETRICA,BISTURI - SELADOR DE VASOS,LIGASURE LS10,COVIDIEN - VALLEYLAB,2024-10-18 13:30:00,2024-10-18 14:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,1.0
2136973,CORRETIVA,BALANCA - ANTROPOMETRICA,2098 PP,TOLEDO,2024-10-18 10:20:00,2024-10-18 11:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.0
2137060,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR PCF,MEDISAFE,2024-10-18 11:15:00,2024-10-19 11:25:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,24.17
2135985,CORRETIVA,MONITOR - VIDEOCIRURGIA,EX2721,EIZO,2024-10-17 10:00:00,2024-10-17 12:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,2.5
2136348,CORRETIVA,MONITOR - TRANSPORTE,X2,PHILIPS MEDICAL,2024-10-17 15:17:00,2024-10-17 16:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.72
2136198,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-10-17 07:56:00,2024-10-18 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,28.07
2136369,CORRETIVA,INCUBADORA,DUETTO 2386,FANEM,2024-10-17 15:33:00,2024-10-17 18:23:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.83
2135872,CORRETIVA,SISTEMA DE ANESTESIA,CARESTATION 620,GE HEALTHCARE,2024-10-17 08:34:00,2024-10-18 11:20:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AJUSTE DE PARÂMETROS DESCALIBRADOS,26.77
2138094,CORRETIVA,HOLTER,H3+,MORTARA,2024-10-17 10:52:00,2024-10-31 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,334.13
2135825,CORRETIVA,FOTOFORO,HL8000 MD,ZUMAX,2024-10-17 07:49:00,2024-11-13 13:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ATUALIZAÇÃO DE DADOS NO SISTEMA,653.18
2136478,CORRETIVA,MONITOR - MULTIPARAMETROS - MRI,EXPRESSION MR400,PHILIPS MEDICAL,2024-10-17 17:04:00,2024-10-17 18:15:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.18
2163865,INSTALACAO,URETEROSCOPIO,"5° 6/7,5CH 43CM",RICHARD WOLF,2024-10-17 09:00:00,2024-10-17 09:10:00,*INSTALACAO,INSTALAÇÃO,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.17
2136392,CORRETIVA,BALANCA - ELETRONICA/MESA,109E CONFORT,WELMY,2024-10-17 15:51:00,2024-10-17 17:00:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),1.15
2163880,INSTALACAO,LAPAROSCOPIO,30° 4MM X 30CM,RICHARD WOLF,2024-10-17 09:10:00,2024-10-17 09:20:00,*INSTALACAO,INSTALAÇÃO,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,0.17
2136465,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-10-17 15:25:00,2024-12-03 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1122.58
2136357,CORRETIVA,ULTRASSOM - GERAL,LOGIQ P9,GE HEALTHCARE,2024-11-27 08:56:00,2024-11-27 11:10:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,2.23
2135894,CORRETIVA,SISTEMA DE ANESTESIA,CARESTATION 620,GE HEALTHCARE,2024-10-17 08:35:00,2024-10-17 10:30:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.92
2135897,CORRETIVA,CAMA - ELETRICA,CENTURIS PRO LI900B1,HILL ROM,2024-10-17 06:38:00,2024-10-17 10:00:00,01 NAO LIGA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,3.37
2135896,CORRETIVA,CAMA - ELETRICA,CENTURIS PRO LI900B1,HILL ROM,2024-10-17 06:39:00,2024-10-17 10:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,3.85
2136054,CORRETIVA,CABECOTE DE CAMERA,1288 HD,STRYKER,2024-10-17 09:59:00,2024-11-11 17:30:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,MAU USO,SUBSTITUIÇÃO DE PECA(S),607.52
2135812,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-10-17 08:11:00,2025-01-13 18:50:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,2122.65
2138407,CORRETIVA,CAMA - ELETRICA,MI570 RT,MERCEDES IMEC,2024-10-21 11:29:00,2024-10-29 16:37:00,13 TESTE FUNCIONAL,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,197.13
2138070,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-10-21 08:02:00,2024-10-29 14:20:00,03 EQUIPAMENTO DANIFICADO,MAU USO,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),198.3
2139102,CORRETIVA,MESA CIRURGICA - ELETRICA,LYRA,GETINGE,2024-10-21 13:15:00,2024-10-21 14:00:00,19 FALTA DE PECA OU ACESSORIO,ATIVIDADE PROGRAMADA,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.75
2139122,CORRETIVA,FOTOFORO,3S LED,HEINE,2024-10-21 15:11:00,2024-10-21 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.82
2138622,CORRETIVA,SISTEMA DE BIOPSIA,PROMAG,MEDICAL DEVICES,2024-10-21 14:35:00,2024-10-21 15:10:00,02 NAO FUNCIONA,CAUSA NATURAL,LUBRIFICAÇÃO,0.58
2137621,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR PCF,MEDISAFE,2024-10-19 12:07:00,2024-10-20 08:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,19.88
2137622,CORRETIVA,ESTERILIZADORA A PEROXIDO,STERRAD 100NX ALLCLEAR 2DR,ASP,2024-10-19 13:25:00,2024-10-21 08:40:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,43.25
2137629,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,LIGHT SPEED VCT 64,GE HEALTHCARE,2024-10-19 14:18:00,2024-10-19 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.7
2137128,CORRETIVA,CENTRAL DE MONITORIZACAO,DX20CT,DIXTAL BIOMEDICA,2024-10-18 11:15:00,2024-10-18 11:25:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.17
2137135,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS,DRAGER HEALTHCARE,2024-10-18 12:16:00,2024-10-18 16:40:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,4.4
2137142,CORRETIVA,SISTEMA DE ANESTESIA,AESTIVA 5 MRI,GE HEALTHCARE,2024-10-18 07:50:00,2024-10-18 07:50:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.0
2137509,CORRETIVA,MODULO - CAPNOGRAFIA,MINIC,GE HEALTHCARE,2024-10-18 19:28:00,2025-04-29 16:10:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,4628.7
2135898,CORRETIVA,EQUIPO DE OTORRINO,MAZ,STECI,2024-10-17 08:09:00,2024-10-17 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.35
2138525,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-10-21 13:48:00,2024-10-21 15:40:00,21 LAMPADA RUIM/QUEIMADA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.87
2138537,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-10-21 13:56:00,2024-10-22 15:38:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,REVISÃO / REPARO EM PEÇAS,25.7
2138710,CORRETIVA,MONITOR - MULTIPARAMETROS,B40,GE HEALTHCARE,2024-10-21 15:42:00,2024-10-21 16:45:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.05
2138624,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-10-21 14:38:00,2024-11-13 10:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,547.37
2137978,CORRETIVA,RESSONANCIA MAGNETICA,ACHIEVA 1.5T,PHILIPS MEDICAL,2024-10-20 15:00:00,2024-10-21 11:40:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,20.67
2138850,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-10-21 17:15:00,2024-11-28 10:10:00,13 TESTE FUNCIONAL,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,904.92
2137248,CORRETIVA,ASPIRADOR - CIRURGICO,DIAPUMP COLIBRI DPS,FANEM,2024-10-17 09:00:00,2024-11-21 08:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),839.0
2137266,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-10-18 13:00:00,2025-03-17 08:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,MAU USO,ATUALIZAÇÃO DE DADOS NO SISTEMA,3595.0
2137927,CORRETIVA,MONITOR - TRANSPORTE,DX2022,DIXTAL BIOMEDICA,2024-10-18 08:20:00,2024-10-21 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,72.67
2137954,CORRETIVA,MEDIDOR - TEMPERATURA,NC150,MICROLIFE,2024-10-20 07:19:00,2024-10-21 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,28.18
2138359,CORRETIVA,OXIMETRO DE PULSO,PMB,COVIDIEN - NELLCOR,2024-10-21 10:52:00,2024-10-21 13:20:00,01 NAO LIGA,MAU USO,TESTE FUNCIONAL,2.47
2138120,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-10-21 08:57:00,2024-10-21 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,1.05
2140167,CORRETIVA,AUTOCLAVE - HORIZONTAL,A 523,ORTOSINTESE,2024-10-21 08:49:00,2024-10-21 13:20:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,4.52
2138025,CORRETIVA,MONITOR - MULTIPARAMETROS,BENEVISION N17,MINDRAY,2024-10-20 15:56:00,2024-10-21 08:40:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,16.73
2137404,CORRETIVA,BISTURI - SELADOR DE VASOS,FT10,COVIDIEN - VALLEYLAB,2024-10-18 15:45:00,2025-04-16 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),4319.25
2137998,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-10-19 07:59:00,2024-10-21 08:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,48.52
2138296,CORRETIVA,PROCESSADOR RADIOLOGICO - DR PORTATIL,AERODR LT,KONICA MINOLTA,2024-10-20 10:27:00,2024-10-20 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.55
2138845,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-10-21 17:10:00,2024-11-28 10:40:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,TESTE FUNCIONAL,905.5
2139297,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF H180,OLYMPUS,2024-10-22 10:40:00,2024-10-28 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,148.33
2138753,CORRETIVA,VENTILADOR PULMONAR,MONNAL T75,AIR LIQUIDE,2024-10-21 17:45:00,2024-10-21 18:25:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.67
2138074,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-10-21 08:39:00,2024-10-21 09:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.35
2138698,CORRETIVA,TERMODESINFECTADORA,TD 290,ORTOSINTESE,2024-10-21 16:00:00,2024-10-21 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.0
2138077,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-10-21 08:21:00,2024-10-21 08:40:00,01 NAO LIGA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.32
2138761,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC10,PHILIPS MEDICAL,2024-10-21 16:24:00,2024-10-23 11:30:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,43.1
2138646,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,SOMATOM GO ALL SYNGO 128,SIEMENS HEALTHCARE,2024-10-21 09:50:00,2024-10-21 14:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,4.67
2138901,CORRETIVA,SISTEMA DE DESINFECCAO - ENDOSCOPIA,ALX1012 DL,ENDOCLEAR,2024-10-21 16:14:00,2024-10-21 19:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE HIDRÁULICO,2.77
2138791,CORRETIVA,CENTRAL DE MONITORIZACAO,INTELLIVUE PIIC IX 16LT,PHILIPS MEDICAL,2024-10-21 16:28:00,2024-10-21 17:30:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.03
2139512,CORRETIVA,CENTRIFUGA,ELEKTRA 2200,LABORLINE,2024-10-22 13:53:00,2024-10-29 14:15:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,168.37
2139195,CORRETIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-10-22 09:15:00,2024-10-22 11:00:00,*ACESSORIO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.75
2139214,CORRETIVA,BOMBA INFUSORA,COLLEAGUE (TRIPLO),BAXTER,2024-10-22 09:29:00,2024-10-30 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),194.52
2139244,CORRETIVA,MONITOR - TRANSPORTE,TRIO,DATASCOPE,2024-10-22 10:01:00,2024-10-22 11:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.98
2139507,CORRETIVA,URETEROSCOPIO,27001L,KARL STORZ,2024-10-22 14:00:00,2025-01-23 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,2227.0
2139471,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,SOMATOM PERSPECTIVE 128,SIEMENS HEALTHCARE,2024-10-22 12:54:00,2024-10-23 14:40:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,25.77
2139616,CORRETIVA,ELETROCARDIOGRAFO,MAC 400,GE HEALTHCARE,2024-10-22 15:30:00,2024-10-22 16:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,COLOCADO EM TESTE TÉCNICO,0.5
2139600,CORRETIVA,CAMA - ELETRICA,VLT 900,VALLITECH,2024-10-22 15:15:00,2024-10-23 13:00:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,21.75
2139550,CORRETIVA,SISTEMA DE DESINFECCAO - FRASCOS,NINJO FD1600,GETINGE,2024-10-22 14:30:00,2024-10-22 16:35:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,2.08
2138448,CORRETIVA,BISTURI - ELETRICO,SS 501 S,WEM,2024-10-21 12:04:00,2024-10-29 14:58:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,194.9
2138177,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,BRIGHT SPEED 16,GE HEALTHCARE,2024-10-21 09:39:00,2024-10-21 12:00:00,02 NAO FUNCIONA,INFRAESTRUTURA,CONFIGURAÇÃO/REINICIALIZAÇÃO,2.35
2137969,CORRETIVA,ANGIOGRAFO,INNOVA IGS530,GE HEALTHCARE,2024-10-21 07:33:00,2024-10-21 09:40:00,02 NAO FUNCIONA,INFRAESTRUTURA,CONFIGURAÇÃO/REINICIALIZAÇÃO,2.12
2138727,CORRETIVA,MONITOR - MULTIPARAMETROS,B450,GE HEALTHCARE,2024-10-21 16:00:00,2024-10-21 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.0
2138325,CORRETIVA,FOCO CIRURGICO PEDESTAL - LED,3LE,SISMATEC,2024-10-21 10:44:00,2024-11-26 16:50:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,870.1
2138372,CORRETIVA,CENTRAL DE MONITORIZACAO,DX20CT,DIXTAL BIOMEDICA,2024-10-21 10:51:00,2024-12-12 16:15:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,TESTE FUNCIONAL,1253.4
2138415,CORRETIVA,BISTURI - ELETRICO,FORCE 2,COVIDIEN - VALLEYLAB,2024-10-21 11:20:00,2024-10-22 18:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,31.17
2138922,CORRETIVA,LAPAROSCOPIO,30° 4MM X 30CM,SCHOLLY,2024-10-21 12:00:00,2024-12-19 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,1418.0
2138915,CORRETIVA,CENTRAL DE MONITORIZACAO,CIC PRO 16LT,GE HEALTHCARE,2024-10-21 19:52:00,2024-10-30 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,209.13
2138021,CORRETIVA,BALANCA - ANTROPOMETRICA,2098 PP2,TOLEDO,2024-10-21 07:41:00,2024-12-09 16:10:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1184.48
2138403,CORRETIVA,MONITOR - HEMODINAMICO,HEMOSPHERE,EDWARDS LIFESCIENCES,2024-10-21 11:14:00,2024-11-11 14:11:00,02 NAO FUNCIONA,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,506.95
2138036,CORRETIVA,SISTEMA DE ANESTESIA,ATLAN A300,DRAGER HEALTHCARE,2024-10-21 08:20:00,2025-01-07 09:10:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,1872.83
2138393,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,1288,STRYKER,2024-10-21 11:17:00,2024-11-11 18:15:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,510.97
2137992,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-10-21 08:20:00,2025-01-14 10:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),2041.83
2139100,CORRETIVA,CAMA - ELETRICA,A5,PARAMOUNT,2024-10-22 08:06:00,2024-10-22 09:06:00,02 NAO FUNCIONA,INFRAESTRUTURA,AJUSTE ELETRÔNICO,1.0
2139659,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE 7900,GE HEALTHCARE,2024-10-22 10:00:00,2024-10-22 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.0
2139578,CORRETIVA,OXIMETRO DE PULSO,PM10N,COVIDIEN - NELLCOR,2024-10-22 15:07:00,2024-10-22 16:48:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.68
2139148,CORRETIVA,BOMBA INFUSORA - SERINGA,INJECTOMAT TIVA AGILIA,FRESENIUS,2024-10-22 08:00:00,2024-11-06 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,368.0
2166316,CORRETIVA,ACELERADOR LINEAR,TRUEBEAM STX,VARIAN MEDICAL SYSTEMS,2024-10-22 09:00:00,2024-10-22 16:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),7.0
2139095,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-10-21 07:57:00,2024-11-09 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,459.05
2139650,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-10-22 15:50:00,2024-11-13 11:10:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,523.33
2138505,CORRETIVA,CAMA - ELETRICA,CENTURIS P750,HILL ROM,2024-10-21 13:23:00,2024-10-21 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,LUBRIFICAÇÃO,2.12
2138231,CORRETIVA,MONITOR - MULTIPARAMETROS,BSM 3763,NIHON KOHDEN,2024-10-21 12:00:00,2024-10-21 12:20:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,REVISÃO / REPARO EM PEÇAS,0.33
2138824,CORRETIVA,MESA CIRURGICA - ELETRICA,LYRA,GETINGE,2024-10-21 14:00:00,2024-10-21 14:45:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.75
2139285,CORRETIVA,VENTILADOR PULMONAR,SAVINA 300,DRAGER HEALTHCARE,2024-10-22 10:13:00,2024-10-22 11:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.28
2139163,CORRETIVA,BISTURI - ELETRICO,GN 640,AESCULAP,2024-10-22 08:53:00,2024-10-24 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,53.12
2139192,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-10-22 09:13:00,2024-10-22 12:02:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,2.82
2139613,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-10-22 15:25:00,2024-10-25 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,65.58
2139380,CORRETIVA,FONTE DE LUZ - XENON,XENON 300 20133120,KARL STORZ,2024-10-22 12:03:00,2024-10-22 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,4.45
2139402,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7500,WELCH ALLYN,2024-10-22 11:49:00,2024-10-22 12:45:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.93
2139326,CORRETIVA,VENTILADOR PULMONAR,ENGSTROM,GE HEALTHCARE,2024-10-22 11:01:00,2024-10-24 11:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),47.98
2140813,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-10-23 15:14:00,2024-12-26 13:05:00,13 TESTE FUNCIONAL,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1533.85
2140005,CORRETIVA,MARCAPASSO - BICAMERAL,REOCOR D,BIOTRONIK,2024-10-22 08:09:00,2025-02-10 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,2666.85
2140517,CORRETIVA,ARCO CIRURGICO,OEC FLUOROSTAR 7900,GE HEALTHCARE,2024-10-22 12:32:00,2024-10-28 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,147.47
2138764,CORRETIVA,INCUBADORA,VISION 2286,FANEM,2024-10-21 16:30:00,2025-03-17 14:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),3526.0
2138673,CORRETIVA,MODULO - CAPNOGRAFIA,MINIC,GE HEALTHCARE,2024-10-21 15:12:00,2025-04-30 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),4579.8
2138735,CORRETIVA,HOLTER,CARDIO LIGHT,CARDIO SISTEMAS,2024-10-21 16:06:00,2025-05-07 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,4749.9
2140794,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-10-23 14:30:00,2024-10-24 12:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,21.5
2140271,CORRETIVA,MANGUITO - BRACADEIRA,ESFIGMOMANOMETRO,GENERICO,2024-10-23 11:01:00,2024-10-23 12:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.48
2140752,CORRETIVA,VENTILADOR PULMONAR,SERVO AIR ALTO FLUXO,GETINGE,2024-10-23 14:33:00,2024-10-23 14:50:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,0.28
2139435,CORRETIVA,BERCO - ELETRICO,VLT 220A ESP,VALLITECH,2024-10-22 10:57:00,2024-10-22 18:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),7.05
2139725,CORRETIVA,CADEIRA - GINECOLOGICA,RT2000,ODONTOMEDICS,2024-10-22 17:06:00,2024-10-22 18:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.9
2140200,CORRETIVA,SISTEMA DE INTEGRACAO DE IMAGENS,BUZZ,BRAINLAB,2024-10-23 16:30:00,2024-10-29 14:00:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,141.5
2140200,CORRETIVA,SISTEMA DE INTEGRACAO DE IMAGENS,BUZZ,BRAINLAB,2024-10-23 16:30:00,2024-10-29 14:00:00,22 NAO RECONHECE CONFIGURACAO,ERRO DE PROCEDIMENTO,REVISÃO / REPARO EM CONEXÕES,141.5
2139635,CORRETIVA,MESA CIRURGICA - ELETRICA,ALPHASTAR 1132,GETINGE,2024-10-22 15:46:00,2025-02-11 09:40:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),2681.9
2139415,CORRETIVA,MESA CIRURGICA - ELETRICA,MEERA,GETINGE,2024-10-22 18:00:00,2025-02-04 14:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,2516.0
2139527,CORRETIVA,MONITOR - MULTIPARAMETROS,MP 20,PHILIPS MEDICAL,2024-10-22 14:15:00,2024-11-13 16:59:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),530.73
2139528,CORRETIVA,MONITOR - MULTIPARAMETROS,MP 20,PHILIPS MEDICAL,2024-10-22 14:16:00,2024-11-13 17:00:00,*SERVICO PROGRAMADO,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),530.73
2139529,CORRETIVA,MONITOR - MULTIPARAMETROS,MP 20,PHILIPS MEDICAL,2024-10-22 14:12:00,2024-11-13 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),530.8
2140835,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-10-23 15:26:00,2024-10-24 14:30:00,02 NAO FUNCIONA,MAU USO,PROCESSOS ADMINISTRATIVOS,23.07
2140039,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS,DRAGER HEALTHCARE,2024-10-23 07:39:00,2024-10-23 09:15:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,1.6
2140122,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-10-23 09:30:00,2024-10-23 10:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),0.5
2140866,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-10-23 15:39:00,2024-10-23 16:00:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.35
2140811,CORRETIVA,ELETROCARDIOGRAFO,CARDIOTOUCH 3000,BIONET,2024-10-23 15:14:00,2024-10-23 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.77
2140717,CORRETIVA,OXIMETRO DE PULSO,PM10N,COVIDIEN - NELLCOR,2024-10-23 14:15:00,2024-10-25 08:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,42.25
2140529,CORRETIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-10-23 12:52:00,2024-10-23 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,1.63
2141052,CORRETIVA,FOCO CIRURGICO TETO - LED,TRULIGHT 3510,TRUMPF,2024-10-23 20:30:00,2024-10-23 22:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1.5
2140522,CORRETIVA,MONITOR - TRANSPORTE,EFFICIA CM100,PHILIPS MEDICAL,2024-10-23 11:50:00,2024-10-23 12:20:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.5
2141783,CORRETIVA,AUTOCLAVE - HORIZONTAL,4212,CISA,2024-10-24 13:39:00,2024-10-25 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,26.35
