OS,TIPO,TIPO EQUIPAMENTO,EQUIPAMENTO,MARCA,HORARIO INICIO,HORARIO FIM,TIPO DE SERVIÇO,COMPLEMENTO,RESOLUÇÃO,TEMPO
2143528,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR PCF,MEDISAFE,2024-10-24 08:00:00,2024-10-24 17:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,9.0
2140273,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-10-23 11:01:00,2024-10-23 13:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,2.48
2140269,CORRETIVA,MANGUITO - BRACADEIRA,ESFIGMOMANOMETRO,GENERICO,2024-10-23 11:01:00,2024-10-23 11:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,0.48
2140972,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-10-23 16:40:00,2024-10-23 17:20:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.67
2140531,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,MONNAL T60,AIR LIQUIDE,2024-10-23 12:54:00,2024-12-23 17:00:00,01 NAO LIGA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,1468.1
2140035,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR PCF,MEDISAFE,2024-10-23 08:32:00,2024-10-23 12:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,3.47
2142790,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,SOMATOM PERSPECTIVE 64,SIEMENS HEALTHCARE,2024-10-24 16:55:00,2024-10-24 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.08
2141575,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,1588 HD,STRYKER,2024-10-24 10:33:00,2024-10-24 11:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.95
2140037,CORRETIVA,ASPIRADOR - CIRURGICO,DIAPUMP COLIBRI DPS,FANEM,2024-10-23 08:37:00,2024-10-23 09:40:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.05
2140930,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TDP,BARRFAB,2024-10-23 16:22:00,2024-12-12 13:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1196.63
2139985,CORRETIVA,APARELHO DE RAIOS-X - FIXO,COMPACTO PLUS DR800,VMI,2024-10-23 11:00:00,2024-11-06 08:20:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),333.33
2141051,CORRETIVA,MONITOR - VIDEOCIRURGIA,FSL2402D,FSN,2024-10-23 19:00:00,2024-11-06 10:20:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,327.33
2141050,CORRETIVA,MONITOR - VIDEOCIRURGIA,FSL2401D,FSN,2024-10-23 19:00:00,2024-11-06 10:20:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,327.33
2140841,CORRETIVA,CAMA - ELETRICA,MI570 JADE,MERCEDES IMEC,2024-10-23 15:34:00,2024-11-04 11:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,283.6
2140153,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-10-23 09:00:00,2024-10-23 10:30:00,01 NAO LIGA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.5
2144626,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TD,BARRFAB,2024-10-24 17:00:00,2024-11-06 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,308.0
2140047,CORRETIVA,AUTOCLAVE - HORIZONTAL,AC 365,ORTOSINTESE,2024-10-23 07:47:00,2024-10-23 09:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.55
2144629,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TDP,BARRFAB,2024-10-24 17:00:00,2024-11-06 13:30:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,308.5
2140988,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION MAXIMA 128,GE HEALTHCARE,2024-12-12 09:10:00,2024-12-12 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,2.83
2141034,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF H180AL,OLYMPUS,2024-10-23 18:52:00,2024-11-12 16:00:00,02 NAO FUNCIONA,MAU USO,TESTE FUNCIONAL,477.13
2140262,CORRETIVA,RESSUSCITADOR NEONATAL,NEOPUFF RD900,FISHER & PAYKEL,2024-10-23 10:52:00,2025-03-10 10:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REVISÃO / REPARO EM PEÇAS,3311.63
2142005,CORRETIVA,ESTEIRA ERGOMETRICA,CONNECT LINE,MULTITRONICA,2024-10-24 13:25:00,2024-10-24 14:05:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.67
2141633,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-10-24 11:20:00,2024-10-24 14:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,LIMPEZA,3.17
2141238,CORRETIVA,TERMOSELADORA MICROPROCESSADA,RS10,CISA,2024-10-23 16:00:00,2024-10-23 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,LUBRIFICAÇÃO,1.0
2141749,CORRETIVA,MONITOR - MULTIPARAMETROS,B650,GE HEALTHCARE,2024-10-24 12:49:00,2024-10-24 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,2.18
2141271,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-10-23 18:00:00,2024-10-24 11:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,17.0
2141279,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT 50,MEDELA,2024-10-24 08:14:00,2024-10-24 12:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),3.77
2142367,CORRETIVA,ULTRASSOM - ECOCARDIO,AFFINITI 70 G,PHILIPS MEDICAL,2024-10-25 08:35:00,2024-10-25 09:40:00,01 NAO LIGA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,1.08
2145742,CORRETIVA,CAMA - ELETRICA,TOTALCARE,HILL ROM,2024-10-26 08:00:00,2024-10-26 09:30:00,01 NAO LIGA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,1.5
2141987,CORRETIVA,BALANCA - ELETRONICA/MESA,ELP 25BBB,BALMAK,2024-10-24 16:56:00,2024-10-31 08:30:00,*ACESSORIO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,159.57
2141266,CORRETIVA,BOMBA INFUSORA,COLLEAGUE CXE (MONO),BAXTER,2024-10-24 08:00:00,2024-11-26 08:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,792.5
2141343,CORRETIVA,AUTOCLAVE - HORIZONTAL,HI SPEED II,BAUMER,2024-10-24 09:03:00,2024-10-24 14:58:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,5.92
2141819,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7500,WELCH ALLYN,2024-10-24 14:30:00,2024-10-24 18:35:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),4.08
2141366,CORRETIVA,MONITOR - MULTIPARAMETROS,G3L,GENERAL MEDITECH,2024-10-24 10:00:00,2024-10-24 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,8.0
2141359,CORRETIVA,ULTRASSOM - GERAL,APLIOMX SSA 780A,CANON,2024-10-24 09:17:00,2024-10-24 09:24:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.12
2141424,CORRETIVA,MONITOR - OXIDO NITRICO,G SERIES,R&D MEDIQ,2024-10-23 09:49:00,2024-10-24 14:50:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,29.02
2141875,CORRETIVA,SISTEMA DIPRIFUSOR,TE SS830T SS3TCI,TERUMO,2024-10-24 17:30:00,2024-10-28 17:00:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,95.5
2142863,CORRETIVA,TERMOSELADORA MICROPROCESSADA,AMCOR,LOOK,2024-10-25 15:53:00,2024-10-28 16:55:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),73.03
2143470,CORRETIVA,LAVADORA ULTRASSONICA,PROSONIC JET 6510,LABNEWS,2024-10-25 17:35:00,2024-10-28 14:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,68.75
2142794,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,HISPEED DUAL 2,GE HEALTHCARE,2024-10-24 16:11:00,2024-10-24 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.82
2141717,CORRETIVA,CAMA - ELETRICA,ENTERPRISE 8000,ARJOHUNTLEIGH,2024-10-24 11:48:00,2024-10-24 15:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,3.7
2141350,CORRETIVA,MESA CIRURGICA - ELETRICA,UNIBASE 30,MINDRAY,2024-10-24 15:30:00,2024-10-24 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1.5
2141301,CORRETIVA,IMPRESSORA - COLOR,UP20,SONY ELECTRONICS INC,2024-10-24 08:31:00,2024-11-28 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,841.48
2144578,CORRETIVA,FOTOFORO,ML4 LED,HEINE,2024-10-24 16:00:00,2024-12-20 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1370.0
2141844,CORRETIVA,VIDEOLARINGOSCOPIO,IS3 C,INSIGHTERS MEDICAL,2024-10-24 14:48:00,2024-12-10 12:39:00,03 EQUIPAMENTO DANIFICADO,MAU USO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1125.85
2142356,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-10-25 08:22:00,2024-10-25 08:52:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.5
2142350,CORRETIVA,CENTRAL DE MONITORIZACAO,BENEVISION CMS,MINDRAY,2024-10-25 09:00:00,2024-10-25 09:45:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.75
2142589,CORRETIVA,VENTILADOR PULMONAR,PURITAN BENNETT 980,COVIDIEN - NELLCOR,2024-10-25 09:29:00,2024-10-25 13:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,3.52
2142631,CORRETIVA,TORNIQUETE - PNEUMATICO,ATS 750,ZIMMER,2024-10-25 10:58:00,2024-11-12 11:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),432.03
2142720,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE 7900,GE HEALTHCARE,2024-10-25 11:54:00,2024-10-25 13:27:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,SUBSTITUIÇÃO DE PECA(S),1.55
2141607,CORRETIVA,ULTRASSOM - GERAL,AFFINITI 70 G,PHILIPS MEDICAL,2024-10-24 11:00:00,2024-12-19 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,1349.0
2141943,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC10,PHILIPS MEDICAL,2024-10-24 16:16:00,2024-11-04 12:30:00,01 NAO LIGA,CAUSA NATURAL,AJUSTE ELETRÔNICO,260.23
2141439,CORRETIVA,ANGIOGRAFO,DISCOVERY IGS7,GE HEALTHCARE,2024-12-04 11:00:00,2024-12-04 19:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),8.33
2141656,CORRETIVA,MONITOR - GASES ANESTESICOS,VAMOS,DRAGER HEALTHCARE,2024-10-24 11:32:00,2025-01-28 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,2304.47
2143012,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412 AQUAZERO,CISA,2024-10-26 07:17:00,2024-10-28 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,56.72
2143363,CORRETIVA,ANGIOGRAFO,ALLURA XPER FD20 (TETO),PHILIPS MEDICAL,2024-10-26 13:15:00,2024-10-28 11:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,46.25
2143078,CORRETIVA,MONITOR - TRANSPORTE,B450,GE HEALTHCARE,2024-10-26 14:30:00,2024-10-26 15:05:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.58
2142882,CORRETIVA,CABO DE ECG,3 VIAS,GENERICO,2024-10-25 16:52:00,2024-10-30 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,119.63
2142856,CORRETIVA,HEMODIALISADOR - CONTINUO,MULTIFILTRATE PRO,FRESENIUS,2024-10-25 10:00:00,2024-12-18 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1295.5
2142707,CORRETIVA,VENTILADOR PULMONAR,VG70,AEONMED,2024-10-25 13:01:00,2024-11-27 11:30:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,790.48
2142668,CORRETIVA,BALANCA - COMPOSICAO CORPORAL,515,SECA,2024-10-25 11:30:00,2024-11-27 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,793.5
2142577,CORRETIVA,ESTIMULADOR - MUSCULAR TERAPEUTICO,FESMED IV 4054,CARCI,2024-10-25 10:12:00,2025-01-22 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,2135.3
2142365,CORRETIVA,AUTOCLAVE - HORIZONTAL,HI SPEED II,BAUMER,2024-10-25 08:37:00,2024-10-25 11:02:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE MECÂNICO,2.42
2141316,CORRETIVA,LAPAROSCOPIO,30° 10MM X 31CM,KARL STORZ,2024-10-24 08:39:00,2025-03-21 07:15:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,3550.6
2141276,CORRETIVA,MICROSCOPIO - CIRURGICO,OPMI PENTERO UNIQUE,CARL ZEISS,2024-10-24 08:12:00,2025-04-26 12:00:00,01 NAO LIGA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,4419.8
2143069,CORRETIVA,ULTRASSOM - GERAL,AFFINITI 70 G,PHILIPS MEDICAL,2024-10-26 13:00:00,2024-10-31 09:20:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,116.33
2143066,CORRETIVA,MESA CIRURGICA - ELETRICA,7100MU,MIDMARK,2024-10-26 10:15:00,2024-10-28 18:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,56.25
2144713,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,OPTIMA CT660 64,GE HEALTHCARE,2024-10-26 15:00:00,2024-10-28 17:35:00,13 TESTE FUNCIONAL,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,50.58
2143011,CORRETIVA,CAMA - ELETRICA,P1900,HILL ROM,2024-10-26 07:17:00,2024-11-14 17:10:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),465.88
2142686,CORRETIVA,BOMBA INFUSORA,COLLEAGUE (MONO),BAXTER,2024-10-25 12:25:00,2025-01-22 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,2138.58
2143423,CORRETIVA,MONITOR - HEMODINAMICO,HEMOSPHERE,EDWARDS LIFESCIENCES,2024-10-28 10:45:00,2024-10-28 11:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.25
2143158,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7500,WELCH ALLYN,2024-10-27 10:17:00,2024-10-31 09:30:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,95.22
2142840,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-10-25 15:32:00,2025-01-16 15:40:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),1992.13
2142799,CORRETIVA,CABO DE FIBRA OTICA,GENERICO,GENERICO,2024-10-25 14:35:00,2025-01-16 15:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1992.42
2144091,CORRETIVA,FONTE DE LUZ - XENON,EXERA II CLV180,OLYMPUS,2024-10-28 18:25:00,2024-10-28 18:49:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,0.4
2143765,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-10-28 12:02:00,2024-11-18 17:00:00,01 NAO LIGA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,508.97
2143600,CORRETIVA,AUTOCLAVE - HORIZONTAL,AC 365,ORTOSINTESE,2024-10-28 09:52:00,2024-10-29 07:20:00,18 MOLHANDO MATERIAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,21.47
2143678,CORRETIVA,ULTRASSOM - ECOCARDIO,AFFINITI 70 G,PHILIPS MEDICAL,2024-10-28 10:56:00,2024-10-28 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,4.07
2143861,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TDP,BARRFAB,2024-10-28 14:17:00,2024-10-28 14:50:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.55
2142690,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 670,SAMTRONIC,2024-10-28 13:00:00,2025-03-25 09:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,TESTE FUNCIONAL,3548.0
2143590,CORRETIVA,CARDIOVERSOR,HEARTSTART MRX,PHILIPS MEDICAL,2024-10-28 10:04:00,2024-10-28 11:30:00,01 NAO LIGA,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,1.43
2143337,CORRETIVA,TERMODESINFECTADORA,TD 290,ORTOSINTESE,2024-10-26 17:00:00,2024-10-28 08:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,39.0
2144304,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-10-29 08:17:00,2024-10-29 08:30:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,0.22
2143568,CORRETIVA,ARCO CIRURGICO,BRIVO OEC 785,GE HEALTHCARE,2024-10-27 21:35:00,2024-10-29 17:20:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),43.75
2143822,CORRETIVA,CAMA - ELETRICA,SV2,STRYKER,2024-10-28 13:18:00,2024-10-28 13:50:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),0.53
2143810,CORRETIVA,TILT TEST,CNAP 500,CNSYSTEMS,2024-10-28 12:55:00,2024-10-28 17:15:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,4.33
2144003,CORRETIVA,ESTERILIZADORA A PEROXIDO,STERRAD 100NX ALLCLEAR 2DR,ASP,2024-10-28 09:00:00,2024-10-30 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,54.0
2144678,CORRETIVA,CARDIOVERSOR,M2,ZOLL,2024-10-29 12:05:00,2024-10-29 12:45:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.67
2126944,CORRETIVA,ULTRASSOM - GERAL,VIVID T8,GE HEALTHCARE,2024-10-04 17:40:00,2024-10-07 08:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,62.33
2144780,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA PRIME 1.5T,GE HEALTHCARE,2024-10-29 13:00:00,2024-10-29 14:14:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.23
2144086,CORRETIVA,ESTERILIZADORA A PEROXIDO,STERRAD 100NX ALLCLEAR 2DR,ASP,2024-10-28 16:10:00,2024-10-29 11:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,19.17
2144030,CORRETIVA,MODULO - SINAIS VITAIS,E PSMP NELLCOR,GE HEALTHCARE,2024-10-28 16:58:00,2024-10-29 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,23.53
2143616,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA EXCITE HD 1.5T,GE HEALTHCARE,2024-10-28 10:30:00,2024-10-29 12:50:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,26.33
2145007,CORRETIVA,LASER - FACOEMULSIFICADOR,LAUREATE,ALCON SURGICAL,2024-10-29 17:55:00,2024-10-29 18:35:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.67
2143548,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-10-28 09:38:00,2024-12-12 12:00:00,*ACESSORIO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1082.37
2143847,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-10-28 14:03:00,2024-11-26 16:50:00,02 NAO FUNCIONA,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),698.78
2144545,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-10-29 10:26:00,2024-10-29 15:15:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,REVISÃO / REPARO EM CONEXÕES,4.82
2143497,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VIEW,COVIDIEN - BIS,2024-10-28 09:01:00,2024-11-13 17:00:00,01 NAO LIGA,MAU USO,REVISÃO / REPARO EM PEÇAS,391.98
2143591,CORRETIVA,SISTEMA DIPRIFUSOR,TE SS830T SS3TCI,TERUMO,2024-10-28 10:05:00,2024-11-07 15:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,245.42
2143892,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,DIRECTVIEW CR ELITE,CARESTREAM,2024-10-28 14:56:00,2024-10-30 17:28:00,21 LAMPADA RUIM/QUEIMADA,CAUSA NATURAL,LIMPEZA,50.53
2144397,CORRETIVA,ANALISADOR HEMATOLOGICO,ABX PENTRA 80,HORIBA,2024-12-19 15:30:00,2024-12-19 16:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.0
2143379,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 6000,SAMTRONIC,2024-10-28 13:00:00,2024-12-24 08:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1363.0
2143904,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT 50,MEDELA,2024-10-28 15:07:00,2024-10-29 13:30:00,01 NAO LIGA,MAU USO,REVISÃO / REPARO EM PEÇAS,22.38
2144576,CORRETIVA,SERRA DE GESSO,18018,NEVONI,2024-10-28 17:00:00,2024-11-13 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,378.0
2143657,CORRETIVA,BALANCA - ELETRONICA/MESA,109E,WELMY,2024-10-28 10:42:00,2025-01-15 07:50:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,1893.13
2143711,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-10-28 11:29:00,2025-03-25 14:34:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),3555.08
2144456,CORRETIVA,ANALISADOR DE GASOMETRIA,GEM PREMIER 3500,INSTRUMENTATION LABORATORY,2024-10-29 09:53:00,2024-10-30 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,30.12
2177821,CORRETIVA,ANALISADOR BIOQUIMICO,VITROS 5600,ORTHO CLINICAL DIAGNOSTICS,2024-10-29 15:00:00,2024-10-29 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,LIMPEZA,2.0
2144381,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-10-29 12:22:00,2024-11-12 10:20:00,13 TESTE FUNCIONAL,CAUSA NATURAL,NÃO FOI POSSÍVEL REALIZAR,333.97
2144869,CORRETIVA,MACA - TRANSPORTE,TRANSTAR P8005,HILL ROM,2024-10-29 15:35:00,2024-10-29 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.42
2144274,CORRETIVA,MONITOR - TRANSPORTE,TRANSPORT PRO,GE HEALTHCARE,2024-10-29 07:35:00,2024-10-30 10:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),26.42
2144761,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-10-29 13:36:00,2025-01-05 07:30:00,*SERVICO PROGRAMADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1625.9
2144395,CORRETIVA,CENTRAL DE MONITORIZACAO,DX20CT,DIXTAL BIOMEDICA,2024-10-29 09:14:00,2024-10-30 14:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,28.77
2145764,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY VISTA XL,DRAGER HEALTHCARE,2024-10-30 15:04:00,2024-10-30 15:36:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,0.53
2145480,CORRETIVA,COLPOSCOPIO,PE7000V,MEDPEJ,2024-10-30 11:00:00,2024-10-30 11:15:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.25
2165803,CORRETIVA,SISTEMA DE IMAGEM PET CT,DISCOVERY MI,GE HEALTHCARE,2024-10-30 08:00:00,2024-11-06 11:00:00,01 NAO LIGA,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,171.0
2145446,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS GS,DRAGER HEALTHCARE,2024-10-30 10:31:00,2024-10-30 17:40:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),7.15
2145879,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-10-30 17:30:00,2024-12-26 13:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1364.0
2145628,CORRETIVA,MAPA,90207,SPACELABS,2024-10-30 13:23:00,2024-12-04 12:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),839.12
2145281,CORRETIVA,MAPA,90207,SPACELABS,2024-10-30 08:26:00,2024-10-30 17:30:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,9.07
2145458,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,1588 HD,STRYKER,2024-10-30 09:55:00,2024-10-30 11:20:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.42
2145497,CORRETIVA,SISTEMA DE ANESTESIA,PRIMUS,DRAGER HEALTHCARE,2024-10-30 10:00:00,2024-10-30 11:10:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.17
2145625,CORRETIVA,MONITOR - MULTIPARAMETROS,B105,GE HEALTHCARE,2024-10-30 13:16:00,2024-10-30 13:23:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.12
2145394,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY DELTA,DRAGER HEALTHCARE,2024-10-30 09:07:00,2024-10-30 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.88
2145574,CORRETIVA,OTOSCOPIO,GENERICO,GENERICO,2024-10-30 12:13:00,2024-10-30 12:50:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.62
2144893,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-10-29 16:00:00,2024-10-29 18:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,2.0
2144878,CORRETIVA,MICROSCOPIO - CIRURGICO,OPMI VARIO S88,CARL ZEISS,2024-10-29 15:36:00,2024-10-29 16:00:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),0.4
2144857,CORRETIVA,INSUFLADOR - TESTE DE ENDOSCOPIO,MU1,OLYMPUS,2024-10-29 15:23:00,2024-10-29 17:45:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,2.37
2144774,CORRETIVA,CAMA - ELETRICA,KA6000,PARAMOUNT,2024-10-29 13:58:00,2025-01-03 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1580.03
2144611,CORRETIVA,SIMULADOR PARA SISTEMA ROBOTICO,DV TRAINER,MIMIC TECHNOLOGIES,2024-10-29 11:00:00,2024-10-30 15:20:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),28.33
2144572,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE 7900,GE HEALTHCARE,2024-10-29 17:00:00,2024-12-06 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,912.0
2144633,CORRETIVA,BANHO MARIA,1147,FANEM,2024-10-29 11:31:00,2024-11-29 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),742.48
2144880,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT 50,MEDELA,2024-10-29 15:39:00,2024-11-14 13:36:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),381.95
2143555,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-10-28 09:29:00,2025-04-01 12:01:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,3722.53
2145478,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,MONNAL T60,AIR LIQUIDE,2024-10-30 09:10:00,2024-11-01 13:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,52.33
2145395,CORRETIVA,BISTURI - ELETRICO,FORCE 2,COVIDIEN - VALLEYLAB,2024-10-30 09:55:00,2024-11-05 16:20:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),150.42
2145859,CORRETIVA,SISTEMA DE DESINFECCAO - ENDOSCOPIA,ALX1012 DL,ENDOCLEAR,2024-10-30 15:30:00,2024-11-04 18:55:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,123.42
2146458,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE 7100,GE HEALTHCARE,2024-10-29 06:56:00,2024-11-11 12:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,317.07
2145241,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-10-30 07:54:00,2024-11-20 16:25:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),512.52
2145790,CORRETIVA,MONITOR - TRANSPORTE,B40,GE HEALTHCARE,2024-10-30 15:35:00,2024-10-31 10:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,18.42
2145596,CORRETIVA,TRANSDUTOR TRANSESOFAGICO,6VT D,GE HEALTHCARE,2024-10-30 12:30:00,2024-10-31 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,22.5
2145802,CORRETIVA,MONITOR - MULTIPARAMETROS,B40,GE HEALTHCARE,2024-10-30 15:51:00,2024-10-30 17:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.15
2145803,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-10-30 15:51:00,2024-10-31 12:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,REVISÃO / REPARO EM PLACA(S),20.15
2145761,CORRETIVA,BALANCA - ANTROPOMETRICA,PERSONAL 200,FILIZOLA,2024-10-30 15:05:00,2024-10-30 18:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,LIMPEZA,3.25
2145353,CORRETIVA,INSUFLADOR - CO2,ENDOFLATOR 50 UI500S1,KARL STORZ,2024-10-30 09:10:00,2024-10-31 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,30.83
2145901,CORRETIVA,VENTILADOR PULMONAR,BABYLOG VN500 HFV,DRAGER HEALTHCARE,2024-10-30 18:00:00,2024-11-01 08:00:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,38.0
2145617,CORRETIVA,CABO DE FIBRA OTICA,GENERICO,GENERICO,2024-10-30 10:50:00,2024-11-01 10:50:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,48.0
2145398,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-10-30 09:56:00,2024-11-03 14:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,TESTE FUNCIONAL,100.07
2145477,CORRETIVA,MODULO - CAPNOGRAFIA,E MINIC,GE HEALTHCARE,2024-10-30 10:55:00,2024-11-01 09:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),46.08
2144985,CORRETIVA,MAPA,90227,SPACELABS,2024-10-29 17:48:00,2024-12-23 11:05:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1313.28
2144895,CORRETIVA,CAMA - ELETRICA,HR900 ACCELLA,HILL ROM,2024-10-30 16:00:00,2025-03-18 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,3335.0
2144664,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF H170L,OLYMPUS,2024-10-29 11:50:00,2024-12-18 11:00:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),1199.17
2144771,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID E95,GE HEALTHCARE,2024-10-29 13:57:00,2024-10-29 14:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.55
2144336,CORRETIVA,AUTOCLAVE - HORIZONTAL,HS6,SERCON,2024-10-28 08:00:00,2025-01-29 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,2240.0
2144580,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,OSIRIS II,TAEMA,2024-10-28 11:20:00,2025-02-06 14:20:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,2427.0
2145665,CORRETIVA,MESA CIRURGICA - ELETRICA,MEERA,GETINGE,2024-10-30 14:05:00,2024-11-13 10:40:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,332.58
2145877,CORRETIVA,BOMBA INFUSORA,COLLEAGUE (MONO),BAXTER,2024-10-29 10:00:00,2025-02-12 16:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2550.0
2145402,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF H170,OLYMPUS,2024-10-27 09:32:00,2025-02-21 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),2806.47
2146301,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY VISTA,DRAGER HEALTHCARE,2024-10-31 10:47:00,2024-10-31 11:20:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,0.55
2146292,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM120,PHILIPS MEDICAL,2024-10-31 10:40:00,2024-10-31 12:40:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,2.0
2146365,CORRETIVA,MESA CIRURGICA - ELETRICA,ALPHACLASSIC PRO 1118,GETINGE,2024-10-31 11:39:00,2024-10-31 12:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,0.35
2144133,PREVENTIVA,RESSONANCIA MAGNETICA,ACHIEVA DSTREAM 1.5T,PHILIPS MEDICAL,2024-11-22 08:00:00,2024-11-22 15:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,7.5
2145396,CORRETIVA,SISTEMA DE ALTO FLUXO,PRECISION FLOW,VAPOTHERM,2024-10-30 09:55:00,2025-03-12 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,3193.58
2146389,CORRETIVA,TERMODESINFECTADORA,88 TURBO,GETINGE,2024-10-31 12:13:00,2024-11-06 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,,148.78
2146389,CORRETIVA,TERMODESINFECTADORA,88 TURBO,GETINGE,2024-10-31 12:13:00,2024-11-06 17:00:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,,148.78
2146389,CORRETIVA,TERMODESINFECTADORA,88 TURBO,GETINGE,2024-10-31 12:13:00,2024-11-06 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,,148.78
2146606,CORRETIVA,CAMA - ELETRICA,P1900,HILL ROM,2024-10-31 15:42:00,2024-10-31 15:42:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.0
2146696,CORRETIVA,BISTURI - ELETRICO,SS 200 A,WEM,2024-10-31 16:24:00,2024-10-31 17:35:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.18
2146658,CORRETIVA,FIBROENDOSCOPIO - ALTA,BF TE2,OLYMPUS,2024-10-31 16:10:00,2025-05-12 14:33:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,4630.38
2146538,CORRETIVA,CAMA - ELETRICA,IB 545 EL,IDEAL BEQUEM,2024-10-31 14:45:00,2024-10-31 16:00:00,01 NAO LIGA,CAUSA NATURAL,LIMPEZA,1.25
2146775,CORRETIVA,ULTRASSOM PORTATIL - ECOCARDIO,LOGIQ E,GE HEALTHCARE,2024-10-30 17:49:00,2024-12-16 15:08:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1125.32
2146269,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412,CISA,2024-10-31 10:25:00,2024-10-31 12:30:00,02 NAO FUNCIONA,INFRAESTRUTURA,COLOCADO EM TESTE TÉCNICO,2.08
2156695,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TDP,BARRFAB,2024-10-31 16:30:00,2024-11-05 09:33:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,113.05
2146221,CORRETIVA,MICROSCOPIO - CIRURGICO,OPMI VARIO 700,CARL ZEISS,2024-10-31 09:40:00,2024-10-31 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.33
2146750,CORRETIVA,CRIOSTATO,CM1860,LEICA,2024-10-31 17:24:00,2024-10-31 18:35:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,1.18
2146774,CORRETIVA,BOBINA - EXTREMIDADE,AIR MP L 16CH 1.5T,GE HEALTHCARE,2024-10-31 17:50:00,2024-11-19 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,454.67
2146678,CORRETIVA,COMPRESSOR - COLCHAO DE AR,J001,MEDLEVENSOHN,2024-10-31 16:40:00,2024-10-31 16:40:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.0
2146253,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-10-31 10:11:00,2024-10-31 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,0.82
2146443,CORRETIVA,CONTADOR DE CELULAS,CCS 01,KACIL,2024-10-31 13:29:00,2024-11-06 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,144.52
2146136,CORRETIVA,CARDIOVERSOR,R SERIES,ZOLL,2024-10-31 08:18:00,2025-01-07 14:46:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1638.47
2147268,PREVENTIVA,MACA - TRANSPORTE,747,STRYKER,2024-11-08 10:00:00,2024-11-08 11:08:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.13
2146720,CORRETIVA,CARDIOTOCOGRAFO,AVALON FM20,PHILIPS MEDICAL,2024-10-31 16:47:00,2025-04-02 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,3670.22
2146200,CORRETIVA,LAPAROSCOPIO,30° 10MM X 33CM,HENKE SASS WOLF,2024-10-31 09:27:00,2025-03-21 12:40:00,02 NAO FUNCIONA,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),3387.22
2146368,CORRETIVA,CAMA - ELETRICA,HR900 ACCELLA,HILL ROM,2024-10-31 11:41:00,2025-04-11 12:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,3888.32
2157072,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-11-01 11:20:00,2024-11-01 11:45:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.42
2147856,PREVENTIVA,VIDEOENDOSCOPIO - ALTA,EG 530FP,FUJIFILM MEDICAL,2024-11-29 08:00:00,2024-11-29 08:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
2189657,CORRETIVA,ACELERADOR LINEAR,CYBERKNIFE,ACCURAY,2024-11-01 08:00:00,2024-11-01 17:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,LIMPEZA,9.5
2147858,PREVENTIVA,ESTOJO ARSENAL PARA ENDOSCOPIO,E20P 12,ENDOCLEAR,2024-11-28 08:00:00,2024-11-28 08:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.5
2156538,PREVENTIVA,FOCO AMBULATORIAL - LED,FL 4000H,MEDPEJ,2024-11-19 10:03:00,2024-11-19 10:31:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.47
2156540,PREVENTIVA,FOCO AMBULATORIAL - HALOGENO,FSV,MGM,2024-11-19 11:28:00,2024-11-19 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.53
2126868,CORRETIVA,HEMODIALISADOR,4008 S,FRESENIUS,2024-10-05 07:50:00,2024-10-07 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,55.17
2147859,CALIBRACAO,CARDIOVERSOR,HEARTSTART XL,PHILIPS MEDICAL,2024-11-06 17:00:00,2024-11-06 18:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,1.5
2162476,PREVENTIVA,SISTEMA DE IMAGEM PET CT,DISCOVERY MI,GE HEALTHCARE,2024-11-21 08:00:00,2024-11-21 13:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,5.0
2147860,SEG. ELETRICA,CARDIOVERSOR,HEARTSTART XL,PHILIPS MEDICAL,2024-11-06 12:00:00,2024-11-06 14:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,2.0
2147248,PREVENTIVA,MACA - TRANSPORTE,PLD600,MEDWORLD,2024-11-22 14:28:00,2024-11-22 15:04:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.6
2156550,PREVENTIVA,FOCO CIRURGICO TETO - LED,L3 L3,COMEN,2024-11-26 08:00:00,2024-11-26 09:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
2154722,PREVENTIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION ACT 16,GE HEALTHCARE,2024-11-22 08:35:00,2024-11-22 13:10:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,4.58
2147255,PREVENTIVA,MACA - TRANSPORTE,TRANSTAR P8005,HILL ROM,2024-11-21 13:01:00,2024-11-21 13:33:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,0.53
2156572,PREVENTIVA,MONITOR - VIDEOCIRURGIA,VISION PRO 26,STRYKER,2024-12-10 11:34:00,2024-12-10 11:59:00,*SERVICO PROGRAMADO,CAUSA NATURAL,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.42
2154711,CALIBRACAO,MICROPIPETA,1000UL A 5000UL,RAININ,2024-11-14 09:00:00,2024-11-19 13:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,124.0
2156571,PREVENTIVA,MONITOR - VIDEOCIRURGIA,VISION ELECT HDTV 21,STRYKER,2024-12-10 12:00:00,2024-12-10 12:27:00,*SERVICO PROGRAMADO,CAUSA NATURAL,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.45
2156543,PREVENTIVA,FOCO CIRURGICO TETO - LED,QUANTA 500 500,BAUMER,2024-12-10 12:28:00,2024-12-10 14:11:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.72
2150150,CALIBRACAO,MICROPIPETA,"0,5UL A 10UL",EPPENDORF,2024-11-01 02:28:00,2025-02-03 17:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,2270.53
2156569,PREVENTIVA,MONITOR - VIDEOCIRURGIA,MLW 2626C,IKEGAMI,2024-11-12 10:11:00,2024-11-12 10:38:00,*SERVICO PROGRAMADO,CAUSA NATURAL,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.45
2156633,CALIBRACAO,BOMBA INJETORA DE CONTRASTE,ANGIOMAT ILLUMENA,MALLINCKRODT - LIEBEL - FLARSHEIM,2024-12-03 10:00:00,2024-12-03 11:10:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,1.17
2149821,PREVENTIVA,APARELHO DE RAIOS-X - FIXO,COMPACTO PLUS DR800,VMI,2025-01-16 09:00:00,2025-01-16 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,7.0
2154710,CALIBRACAO,MICROPIPETA,"0,5ML A 5ML",HTL LAB,2024-11-06 10:00:00,2024-11-06 14:37:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,4.62
2157287,CORRETIVA,CENTRIFUGA,ELEKTRA,LABORLINE,2024-11-01 11:00:00,2024-12-06 12:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),841.5
2156534,INSPECAO/VERIFICACAO,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIG BEN,RIESTER,2024-11-18 09:00:00,2024-11-28 15:40:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,246.67
2157482,CORRETIVA,ANGIOGRAFO,ANGIX 2 ADV,XPRO,2024-11-01 08:00:00,2024-11-04 18:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,82.5
2157144,CORRETIVA,ANGIOGRAFO,ALLURA XPER FD20 (TETO),PHILIPS MEDICAL,2024-10-31 20:00:00,2024-11-01 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,14.0
2158058,CORRETIVA,CAMA - ELETRICA,GO BED FL28C,STRYKER,2024-11-01 16:44:00,2024-11-01 19:19:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM PLACA(S),2.58
2157274,CORRETIVA,OXIMETRO DE PULSO,N600X,COVIDIEN - NELLCOR,2024-11-01 10:54:00,2024-11-01 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,5.1
2156528,INSPECAO/VERIFICACAO,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIG BEN,RIESTER,2024-11-18 09:00:00,2024-11-28 15:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,RECEBIMENTO DE EQUIPAMENTO(S),246.5
2157492,CORRETIVA,CARDIOVERSOR,EFFICIA DFM100,PHILIPS MEDICAL,2024-11-01 13:13:00,2024-11-01 14:00:00,13 TESTE FUNCIONAL,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.78
2157491,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,BIC,BIC,2024-11-01 13:20:00,2024-11-01 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.67
2156518,CORRETIVA,SISTEMA DIPRIFUSOR,TE SS830T SS3TCI,TERUMO,2024-11-01 07:56:00,2024-11-12 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,271.07
2156522,INSPECAO/VERIFICACAO,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIG BEN,RIESTER,2024-11-18 09:00:00,2024-11-29 08:10:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,INATIVACAO DE EQUIPAMENTO,263.17
2157033,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-11-14 11:45:00,2024-11-14 15:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,3.25
2157152,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,PREMIUM,PREMIUM,2024-11-01 10:05:00,2024-11-04 12:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),73.92
2156642,INSTALACAO,TERMOSELADORA MICROPROCESSADA,SA2000,SISPACK,2024-11-01 08:00:00,2024-11-01 12:00:00,*INSTALACAO,INSTALAÇÃO,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,4.0
2157814,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,OXYLOG 3000 PLUS,DRAGER HEALTHCARE,2024-11-01 15:18:00,2024-11-01 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,2.7
2157449,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-11-01 12:32:00,2024-11-01 13:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,EQUIPAMENTO NÃO ENCONTRADO,0.47
2157749,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-11-01 14:37:00,2024-11-04 09:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,66.88
2186718,GERENCIAL,MODULO - CAPNOGRAFIA,MINIC,GE HEALTHCARE,2024-11-01 08:00:00,2024-11-04 18:00:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,82.0
2186731,GERENCIAL,MODULO - GASES ANESTESICOS,N CAIO,GE HEALTHCARE,2024-11-01 08:00:00,2024-11-05 12:00:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,100.0
2156630,CORRETIVA,MACA - TRANSPORTE,DURASTAR P8005,HILL ROM,2024-11-01 08:27:00,2024-11-26 14:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,SUBSTITUIÇÃO DE PECA(S),605.55
2164257,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2020,DIXTAL BIOMEDICA,2024-11-01 11:04:00,2024-11-01 13:09:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2.08
2157319,CORRETIVA,TERMOSELADORA MICROPROCESSADA,RSR 2000,RON,2024-11-01 11:21:00,2024-11-04 17:15:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,77.9
2147259,PREVENTIVA,MACA - TRANSPORTE,MI811,MERCEDES IMEC,2024-11-26 15:33:00,2024-11-26 16:08:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.58
2147250,PREVENTIVA,MACA - TRANSPORTE,MI822,MERCEDES IMEC,2024-11-26 12:22:00,2024-11-26 13:11:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.82
2147261,PREVENTIVA,MACA - TRANSPORTE,5051,STRYKER,2024-11-28 09:56:00,2024-11-28 11:05:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.15
2196441,SEG. ELETRICA,BISTURI - ELETRICO,B3600 SM,DELTRONIX,2024-12-18 06:00:00,2024-12-18 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,6.0
2196459,PREVENTIVA,BISTURI - ELETRICO,B3600 SM,DELTRONIX,2024-12-18 06:00:00,2024-12-18 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,6.0
2154713,CALIBRACAO,MICROPIPETA,20UL A 200UL,LABMATE,2024-11-01 10:00:00,2024-11-06 14:38:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,124.63
2154720,CALIBRACAO,PADRAO - TERMOHIGROMETRO,THOR 3620,FANEM,2024-11-01 11:00:00,2024-11-06 17:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,126.5
2154717,CALIBRACAO,MICROPIPETA,100UL A 1000UL,LABMATE,2024-11-07 11:28:00,2024-11-08 13:45:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,26.28
2156675,PREVENTIVA,PROCESSADOR RADIOLOGICO - CR,DIRECTVIEW CR CLASSIC,CARESTREAM,2024-11-22 10:30:00,2024-11-22 13:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,2.5
2154719,CALIBRACAO,PADRAO - PIPETA,MAXI PETTE,MAXI PETTE,2024-11-07 11:31:00,2024-11-08 15:15:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,27.73
2154718,CALIBRACAO,PADRAO - PIPETA,SOCOREX,SOCOREX,2024-11-07 11:27:00,2024-11-08 14:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,27.05
2157016,INSPECAO/VERIFICACAO,CASSETE RADIOLOGICO,35 35,CARESTREAM,2024-11-06 15:51:00,2024-11-06 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ROTINA DE INSPEÇÃO,0.15
2147270,PREVENTIVA,OCT - MEDIDOR DE FLUXO SANGUINEO,QUANTIEN,ST JUDE,2024-12-02 13:10:00,2024-12-02 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,2.83
2156632,CALIBRACAO,BOMBA INJETORA DE CONTRASTE,ACCUTRON CT D,GUERBET,2024-12-02 15:00:00,2024-12-02 16:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,1.5
2187645,GERENCIAL,MODULO - CAPNOGRAFIA,E MINIC,GE HEALTHCARE,2024-11-01 08:00:00,2024-11-05 12:00:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,100.0
2156631,CALIBRACAO,BOMBA INJETORA DE CONTRASTE,ACCUTRON MR,GUERBET,2024-12-02 12:30:00,2024-12-02 14:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,1.5
2156546,PREVENTIVA,FOCO CIRURGICO TETO - LED,VOLISTA 400,GETINGE,2024-11-11 15:00:00,2024-11-11 15:59:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.98
2156545,PREVENTIVA,FOCO CIRURGICO TETO - HALOGENO,PRISMALIX,ALM,2024-11-11 16:00:00,2024-11-11 17:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
2157132,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,MFX 10H,TAIMIM,2024-11-01 09:52:00,2024-11-01 13:25:00,13 TESTE FUNCIONAL,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,3.55
2198324,INSTALACAO,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-11-13 12:20:00,2024-11-13 12:20:00,*INSTALACAO,ATIVIDADE PROGRAMADA,RECEBIMENTO DE EQUIPAMENTO(S),0.0
2157010,CORRETIVA,CAMA - ELETRICA,QUALITAS GAMA,PARAMOUNT,2024-11-01 09:25:00,2024-11-13 11:10:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,289.75
2198373,INSTALACAO,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-11-13 12:10:00,2024-11-13 12:10:00,*INSTALACAO,INSTALAÇÃO,RECEBIMENTO DE EQUIPAMENTO(S),0.0
2158060,CORRETIVA,FOCO AMBULATORIAL - HALOGENO,FL 4000HRL,MEDPEJ,2024-11-01 16:46:00,2024-11-14 10:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,305.23
2147854,INSPECAO/VERIFICACAO,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,PEDESTAL MISSOURI,MIKATOS,2024-12-03 12:00:00,2024-12-03 13:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1.0
2157050,PREVENTIVA,DETECTOR DR,1417V,IRAY,2025-01-27 13:30:00,2025-01-27 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,2.5
2157175,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA VOYAGER 1.5,GE HEALTHCARE,2024-11-01 10:20:00,2024-11-19 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,439.67
2157676,CORRETIVA,AUTOCLAVE - HORIZONTAL,HS6613 ER2,GETINGE,2024-11-01 14:29:00,2024-11-01 17:30:00,02 NAO FUNCIONA,INFRAESTRUTURA,CONFIGURAÇÃO/REINICIALIZAÇÃO,3.02
2157031,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-11-01 09:30:00,2025-01-07 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,1608.5
2156652,CORRETIVA,VENTILADOR PULMONAR,EVITA XL,DRAGER HEALTHCARE,2024-11-01 08:42:00,2025-01-07 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1616.3
2166664,CALIBRACAO,CARDIOVERSOR,TEC 5531,NIHON KOHDEN,2025-03-18 08:00:00,2025-03-19 08:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,24.0
2157012,PREVENTIVA,ANALISADOR IMUNOBIOQUIMICO,MINI VIDAS,BIOMERIEUX,2024-11-26 09:00:00,2024-11-26 11:55:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,2.92
2158564,PREVENTIVA,SECADORA - TRAQUEIA,CISA,CISA,2024-11-14 10:00:00,2024-11-14 12:00:00,*SERVICO PROGRAMADO,CAUSA NATURAL,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,2.0
2196842,CORRETIVA,MANOVACUOMETRO,MRN,MURENAS,2024-11-01 07:00:00,2025-01-09 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1659.5
2157807,CORRETIVA,ARTROSCOPIO,0° 4MM X 18CM,KARL STORZ,2024-11-01 20:00:00,2025-03-18 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,3280.0
2157639,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-11-01 14:07:00,2025-03-13 10:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),3163.88
2159603,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-11-03 08:04:00,2025-01-05 08:36:00,*SERVICO PROGRAMADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1512.53
2160654,CORRETIVA,MONITOR - MULTIPARAMETROS,B40,GE HEALTHCARE,2024-11-04 08:20:00,2024-11-04 09:20:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,1.0
2159608,CORRETIVA,HEMODIALISADOR,4008 S,FRESENIUS,2024-11-03 09:00:00,2024-11-03 10:40:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,SUBSTITUIÇÃO DE PECA(S),1.67
2159611,CORRETIVA,BOMBA INFUSORA,CADD LEGACY PCA 6300,SMITHS MEDICAL,2024-11-03 09:18:00,2025-02-28 11:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,2810.03
2159437,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-11-02 10:50:00,2025-01-10 12:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,PROCESSOS ADMINISTRATIVOS,1657.17
2163331,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF HQ190,OLYMPUS,2024-11-04 17:11:00,2025-02-06 15:00:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),2253.82
2159680,PREVENTIVA,TERMODESINFECTADORA,TD 290,ORTOSINTESE,2024-11-22 15:30:00,2024-11-22 16:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
2161939,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-11-01 17:18:00,2024-11-04 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,64.7
2161936,CORRETIVA,ARCO CIRURGICO,9800 PLUS,GE HEALTHCARE,2024-11-02 09:00:00,2024-11-08 19:30:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,154.5
2160597,CORRETIVA,MONITOR - ECG,7800,IVY BIOMEDICAL,2024-11-04 08:02:00,2024-11-04 13:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AJUSTE MECÂNICO,4.97
2175067,CORRETIVA,CARDIOVERSOR,HEARTSTART XL,PHILIPS MEDICAL,2024-11-04 07:00:00,2025-02-20 11:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,AJUSTE ELETRÔNICO,2596.0
