OS,TIPO,TIPO EQUIPAMENTO,EQUIPAMENTO,MARCA,HORARIO INICIO,HORARIO FIM,TIPO DE SERVIÇO,COMPLEMENTO,RESOLUÇÃO,TEMPO
2159791,PREVENTIVA,MOTOR - PNEUMATICO,COMPACT AIR DRIVE II,SYNTHES,2024-11-11 17:00:00,2024-11-21 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,239.0
2162551,CORRETIVA,COMPRESSOR - MANTA TERMICA,WARMTOUCH 5800,COVIDIEN - NELLCOR,2024-11-04 13:03:00,2024-11-06 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,49.45
2162423,CORRETIVA,ARCO CIRURGICO,SIREMOBIL COMPACT,SIEMENS HEALTHCARE,2024-11-04 12:25:00,2024-11-08 13:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,96.58
2162271,CORRETIVA,MONITOR - TRANSPORTE,B125,GE HEALTHCARE,2024-11-04 11:04:00,2024-11-04 14:20:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,3.27
2162120,CORRETIVA,CARDIOVERSOR,BENEHEART D3,MINDRAY,2024-11-04 09:49:00,2024-11-04 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,5.18
2162425,CORRETIVA,CENTRIFUGA,MC28I,RDE,2024-11-04 12:54:00,2024-12-27 08:43:00,01 NAO LIGA,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),1267.82
2160274,CORRETIVA,MONITOR - MULTIPARAMETROS,G3L,GENERAL MEDITECH,2024-11-03 22:47:00,2024-11-04 09:02:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,10.25
2162870,CORRETIVA,BERCO - AQUECIDO,AMPLA 2085,FANEM,2024-11-04 15:05:00,2024-11-04 15:40:00,*INSPECAO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.58
2162408,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-11-04 12:10:00,2024-11-04 18:32:00,13 TESTE FUNCIONAL,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,6.37
2160653,CORRETIVA,ANALISADOR HEMATOLOGICO,BC6000,MINDRAY,2024-11-03 08:09:00,2024-11-21 09:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,433.35
2162407,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-11-04 12:10:00,2024-11-04 18:22:00,13 TESTE FUNCIONAL,MAU USO,REVISÃO / REPARO EM PEÇAS,6.2
2162555,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-11-04 14:09:00,2024-11-04 14:33:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.4
2162642,CORRETIVA,ARCO CIRURGICO,OEC FLUOROSTAR 7900,GE HEALTHCARE,2024-11-04 16:40:00,2024-11-08 11:01:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),90.35
2163357,CORRETIVA,ELETROCARDIOGRAFO,BENEHEART R3,MINDRAY,2024-11-04 14:25:00,2024-11-06 18:43:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,52.3
2162556,CORRETIVA,ASPIRADOR - CIRURGICO,TWISTA SP 1070,GETINGE,2024-11-04 14:07:00,2024-11-04 17:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),3.38
2162279,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,AQUILION 128 TSX101A,CANON,2024-11-11 09:00:00,2024-11-11 12:10:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,3.17
2162284,CORRETIVA,ARCO CIRURGICO,OEC 9900 ELITE,GE HEALTHCARE,2024-11-04 11:40:00,2024-11-25 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,501.33
2161130,CORRETIVA,LAPAROSCOPIO,30° 4MM X 30CM,KARL STORZ,2024-11-04 14:00:00,2024-12-20 14:00:00,01 NAO LIGA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,1104.0
2160453,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ANGIOMAT ILLUMENA,MALLINCKRODT - LIEBEL - FLARSHEIM,2024-11-02 08:01:00,2024-11-04 09:10:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,49.15
2162306,CORRETIVA,MONITOR - TRANSPORTE,B450,GE HEALTHCARE,2024-11-04 11:20:00,2024-11-04 11:54:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.57
2162553,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,MONNAL T60,AIR LIQUIDE,2024-11-04 14:05:00,2024-11-04 18:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,4.42
2162462,CORRETIVA,ASSISTENTE PARA TOSSE,ONYX EASY COUGH,LUMIAR,2024-11-04 10:30:00,2024-11-14 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,239.5
2161069,CORRETIVA,VENTILADOR PULMONAR,SYNOVENT E3,MINDRAY,2024-11-04 08:32:00,2024-11-04 17:40:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE ELETRÔNICO,9.13
2162358,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2020,DIXTAL BIOMEDICA,2024-11-04 11:57:00,2024-11-04 13:49:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),1.87
2160129,PREVENTIVA,ANALISADOR HEMATOLOGICO,ABX PENTRA 80,HORIBA,2024-11-28 09:30:00,2024-11-28 16:45:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,7.25
2161761,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC30,PHILIPS MEDICAL,2024-11-04 08:38:00,2024-11-06 18:00:00,01 NAO LIGA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,57.37
2163254,CORRETIVA,CENTRIFUGA,CENTURION,LABORLINE,2024-11-04 16:35:00,2024-12-21 13:10:00,13 TESTE FUNCIONAL,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1124.58
2162107,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID 7,GE HEALTHCARE,2024-10-04 09:45:00,2024-11-04 13:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,747.25
2160282,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-11-03 07:17:00,2024-11-26 13:01:00,02 NAO FUNCIONA,MAU USO,ENTREGA / RECEBIMENTO DE EQUIPAMENTO PARA HOMECARE,557.73
2162643,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF Q180AL,OLYMPUS,2024-11-04 14:57:00,2024-11-29 10:57:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,596.0
2161937,CORRETIVA,LAPAROSCOPIO,30° 4MM X 18CM,KARL STORZ,2024-11-04 12:00:00,2025-01-13 12:00:00,01 NAO LIGA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,1680.0
2163873,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-11-05 08:30:00,2024-11-27 12:50:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,532.33
2163913,CORRETIVA,ULTRASSOM - INTRAVASCULAR,ILAB,BOSTON SCIENTIFIC,2024-11-05 09:04:00,2024-11-05 09:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,0.43
2163846,CORRETIVA,CAMA - ELETRICA,MI570 RT,MERCEDES IMEC,2024-11-05 07:53:00,2024-11-05 09:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,1.12
2163966,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON MR,GUERBET,2024-11-05 08:22:00,2024-11-27 11:00:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),530.63
2164362,CORRETIVA,CAMA - ELETRICA,A5,PARAMOUNT,2024-11-05 13:54:00,2024-11-05 14:44:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO EM TECLADO / MEMBRANA / PAINEL,0.83
2163976,CORRETIVA,SISTEMA DE IMAGEM SPECT CT,SYMBIA EVO EXCEL,SIEMENS HEALTHCARE,2024-11-05 08:00:00,2024-11-05 08:50:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.83
2163987,CORRETIVA,DETECTOR FETAL,FD 491,TOITU,2024-11-05 10:00:00,2024-11-08 10:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,72.33
2164001,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-11-05 10:11:00,2024-11-05 11:40:00,*ACESSORIO DANIFICADO,MAU USO,PROCESSOS ADMINISTRATIVOS,1.48
2172962,CORRETIVA,APARELHO DE RAIOS-X - FIXO,APOLO D,VMI,2024-11-04 10:30:00,2024-11-04 11:00:00,01 NAO LIGA,CAUSA NATURAL,AJUSTE MECÂNICO,0.5
2161853,PREVENTIVA,RESSONANCIA MAGNETICA,SIGNA ARCHITECT 3.0T,GE HEALTHCARE,2024-12-10 09:00:00,2024-12-10 16:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,7.5
2162547,CORRETIVA,MONITOR - MULTIPARAMETROS,G3L,GENERAL MEDITECH,2024-11-04 13:57:00,2024-12-23 17:00:00,03 EQUIPAMENTO DANIFICADO,,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,1179.05
2164336,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR COMPACT PLUS,B BRAUN,2024-11-05 13:37:00,2024-11-12 10:50:00,13 TESTE FUNCIONAL,CAUSA NATURAL,NÃO FOI POSSÍVEL REALIZAR,165.22
2164407,CORRETIVA,CASSETE RADIOLOGICO,35 43,CARESTREAM,2024-11-05 14:39:00,2025-01-28 15:05:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,2016.43
2163523,CALIBRACAO,VENTILOMETRO,295,ONE TOUCH,2024-11-05 09:00:00,2024-11-22 14:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,413.5
2164049,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,LIGHT SPEED ULTRA 8,GE HEALTHCARE,2024-12-09 16:30:00,2024-12-09 17:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,0.5
2166282,CORRETIVA,SECADORA - TRAQUEIA,STI 350,DAISSER,2024-11-05 06:56:00,2024-11-19 11:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,REVISÃO / REPARO EM PEÇAS,340.07
2164054,CORRETIVA,SISTEMA DE ANESTESIA,PRIMUS,DRAGER HEALTHCARE,2024-11-05 11:00:00,2024-11-05 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.0
2162895,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-11-04 15:23:00,2025-03-12 08:25:00,02 NAO FUNCIONA,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,3065.03
2161061,CORRETIVA,LAPAROSCOPIO,45° 10MM X 31CM,KARL STORZ,2024-11-04 12:00:00,2025-03-26 12:00:00,01 NAO LIGA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,3408.0
2162867,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-11-05 13:00:00,2025-03-21 08:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE ELETRÔNICO,3259.0
2164466,CORRETIVA,ELETROCARDIOGRAFO,MAC 400,GE HEALTHCARE,2024-11-05 15:11:00,2024-11-05 16:11:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.0
2164464,CORRETIVA,CAMA - ELETRICA,IB 545 045,IDEAL BEQUEM,2024-11-05 15:11:00,2024-11-05 16:20:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.15
2164475,CORRETIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-11-05 15:19:00,2024-11-05 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,0.68
2164491,CORRETIVA,INCUBADORA,DUETTO 2386,FANEM,2024-11-05 15:30:00,2024-11-05 16:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,TESTE FUNCIONAL,1.0
2164520,CORRETIVA,PROCESSADORA DE VIDEO - ENDOSCOPICA,CV190,OLYMPUS,2024-11-05 16:08:00,2025-01-21 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1845.87
2163906,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 5000,GE HEALTHCARE,2024-11-05 09:20:00,2024-11-05 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.67
2165389,CORRETIVA,MESA CIRURGICA - ELETRICA,MEERA,GETINGE,2024-11-05 14:00:00,2024-12-03 12:10:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,REVISÃO / REPARO EM PEÇAS,670.17
2164068,CORRETIVA,VENTILADOR PULMONAR,CARESCAPE R860,GE HEALTHCARE,2024-11-05 12:00:00,2025-02-21 13:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),2593.0
2164006,CORRETIVA,INCUBADORA - TRANSPORTE,IT 158 TS BABYPUFF,FANEM,2024-12-17 12:30:00,2024-12-17 13:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1.0
2164246,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-11-05 12:00:00,2024-12-06 18:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),750.0
2164243,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID S70 N,GE HEALTHCARE,2024-11-05 13:00:00,2024-11-11 17:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,148.0
2164260,CORRETIVA,CAMA - ELETRICA,CENTURIS P750,HILL ROM,2024-11-05 10:20:00,2024-11-05 13:45:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,3.42
2164261,CORRETIVA,BALANCA - ELETRONICA/MESA,9094 PLUS,TOLEDO,2024-11-05 10:06:00,2024-11-06 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,31.9
2164383,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON MR,GUERBET,2024-11-05 14:18:00,2024-11-27 11:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),524.7
2164071,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-11-05 11:15:00,2024-12-14 19:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,RECEBIMENTO DE MATERIAIS/PECAS,943.75
2164512,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR PCF,MEDISAFE,2024-11-05 15:47:00,2024-11-06 13:03:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,21.27
2167904,CORRETIVA,MONITOR - OXIDO NITRICO,NOX 1000,MORIYA,2024-11-05 14:49:00,2024-11-08 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,NÃO FOI POSSÍVEL REALIZAR,70.18
2163983,CORRETIVA,VENTILADOR PULMONAR,SAVINA 300,DRAGER HEALTHCARE,2024-11-05 09:57:00,2024-11-19 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,339.05
2163982,CORRETIVA,VENTILADOR PULMONAR,SAVINA 300,DRAGER HEALTHCARE,2024-11-05 09:56:00,2024-11-19 12:45:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,338.82
2165857,CORRETIVA,ARTROSCOPIO,0° 4MM X 18CM,KARL STORZ,2024-11-06 21:46:00,2024-12-05 07:10:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,681.4
2165114,CORRETIVA,ELETROCARDIOGRAFO,MAC 400,GE HEALTHCARE,2024-11-06 09:30:00,2024-11-06 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.0
2186410,CORRETIVA,MESA CIRURGICA - ELETRICA,PST 300S,BAXTER,2024-11-06 11:20:00,2024-11-08 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,52.67
2165168,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-11-06 09:54:00,2024-11-06 14:50:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,4.93
2164611,CORRETIVA,BERCO - ELETRICO,VTE05,VALLITECH,2024-11-05 17:00:00,2024-11-07 10:07:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),41.12
2169021,CORRETIVA,CAMA - ELETRICA,ELEGANZA SMART,LINET,2024-11-06 16:00:00,2024-12-12 11:36:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,859.6
2165191,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC10,PHILIPS MEDICAL,2024-11-06 10:10:00,2024-11-06 12:55:00,22 NAO RECONHECE CONFIGURACAO,INFRAESTRUTURA,CONFIGURAÇÃO/REINICIALIZAÇÃO,2.75
2179308,CORRETIVA,VENTILADOR PULMONAR,SERVO I,GETINGE,2024-11-06 08:00:00,2024-11-06 12:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,4.0
2165152,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,STELLAR 150,RESMED,2024-11-06 09:37:00,2024-11-06 12:15:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,2.63
2164159,CORRETIVA,MACA - TRANSPORTE,VLT 715,VALLITECH,2024-11-05 11:35:00,2025-01-27 15:30:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,1995.92
2164570,CORRETIVA,LAPAROSCOPIO,30° 10MM 33CM,STRYKER,2024-11-05 16:43:00,2025-03-21 12:20:00,03 EQUIPAMENTO DANIFICADO,MAU USO,RECEBIMENTO DE EQUIPAMENTO(S),3259.62
2166298,CORRETIVA,CASSETE RADIOLOGICO,35 43,CARESTREAM,2024-11-05 14:56:00,2024-12-23 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1147.07
2165947,PREVENTIVA,AUTOCLAVE - HORIZONTAL,EXPERT,PRISMATEC,2024-11-07 08:00:00,2024-11-13 16:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,152.5
2165561,CORRETIVA,MONITOR - MULTIPARAMETROS,SURESIGNS VM6,PHILIPS MEDICAL,2024-11-06 12:45:00,2024-11-07 14:50:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,26.08
2165602,CORRETIVA,SENSOR DE OXIMETRIA,NEONATAL,GENERICO,2024-11-06 15:22:00,2024-11-06 15:39:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.28
2165696,CORRETIVA,AUTOCLAVE - HORIZONTAL,HS6,SERCON,2024-11-06 16:00:00,2024-11-06 19:35:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,3.58
2165504,CORRETIVA,ULTRASSOM PORTATIL - GERAL,CX50,PHILIPS MEDICAL,2024-11-06 13:54:00,2024-11-06 15:24:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.5
2165726,CORRETIVA,CENTRIFUGA,CE01,KACIL,2024-11-06 12:00:00,2024-11-11 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,124.0
2165794,CORRETIVA,MODULO - GASES ANESTESICOS,SCIO FOUR,DRAGER HEALTHCARE,2024-11-06 17:27:00,2024-11-06 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.55
2165793,CORRETIVA,MODULO - GASES ANESTESICOS,SCIO FOUR,DRAGER HEALTHCARE,2024-11-06 16:30:00,2024-11-06 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.5
2165498,CORRETIVA,BOBINA - OMBRO,HD PHASED ARRAY SHOULDER 4CH 1.5T,GE HEALTHCARE,2024-11-06 13:00:00,2024-11-28 15:50:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),530.83
2165859,CORRETIVA,LAPAROSCOPIO,30° 5MM X 29CM,KARL STORZ,2024-11-06 21:46:00,2024-12-05 06:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,680.73
2165855,CORRETIVA,LAPAROSCOPIO,0° 3MM X 14CM,KARL STORZ,2024-11-06 21:46:00,2024-12-05 06:40:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),680.9
2165854,CORRETIVA,HISTEROSCOPIO,30° 2.9MM X 30CM,KARL STORZ,2024-11-06 21:45:00,2024-12-05 06:50:00,*ACESSORIO DANIFICADO,MAU USO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,681.08
2165721,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF H170,OLYMPUS,2024-11-06 17:00:00,2025-05-07 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,4367.0
2164875,CALIBRACAO,MICROPIPETA,ACURA825 500UL A 5000UL,SOCOREX,2024-11-18 08:00:00,2024-11-27 14:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,222.5
2165214,CORRETIVA,OXIMETRO DE PULSO,G1B,GENERAL MEDITECH,2024-11-06 10:24:00,2024-11-06 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.1
2165241,CORRETIVA,CAMA - ELETRICA,P1900,HILL ROM,2024-11-06 08:00:00,2024-11-29 16:17:00,01 NAO LIGA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,560.28
2165244,CORRETIVA,BISTURI - ELETRICO,VIO 200 S,ERBE,2024-11-06 10:44:00,2024-11-06 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),3.77
2165356,CORRETIVA,MONITOR - MULTIPARAMETROS,MP 30,PHILIPS MEDICAL,2024-11-05 15:36:00,2024-11-26 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,500.4
2166497,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,ADC CR30X,AGFA HEALTHCARE,2024-11-07 13:33:00,2024-11-07 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.45
2166233,CORRETIVA,IMPRESSORA DE FILME RADIOLOGICO,DRYVIEW 6950,CARESTREAM,2024-11-07 09:37:00,2024-11-18 17:10:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),271.55
2165380,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,OXYMAG,MAGNAMED,2024-11-06 12:06:00,2024-11-06 16:10:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,4.07
2165768,CORRETIVA,MONITOR - MULTIPARAMETROS,MEC 1000,MINDRAY,2024-11-06 17:07:00,2024-11-07 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,23.88
2165801,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS MRI,DRAGER HEALTHCARE,2024-12-03 11:00:00,2024-12-03 13:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,2.0
2165792,CORRETIVA,CAMA - ELETRICA,GO BED FL28EX,STRYKER,2024-11-06 17:27:00,2024-11-06 18:25:00,02 NAO FUNCIONA,CAUSA NATURAL,LUBRIFICAÇÃO,0.97
2165837,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY DELTA,DRAGER HEALTHCARE,2024-11-07 11:00:00,2024-11-07 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO EM TECLADO / MEMBRANA / PAINEL,3.5
2166147,CORRETIVA,BERCO - ELETRICO,VLT 220A ESP,VALLITECH,2024-11-07 08:20:00,2024-12-13 14:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),869.67
2166152,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIC,BIC,2024-11-07 08:25:00,2024-12-17 16:50:00,02 NAO FUNCIONA,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),968.42
2165454,CORRETIVA,VENTILADOR PULMONAR,BABYLOG VN600 HFV,DRAGER HEALTHCARE,2024-11-06 12:46:00,2024-11-06 19:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,6.23
2165808,CORRETIVA,CISTOSCOPIO,30° 4MM X 30CM,HANGZHOU HAWK,2024-11-06 17:54:00,2025-01-14 17:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1655.6
2165038,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-11-06 11:34:00,2025-02-21 17:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,2573.43
2166303,CORRETIVA,MEDIDOR - SINAIS VITAIS,SPOT VITAL SIGNS LXI,WELCH ALLYN,2024-11-06 11:56:00,2025-03-19 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,3191.07
2329853,CORRETIVA,ANALISADOR BIOLOGIA ESPACIAL,NCOUNTER PRO,NANOSTRING,2024-11-06 07:00:00,2025-03-24 14:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,3319.0
2166299,CORRETIVA,MONITOR - HEMODINAMICO,EV1000A,EDWARDS LIFESCIENCES,2024-11-06 07:56:00,2025-04-28 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,4161.07
2166391,CORRETIVA,MONITOR - MULTIPARAMETROS,C50,COMEN,2024-11-07 11:19:00,2024-11-25 09:55:00,01 NAO LIGA,CAUSA NATURAL,AJUSTE ELETRÔNICO,430.6
2165513,CORRETIVA,SISTEMA DE ANESTESIA,ATLAN A350,DRAGER HEALTHCARE,2024-11-06 14:00:00,2024-11-06 16:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,2.0
2165517,CORRETIVA,MESA CIRURGICA - ELETRICA,LYRA,GETINGE,2024-11-08 09:00:00,2024-11-08 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.5
2166409,CORRETIVA,SISTEMA DE DESINFECCAO - ENDOSCOPIA,ALX1012 DL,ENDOCLEAR,2024-11-07 10:34:00,2024-11-07 13:35:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,3.02
2166286,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412,CISA,2024-11-07 07:00:00,2024-11-07 11:20:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,4.33
2166246,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION EVO 128,GE HEALTHCARE,2024-11-07 09:50:00,2024-11-07 11:01:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,PROCESSOS ADMINISTRATIVOS,1.18
2166256,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-11-07 09:58:00,2024-11-07 10:35:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.62
2166736,CORRETIVA,WORKSTATION,SYNGO X,SIEMENS HEALTHCARE,2024-11-07 15:42:00,2024-12-07 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,714.3
2166740,CORRETIVA,ANGIOGRAFO,ARTIS ZEE FLOOR,SIEMENS HEALTHCARE,2024-11-07 15:42:00,2024-12-07 10:10:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,714.47
2166098,CORRETIVA,SISTEMA DIPRIFUSOR,TE SS830T SS3TCI,TERUMO,2024-11-07 07:10:00,2024-11-12 08:00:00,*ACESSORIO DANIFICADO,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,120.83
2166838,CORRETIVA,ESTOJO ARSENAL PARA ENDOSCOPIO,EA20 06 COLONO,ENDOCLEAR,2024-11-07 17:50:00,2024-11-07 18:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.67
2166839,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM100,PHILIPS MEDICAL,2024-11-07 17:10:00,2024-11-07 17:30:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,0.33
2166501,CORRETIVA,LAPAROSCOPIO,30° 10MM X 30CM,SOPRO COMEG,2024-11-07 08:40:00,2024-11-07 09:40:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.0
2166525,CORRETIVA,SISTEMA DE ANESTESIA,CARESTATION 650,GE HEALTHCARE,2024-11-07 11:53:00,2024-11-07 15:46:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,3.88
2166531,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-11-07 14:19:00,2024-11-07 15:16:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.95
2175171,CORRETIVA,AUTOCLAVE - HORIZONTAL,A 523,ORTOSINTESE,2024-11-12 13:30:00,2024-11-12 15:00:00,18 MOLHANDO MATERIAL,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,1.5
2168715,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT FLEX,MEDELA,2024-11-08 14:07:00,2024-11-08 14:20:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.22
2166104,CORRETIVA,APARELHO DE RAIOS-X - TELECOMANDADO,LUMINOS FUSION,SIEMENS HEALTHCARE,2024-11-06 07:27:00,2024-11-08 14:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ATUALIZAÇÃO DE DADOS NO SISTEMA,54.55
2166545,CORRETIVA,CARDIOVERSOR,TEC 5631,NIHON KOHDEN,2024-11-07 14:39:00,2025-01-24 08:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1865.35
2167857,CORRETIVA,SISTEMA DE HIPOHIPERTERMIA,CRITICOOL,MTRE,2024-11-07 20:07:00,2024-12-06 07:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,682.88
2167896,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-11-08 07:58:00,2024-11-08 09:35:00,*ACESSORIO DANIFICADO,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,1.62
2167902,CORRETIVA,MONITOR - MULTIPARAMETROS,BENEVISION N12,MINDRAY,2024-11-07 07:11:00,2024-11-08 08:40:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,25.48
2166507,CORRETIVA,CAMA - ELETRICA,VLT 930,VALLITECH,2024-11-07 13:48:00,2024-11-11 15:50:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),98.03
2166309,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,POLYMOBIL PLUS,SIEMENS HEALTHCARE,2024-11-07 10:20:00,2024-11-14 17:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,175.17
2168879,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION EVO 128,GE HEALTHCARE,2024-11-08 11:30:00,2024-12-20 17:26:00,02 NAO FUNCIONA,CAUSA NATURAL,REALIZAÇÃO DE CALIBRAÇÃO,1013.93
2168359,INSTALACAO,BOMBA INFUSORA,CADD LEGACY PLUS 6500,SMITHS MEDICAL,2024-11-08 10:30:00,2024-11-08 16:30:00,*INSTALACAO,INSTALAÇÃO,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,6.0
2168373,INSTALACAO,MONITOR - OXIDO NITRICO,NOX 1000,MORIYA,2024-11-08 10:00:00,2024-11-08 10:20:00,*INSTALACAO,INSTALAÇÃO,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,0.33
2168378,CORRETIVA,TRANSFORMADOR DE PAREDE,GS 777,WELCH ALLYN,2024-11-07 11:02:00,2024-11-08 17:19:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,30.28
2168381,CORRETIVA,ARCO CIRURGICO,OEC FLUOROSTAR 7900,GE HEALTHCARE,2024-11-08 10:00:00,2024-11-25 17:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,415.0
2168390,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-11-08 11:05:00,2024-11-08 11:45:00,01 NAO LIGA,MAU USO,AVALIAÇÃO TÉCNICA,0.67
2168206,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF Q180,OLYMPUS,2024-11-07 09:11:00,2024-11-18 15:46:00,13 TESTE FUNCIONAL,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,270.58
2168417,CORRETIVA,MACA - TRANSPORTE,MT 412,META HOSPITALAR,2024-11-08 11:27:00,2024-11-08 12:46:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,AJUSTE MECÂNICO,1.32
2168429,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,BRIVO CT385 16,GE HEALTHCARE,2024-11-08 11:35:00,2024-11-13 16:45:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,125.17
2168753,CORRETIVA,MONITOR - MULTIPARAMETROS,B105,GE HEALTHCARE,2024-11-08 14:37:00,2024-11-08 15:10:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.55
2168755,CORRETIVA,ULTRASSOM - ECOCARDIO,AFFINITI 70 G,PHILIPS MEDICAL,2024-11-08 14:38:00,2024-11-11 14:31:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,71.88
2168181,CORRETIVA,APARELHO DE RAIOS-X - FIXO,AERODR MAXIMUS,KONICA MINOLTA,2024-11-08 08:52:00,2024-11-08 10:20:00,02 NAO FUNCIONA,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,1.47
2168193,CORRETIVA,TERMOSELADORA MICROPROCESSADA,SS201,PMS MEDICAL,2024-11-08 09:03:00,2024-11-08 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.95
2168235,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2020,DIXTAL BIOMEDICA,2024-11-08 09:35:00,2024-11-08 09:58:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.38
2166306,CORRETIVA,ULTRASSOM PORTATIL - GERAL,CYPRESS,SIEMENS HEALTHCARE,2024-11-07 08:00:00,2024-11-12 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,122.0
2167038,CORRETIVA,CABECOTE DE CAMERA,IMAGE1 HD H3 Z,KARL STORZ,2024-11-07 08:00:00,2024-11-07 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.0
2166376,CORRETIVA,LAPAROSCOPIO,30° 5MM X 29CM,KARL STORZ,2024-11-07 11:08:00,2025-02-06 11:55:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,2184.78
2166180,CORRETIVA,MONITOR - MULTIPARAMETROS,B155,GE HEALTHCARE,2024-11-07 08:50:00,2025-02-26 14:30:00,02 NAO FUNCIONA,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,2669.67
2166114,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,MONNAL T60,AIR LIQUIDE,2024-11-07 07:45:00,2025-01-16 19:30:00,03 EQUIPAMENTO DANIFICADO,,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,1691.75
2168157,CORRETIVA,BANHO MARIA,1147,FANEM,2024-11-07 15:35:00,2024-11-08 09:06:00,18 MOLHANDO MATERIAL,CAUSA NATURAL,AJUSTE HIDRÁULICO,17.52
2168159,CORRETIVA,ESTUFA,520,FANEM,2024-11-08 08:35:00,2024-11-08 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.42
2168461,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,PREMIUM,PREMIUM,2024-11-08 11:59:00,2024-11-08 13:45:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1.77
2168490,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7500,WELCH ALLYN,2024-11-08 12:29:00,2024-11-11 10:35:00,13 TESTE FUNCIONAL,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,70.1
2168647,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS GS,DRAGER HEALTHCARE,2024-11-08 08:05:00,2024-11-08 09:05:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.0
2168854,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-11-08 13:47:00,2024-11-08 14:47:00,04 NAO FUNCIONA NA BATERIA,INSTALAÇÃO,TROCA / INSTALAÇÃO DE BATERIA,1.0
2168806,CORRETIVA,APARELHO DE RAIOS-X - FIXO,COMPACTO PLUS DR600,VMI,2024-11-08 14:20:00,2024-11-11 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,72.67
2168865,CORRETIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-11-08 16:34:00,2024-11-08 17:24:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.83
2168797,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,PRESSURE,PRESSURE,2024-11-08 15:23:00,2024-11-12 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),88.62
2168886,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,SOMATOM PERSPECTIVE 128,SIEMENS HEALTHCARE,2024-11-08 17:20:00,2024-11-08 17:40:00,13 TESTE FUNCIONAL,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.33
2169924,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS CE,DRAGER HEALTHCARE,2024-11-08 15:00:00,2024-11-08 17:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,2.5
2169853,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR COMPACT PLUS,B BRAUN,2024-11-08 10:00:00,2025-01-03 12:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1346.0
2168438,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA EXPLORER 1.5T,GE HEALTHCARE,2024-11-08 08:05:00,2024-11-12 16:16:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,104.18
2168349,CORRETIVA,RESSONANCIA MAGNETICA,ACHIEVA 1.5T,PHILIPS MEDICAL,2024-11-14 09:00:00,2024-11-14 09:30:00,*SERVICO PROGRAMADO,CAUSA NATURAL,CONTROLE DE QUALIDADE DE EQUIPAMENTOS RADIOLÓGICOS,0.5
2169003,GERENCIAL,VIDEOENDOSCOPIO - ALTA,GIF H180,OLYMPUS,2024-11-09 08:50:00,2024-11-09 09:50:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),1.0
2169015,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-11-09 09:59:00,2024-11-09 10:25:00,29 FALTA DE EQUIPAMENTO,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.43
2170269,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT FLEX,MEDELA,2024-11-11 15:15:00,2024-11-14 13:01:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,69.77
2168179,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-11-08 09:49:00,2024-11-08 17:21:00,*NOTIFICAÇÃO DE EVENTO ADVERSO/TECNOVIGILÂNCIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),7.53
2169080,CORRETIVA,INSUFLADOR - TESTE DE ENDOSCOPIO,MU1,OLYMPUS,2024-11-09 15:50:00,2024-11-11 12:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,44.67
2169065,CORRETIVA,APARELHO DE RAIOS-X - FIXO,AERODR MAXIMUS,KONICA MINOLTA,2024-11-09 15:14:00,2024-11-12 11:07:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),67.88
2169946,CORRETIVA,ULTRASSOM - GERAL,LOGIQ S8,GE HEALTHCARE,2024-11-11 10:24:00,2024-11-14 14:24:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,76.0
2170025,CORRETIVA,HISTEROSCOPIO,30° 4MM X 28CM,OLYMPUS,2024-11-11 11:10:00,2024-12-30 09:00:00,01 NAO LIGA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,1173.83
2170225,CORRETIVA,FIBROENDOSCOPIO - ALTA,BF 1T180,OLYMPUS,2024-11-11 14:35:00,2024-12-05 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,576.42
2168733,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,OPTIMA CT660 64,GE HEALTHCARE,2024-12-19 08:00:00,2024-12-19 13:35:00,*ACESSORIO DANIFICADO,MAU USO,TESTE FUNCIONAL,5.58
2170208,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-11-11 14:27:00,2024-11-14 16:40:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,SUBSTITUIÇÃO DE PECA(S),74.22
2170429,CORRETIVA,FOTOTERAPIA - SUPERLED,4006 BILITRON BED,FANEM,2024-11-11 17:31:00,2024-12-30 13:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1171.48
2168744,CORRETIVA,TRANSDUTOR TRANSVAGINAL/RETAL,E8C,GE HEALTHCARE,2024-11-08 14:30:00,2025-03-10 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2929.5
2173954,CORRETIVA,MONITOR - GASES ANESTESICOS,VAMOS PLUS,DRAGER HEALTHCARE,2024-11-08 12:10:00,2025-06-03 18:40:00,*NOTIFICAÇÃO DE EVENTO ADVERSO/TECNOVIGILÂNCIA,ERRO DE PROCEDIMENTO,COLOCADO EM TESTE TÉCNICO,4974.5
2169659,CORRETIVA,VENTILADOR PULMONAR,INTERNEO,INTERMED,2024-11-11 07:10:00,2024-11-11 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.83
2169913,CORRETIVA,CAMA - ELETRICA,QUALITAS GAMA,PARAMOUNT,2024-11-11 09:44:00,2024-11-29 10:18:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,432.57
2170322,CORRETIVA,CAMA - ELETRICA,A5,PARAMOUNT,2024-11-11 16:02:00,2024-11-11 16:20:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.3
2169744,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-11-11 08:20:00,2025-02-21 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,2455.67
2168897,CORRETIVA,CRIOSTATO,CM1860 UV,LEICA,2024-11-08 18:25:00,2025-04-10 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),3669.58
2169857,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,EC 380LKP,PENTAX,2024-11-11 09:13:00,2024-11-12 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,24.78
2169785,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,DIRECTVIEW CR ELITE,CARESTREAM,2024-11-11 08:26:00,2024-11-14 18:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,81.57
2170401,CORRETIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-11-11 17:05:00,2024-11-11 17:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,0.42
2169841,CORRETIVA,IMPRESSORA DE FILME RADIOLOGICO,DRYVIEW 6850,CARESTREAM,2024-11-11 09:10:00,2024-11-11 10:06:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,LIMPEZA,0.93
2169888,CORRETIVA,INSUFLADOR - CO2,THERMOFLATOR 26432020,KARL STORZ,2024-11-11 09:28:00,2024-11-13 18:00:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,56.53
2170034,CORRETIVA,BOMBA INJETORA DE CONTRASTE,INJEKTRON 82 HP,GUERBET,2024-11-11 09:40:00,2024-11-12 19:25:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),33.75
2170336,CORRETIVA,CAMA - ELETRICA,CENTURIS PRO LI900B1,HILL ROM,2024-11-11 16:31:00,2025-01-07 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,1361.48
2170271,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-11-11 15:14:00,2025-01-16 15:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),1584.1
2169855,CORRETIVA,ASPIRADOR - CIRURGICO,L&S COELHO,L&S COELHO,2024-11-11 08:52:00,2025-01-27 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1849.13
2169745,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-11-11 08:10:00,2025-03-06 14:12:00,02 NAO FUNCIONA,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),2766.03
2170362,CORRETIVA,OXIMETRO DE PULSO,PM10N,COVIDIEN - NELLCOR,2024-11-11 10:10:00,2024-12-18 14:20:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),892.17
2171794,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS MRI,DRAGER HEALTHCARE,2024-11-12 17:20:00,2024-11-12 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,0.67
2171000,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,OXYLOG 3000 PLUS,DRAGER HEALTHCARE,2024-11-12 09:02:00,2024-11-12 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,6.97
2171404,CORRETIVA,ESTERILIZADORA A PEROXIDO,STERRAD 100S,ASP,2024-11-12 12:46:00,2024-11-22 13:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),240.23
2171751,CORRETIVA,ANGIOGRAFO,ARTIS ZEE FLOOR,SIEMENS HEALTHCARE,2024-11-29 09:00:00,2024-11-29 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,7.0
2171751,CORRETIVA,ANGIOGRAFO,ARTIS ZEE FLOOR,SIEMENS HEALTHCARE,2024-11-29 09:00:00,2024-11-29 16:00:00,20 DISPLAY DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),7.0
2171487,CORRETIVA,ESTIMULADOR - MUSCULAR TERAPEUTICO,GENESY 3000,DOMINO,2024-11-12 13:35:00,2024-11-12 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,3.42
2172262,CORRETIVA,CARDIOVERSOR,CARDIOMAX 8,INSTRAMED,2024-11-12 17:00:00,2024-11-12 18:03:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.05
2169953,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-11-11 10:07:00,2024-11-11 10:40:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),0.55
2169945,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIC,BIC,2024-11-11 10:03:00,2024-11-11 12:01:00,13 TESTE FUNCIONAL,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1.97
2169964,CORRETIVA,AUTOCLAVE - HORIZONTAL,HI SPEED II,BAUMER,2024-11-11 10:15:00,2024-11-11 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.75
2169807,CORRETIVA,ELETROCARDIOGRAFO,CARDIOLINE ECG 100L,PROLIFE,2024-11-11 08:46:00,2024-11-11 09:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.23
2169977,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412,CISA,2024-11-11 10:35:00,2024-11-11 11:30:00,02 NAO FUNCIONA,INFRAESTRUTURA,AJUSTE ELETRÔNICO,0.92
2169980,CORRETIVA,ULTRASSOM - GERAL,LOGIQ P5,GE HEALTHCARE,2024-11-11 10:40:00,2024-11-11 12:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,1.33
2169997,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF H170,OLYMPUS,2024-11-09 08:00:00,2024-11-11 14:06:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,54.1
2170000,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-11-09 18:41:00,2024-11-28 13:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,450.32
2170003,CORRETIVA,BANHO MARIA,1147,FANEM,2024-11-08 17:00:00,2024-11-27 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,454.0
2169781,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON CT D,GUERBET,2024-11-11 08:21:00,2024-11-12 19:15:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),34.9
2169775,CORRETIVA,RESSONANCIA MAGNETICA,ACHIEVA DSTREAM 1.5T,PHILIPS MEDICAL,2024-11-11 08:19:00,2024-11-11 08:19:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.0
2170101,CORRETIVA,CARDIOVERSOR,UMED20,MINDRAY,2024-11-11 12:12:00,2024-11-11 13:15:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1.05
2170105,CORRETIVA,EQUIPO DE OTORRINO,MAZ,STECI,2024-11-09 12:20:00,2024-12-02 07:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,546.67
2170114,CORRETIVA,SISTEMA DE IMAGEM PET CT,DISCOVERY MI,GE HEALTHCARE,2024-11-15 09:00:00,2024-11-15 13:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,4.0
2170131,CORRETIVA,APARELHO DE RAIOS-X - FIXO,COMPACTO PLUS DR800,VMI,2024-11-11 12:56:00,2024-11-11 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.07
2170172,CORRETIVA,MONITOR - MULTIPARAMETROS,UMEC12,MINDRAY,2024-11-11 13:54:00,2024-11-11 14:44:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.83
2170232,CORRETIVA,CARDIOVERSOR,CARDIOMAX 8,INSTRAMED,2024-11-10 14:38:00,2024-11-12 08:30:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),41.87
2170281,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM150,PHILIPS MEDICAL,2024-11-11 17:45:00,2024-11-11 18:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.25
2170283,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-11-11 13:00:00,2024-11-11 14:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1.0
2170298,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,1588 HD,STRYKER,2024-11-11 15:39:00,2024-11-11 16:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.35
2170412,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,MONNAL T60,AIR LIQUIDE,2024-11-11 08:03:00,2024-12-20 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,941.95
2170438,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT FLEX,MEDELA,2024-11-11 17:54:00,2024-11-12 08:15:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,14.35
2169868,CORRETIVA,CAMA - ELETRICA,IB 565 LS,IDEAL BEQUEM,2024-11-11 14:15:00,2024-11-11 15:15:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.0
2170931,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-11-11 14:00:00,2024-11-11 14:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,0.5
2170928,CORRETIVA,ESPIROMETRO,METALYZER 3B,CORTEX,2024-11-11 16:00:00,2024-11-11 17:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,1.0
2169733,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-11-11 08:05:00,2024-11-11 08:40:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,SUBSTITUIÇÃO DE PECA(S),0.58
2170442,CORRETIVA,SISTEMA DE ALTO FLUXO,AIRVO 2,FISHER & PAYKEL,2024-11-11 18:12:00,2024-11-11 18:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.3
2169869,CORRETIVA,MESA CIRURGICA - ELETRICA,ALPHACLASSIC PRO 1118,GETINGE,2024-11-11 09:30:00,2024-11-11 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,2.0
2170909,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC30,PHILIPS MEDICAL,2024-11-12 07:58:00,2024-11-13 12:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,28.03
2170957,CORRETIVA,CAMA - ELETRICA,SV1,STRYKER,2024-11-12 08:42:00,2024-11-12 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.8
2171127,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7500,WELCH ALLYN,2024-11-11 10:31:00,2024-11-18 17:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,174.48
2170112,CORRETIVA,WORKSTATION,ADVANTAGE WORKSTATION SERVER,GE HEALTHCARE,2024-11-11 12:31:00,2024-11-12 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,21.48
2171395,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-11-12 11:21:00,2024-11-12 12:30:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,1.15
2171481,CORRETIVA,VENTILADOR PULMONAR,CARESCAPE R860,GE HEALTHCARE,2024-11-12 13:31:00,2024-11-12 16:00:00,03 EQUIPAMENTO DANIFICADO,EXTRAVIO,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,2.48
2171499,CORRETIVA,CAMA - ELETRICA,TOTALCARE,HILL ROM,2024-11-12 13:53:00,2024-11-12 15:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,LIMPEZA,1.28
2170955,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS GS,DRAGER HEALTHCARE,2024-11-12 08:40:00,2024-11-12 09:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.33
2171018,CORRETIVA,RESSONANCIA MAGNETICA,OPTIMA MR360 1.5T,GE HEALTHCARE,2024-11-12 08:30:00,2024-11-12 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,3.5
2172682,CORRETIVA,TRANSDUTOR TRANSESOFAGICO,X8 2T,PHILIPS MEDICAL,2024-11-13 10:30:00,2024-12-26 14:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1035.5
2172577,CORRETIVA,ULTRASSOM - GERAL,LOGIQ P5,GE HEALTHCARE,2024-11-13 11:11:00,2024-11-13 12:30:00,01 NAO LIGA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.32
2171605,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR COMPACT PLUS,B BRAUN,2024-11-12 15:17:00,2024-11-12 16:15:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.97
2171600,CORRETIVA,APARELHO DE RAIOS-X - FIXO,XR 6000,GE HEALTHCARE,2024-11-12 15:13:00,2024-11-12 16:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.78
2171622,CORRETIVA,MODULO - PRESSAO INVASIVA,IBP,DIXTAL BIOMEDICA,2024-11-12 15:29:00,2024-11-12 15:59:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.5
2171533,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM100,PHILIPS MEDICAL,2024-11-12 15:30:00,2024-11-12 16:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.5
2171545,CORRETIVA,ESTEIRA ERGOMETRICA,CENTURION 300,MICROMED,2024-11-12 14:24:00,2024-11-13 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,26.6
2172954,CORRETIVA,LAPAROSCOPIO,30° 4MM X 18CM,KARL STORZ,2024-11-13 16:47:00,2024-12-27 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1048.22
2172646,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,SOMATOM DEFINITION EDGE 128,SIEMENS HEALTHCARE,2024-11-15 09:30:00,2024-11-18 13:45:00,01 NAO LIGA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,76.25
2177825,CORRETIVA,RESSONANCIA MAGNETICA,PANORAMA 0.23T,PHILIPS MEDICAL,2024-11-13 08:27:00,2024-11-14 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,31.55
2173344,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,1288,STRYKER,2024-11-13 16:10:00,2024-11-19 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,139.33
2171793,CORRETIVA,DETECTOR FETAL,FD 491,TOITU,2024-11-12 17:17:00,2024-12-23 17:30:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,984.22
2172095,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-11-13 07:18:00,2024-12-03 10:40:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),483.37
2172518,CORRETIVA,AUTOCLAVE - HORIZONTAL,HI SPEED II,BAUMER,2024-11-12 22:00:00,2024-11-13 10:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,12.17
2172707,CORRETIVA,KIT DE MESA,CRANIO 3 PINOS,MICROMAR,2024-11-12 15:31:00,2024-11-12 15:50:00,02 NAO FUNCIONA,CAUSA NATURAL,LUBRIFICAÇÃO,0.32
2171745,CORRETIVA,APARELHO DE RAIOS-X - FIXO,AERODR MAXIMUS,KONICA MINOLTA,2024-11-12 15:10:00,2024-11-12 17:30:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.33
2171602,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7100,WELCH ALLYN,2024-11-12 15:15:00,2024-11-12 16:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.25
2172197,CORRETIVA,SISTEMA DE ALTO FLUXO,PRECISION FLOW,VAPOTHERM,2024-11-13 08:48:00,2024-11-19 16:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AJUSTE MECÂNICO,151.7
2172230,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,PREMIUM,PREMIUM,2024-11-13 09:20:00,2024-11-13 10:20:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.0
2172392,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,DRX REVOLUTION,CARESTREAM,2024-11-13 10:00:00,2024-11-14 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,26.0
2171204,CORRETIVA,VENTILADOR PULMONAR,EVITA 4,DRAGER HEALTHCARE,2024-11-12 10:30:00,2024-12-12 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),717.5
2172131,CORRETIVA,MONITOR - MULTIPARAMETROS,UMEC12,MINDRAY,2024-11-13 08:11:00,2024-11-13 08:41:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.5
2172801,CORRETIVA,ANALISADOR HEMATOLOGICO,ABX PENTRA 80,HORIBA,2024-11-28 09:00:00,2024-11-28 16:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,7.5
2172803,INSTALACAO,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-11-13 14:45:00,2024-11-13 16:30:00,*INSTALACAO,ATIVIDADE PROGRAMADA,ORGANIZAÇÃO SETORIAL,1.75
2172822,CORRETIVA,MONITOR - MULTIPARAMETROS,B105,GE HEALTHCARE,2024-11-13 14:44:00,2024-11-13 16:10:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.43
2172839,CORRETIVA,OXIMETRO DE PULSO,PM 60,MINDRAY,2024-11-13 15:18:00,2024-11-13 15:58:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.67
2172858,CORRETIVA,MONITOR - MULTIPARAMETROS,B40,GE HEALTHCARE,2024-11-13 15:06:00,2024-11-13 15:35:00,*ATIVIDADE GERENCIAL,ATIVIDADE PROGRAMADA,PROCESSOS ADMINISTRATIVOS,0.48
2172856,CORRETIVA,MONITOR - MULTIPARAMETROS,G3L,GENERAL MEDITECH,2024-11-13 15:36:00,2024-11-13 15:53:00,*ATIVIDADE GERENCIAL,ATIVIDADE PROGRAMADA,PROCESSOS ADMINISTRATIVOS,0.28
2172868,CORRETIVA,MICROSCOPIO - ANALITICO,ECLIPSE SI RS,NIKON,2024-11-13 15:20:00,2024-11-13 15:50:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AJUSTE DE PARÂMETROS DESCALIBRADOS,0.5
2173556,CORRETIVA,CARDIOVERSOR,R SERIES,ZOLL,2024-11-14 12:45:00,2024-11-14 13:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,0.75
2173265,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412 AQUAZERO,CISA,2024-11-14 08:38:00,2024-11-18 16:40:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,104.03
