OS,TIPO,TIPO EQUIPAMENTO,EQUIPAMENTO,MARCA,HORARIO INICIO,HORARIO FIM,TIPO DE SERVIÇO,COMPLEMENTO,RESOLUÇÃO,TEMPO
2173636,CORRETIVA,ULTRASSOM - GERAL,AFFINITI 70 G,PHILIPS MEDICAL,2024-11-14 14:23:00,2024-11-14 15:30:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.12
2173682,CORRETIVA,FONTE DE LUZ - XENON,XL4400,FUJIFILM MEDICAL,2024-09-19 17:00:00,2024-09-19 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.0
2172477,CORRETIVA,FOCO AMBULATORIAL - LED,FL 4000H,MEDPEJ,2024-11-13 10:20:00,2024-11-13 14:45:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,4.42
2172476,CORRETIVA,INCUBADORA,1186A,FANEM,2024-11-13 09:37:00,2024-11-13 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,5.38
2172550,CORRETIVA,MONITOR - MULTIPARAMETROS,B105,GE HEALTHCARE,2024-11-13 13:22:00,2024-11-13 14:02:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.67
2172796,CORRETIVA,ARCO CIRURGICO,BRIVO OEC 785,GE HEALTHCARE,2024-11-13 14:40:00,2024-11-18 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,MAU USO,REVISÃO / REPARO EM PEÇAS,122.33
2173263,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,CR 825,CARESTREAM,2024-11-13 17:00:00,2024-11-14 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,17.0
2173367,INSTALACAO,BALANCA - ANTROPOMETRICA,W 200,WELMY,2024-11-13 10:31:00,2024-11-13 10:45:00,*INSTALACAO,INSTALAÇÃO,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,0.23
2172086,CORRETIVA,TRANSDUTOR LINEAR,EL18 4,PHILIPS MEDICAL,2024-11-13 06:58:00,2024-11-14 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,26.03
2173347,CORRETIVA,CABECOTE DE CAMERA,1288 HD,STRYKER,2024-11-13 17:20:00,2024-11-21 08:20:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,183.0
2173004,CORRETIVA,VENTILADOR PULMONAR,EVITA 4,DRAGER HEALTHCARE,2024-11-13 17:20:00,2024-12-12 16:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),694.67
2173005,CORRETIVA,AUTOCLAVE - HORIZONTAL,HI VAC II,BAUMER,2024-11-13 17:55:00,2024-11-14 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,15.58
2175311,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE 7100,GE HEALTHCARE,2024-11-13 13:00:00,2024-11-13 18:00:00,02 NAO FUNCIONA,MAU USO,AJUSTE DE PARÂMETROS DESCALIBRADOS,5.0
2172951,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-11-13 17:00:00,2024-12-18 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ATIVIDADE PROGRAMADA,REVISÃO / REPARO EM PLACA(S),838.0
2172283,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION ACT 16,GE HEALTHCARE,2024-11-14 08:00:00,2024-11-15 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,28.0
2172763,CORRETIVA,ULTRASSOM - PUNCAO,RITE 8,BARD,2024-11-13 14:13:00,2025-01-29 17:34:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1851.35
2172886,CORRETIVA,BISTURI - ELETRICO,FORCE 2,COVIDIEN - VALLEYLAB,2024-11-13 16:02:00,2025-02-25 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,2496.97
2172098,CORRETIVA,MESA CIRURGICA - ELETRICA,ALPHASTAR 1132,GETINGE,2024-11-13 12:00:00,2025-01-31 20:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1904.0
2172619,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY DELTA XL,DRAGER HEALTHCARE,2024-11-13 09:36:00,2024-11-13 10:30:00,*ACESSORIO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.9
2172623,CORRETIVA,CARDIOVERSOR,TEC 5631,NIHON KOHDEN,2024-11-14 16:00:00,2024-11-14 18:00:00,*INSPECAO,CAUSA NATURAL,TESTE FUNCIONAL,2.0
2172113,CORRETIVA,MONITOR - MULTIPARAMETROS,VISTA 120,DRAGER HEALTHCARE,2024-11-13 07:56:00,2024-11-13 11:40:00,*ACESSORIO DANIFICADO,ATIVIDADE PROGRAMADA,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,3.73
2172681,CORRETIVA,MICROSCOPIO - ANALITICO,ECLIPSE SI RS,NIKON,2024-11-13 12:13:00,2024-11-13 13:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,1.12
2172749,CORRETIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-11-13 13:44:00,2024-11-13 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,2.27
2172755,CORRETIVA,ELETROCARDIOGRAFO,EP 12,DIXTAL BIOMEDICA,2024-11-13 13:00:00,2024-11-18 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,120.0
2173958,CORRETIVA,FONTE DE LUZ - XENON,EXERA II CLV180,OLYMPUS,2024-11-14 18:30:00,2024-11-18 10:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,87.5
2173291,CORRETIVA,TERMODESINFECTADORA,MAT LD2314,MATACHANA,2024-11-14 09:03:00,2024-11-18 09:40:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,96.62
2173212,GERENCIAL,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-11-14 03:03:00,2024-11-14 03:15:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.2
2173783,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-11-14 16:17:00,2024-11-19 18:10:00,13 TESTE FUNCIONAL,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,121.88
2174633,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-11-14 11:00:00,2024-11-14 12:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1.0
2173405,CORRETIVA,BALAO INTRA-AORTICO,CS100,DATASCOPE,2024-11-14 10:54:00,2024-11-14 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.1
2170903,CORRETIVA,UMIDIFICADOR,GT2000,GLOBAL TEC,2024-11-12 08:00:00,2025-01-07 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1351.0
2170908,CORRETIVA,UMIDIFICADOR,MR410,FISHER & PAYKEL,2024-11-12 08:01:00,2025-01-07 15:24:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1351.38
2171014,CORRETIVA,PROCESSADOR DE TECIDOS,EXCELSIOR,THERMO SCIENTIFIC,2024-11-12 09:11:00,2024-11-12 09:55:00,02 NAO FUNCIONA,INFRAESTRUTURA,AJUSTE ELETRÔNICO,0.73
2178789,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS,DRAGER HEALTHCARE,2024-11-12 09:00:00,2025-01-24 15:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,1758.0
2171054,CORRETIVA,IMPRESSORA LABORATORIAL,IPC,LEICA,2024-11-12 09:45:00,2024-11-12 11:40:00,03 EQUIPAMENTO DANIFICADO,ATIVIDADE PROGRAMADA,AJUSTE ELETRÔNICO,1.92
2171136,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF H170L,OLYMPUS,2024-11-12 10:33:00,2025-01-20 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1655.45
2173690,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-11-14 11:20:00,2024-11-14 12:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),0.67
2173737,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,COMPLETO BIS,COVIDIEN - BIS,2024-11-14 15:40:00,2024-11-14 16:15:00,03 EQUIPAMENTO DANIFICADO,MAU USO,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,0.58
2173829,CORRETIVA,MESA CIRURGICA - ELETRICA,ALPHACLASSIC PRO 1118,GETINGE,2024-11-14 17:23:00,2024-12-07 07:11:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,541.8
2173956,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-11-14 18:25:00,2024-11-21 14:00:00,01 NAO LIGA,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,163.58
2173968,CORRETIVA,MONITOR - COAGULACAO ATIVA,ROTEM SIGMA,TEM INNOVATION,2024-11-14 07:00:00,2024-11-14 16:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,ACOMPANHAMENTO DE SERVICO EXTERNO,9.0
2188001,CORRETIVA,CENTRIFUGA,Q222TM2,QUIMIS,2024-11-14 12:40:00,2025-01-08 16:05:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1323.42
2187998,CORRETIVA,CENTRIFUGA,Q222TM2,QUIMIS,2024-11-14 12:20:00,2025-01-08 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1323.67
2172973,CORRETIVA,CAMA - ELETRICA,VERSACARE,HILL ROM,2024-11-13 17:30:00,2025-02-11 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,2152.5
2172792,CORRETIVA,LAPAROSCOPIO,30° 10MM X 30CM,KARL STORZ,2024-11-13 14:35:00,2025-05-15 10:37:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),4388.03
2174321,CORRETIVA,INCUBADORA,GIRAFFE OMNIBED CS1,GE HEALTHCARE,2024-11-15 16:00:00,2024-11-21 14:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,142.0
2174156,CORRETIVA,CAMA - ELETRICA,HR900,HILL ROM,2024-11-15 17:19:00,2024-11-18 11:40:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),66.35
2173594,CORRETIVA,MARCAPASSO - BICAMERAL,5392,MEDTRONIC,2024-11-14 12:09:00,2024-11-28 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,335.85
2173220,GERENCIAL,VIDEOENDOSCOPIO - BAIXA,CF H180AL,OLYMPUS,2024-11-14 07:34:00,2024-11-21 17:00:00,*SERVICO PROGRAMADO,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),177.43
2173510,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,BRILLIANCE CT 16 SLICES,PHILIPS MEDICAL,2024-11-14 12:03:00,2024-11-14 13:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.95
2173346,CORRETIVA,MESA DE EXAME - ELETRICA,VLT 418,VALLITECH,2024-11-14 10:18:00,2024-11-14 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,4.2
2173498,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID T8,GE HEALTHCARE,2024-11-14 11:45:00,2024-11-14 14:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,2.25
2174248,CORRETIVA,CABO DE ECG,ELETROCARDIOGRAFO,GENERICO,2024-11-16 10:46:00,2024-11-16 11:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.73
2174249,CORRETIVA,ULTRASSOM - GERAL,AFFINITI 50 G,PHILIPS MEDICAL,2024-11-16 10:46:00,2024-11-16 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.73
2173668,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF Q180,OLYMPUS,2024-11-14 14:46:00,2025-01-11 13:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1390.23
2173755,CORRETIVA,MONITOR - COAGULACAO ATIVA,MCA 2000,FUNDACAO ADIB JATENE,2024-11-13 16:00:00,2025-02-26 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,2521.0
2174554,CORRETIVA,ULTRASSOM - GERAL,VIVID T8,GE HEALTHCARE,2024-11-15 14:30:00,2024-11-18 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,67.5
2174091,CORRETIVA,BALANCA - ANTROPOMETRICA,W 200A,WELMY,2024-11-15 08:56:00,2024-11-29 15:17:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,342.35
2174137,CORRETIVA,CENTRAL DE MONITORIZACAO,INTELLIVUE PIIC IX 16LT,PHILIPS MEDICAL,2024-11-15 15:38:00,2024-11-15 15:50:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,0.2
2173371,CORRETIVA,BALANCA - ANTROPOMETRICA,2098 PP,TOLEDO,2024-11-14 10:50:00,2024-11-14 11:30:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.67
2174234,CORRETIVA,ESPIROMETRO,VMAX ENCORE 22,CAREFUSION,2024-11-16 10:00:00,2024-12-03 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),414.0
2174244,CORRETIVA,TERMOSELADORA MICROPROCESSADA,RVT10,CISA,2024-11-16 10:30:00,2024-11-16 11:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.0
2174256,CORRETIVA,CAMA - ELETRICA,ELEGANZA SMART,LINET,2024-11-16 08:20:00,2024-12-12 11:21:00,01 NAO LIGA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,627.02
2174287,CORRETIVA,IMPRESSORA - P&B,UP21 MD,SONY ELECTRONICS INC,2024-11-16 16:31:00,2024-12-20 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,814.48
2175283,CORRETIVA,BALANCA - ANTROPOMETRICA,2098 PP,TOLEDO,2024-11-18 12:00:00,2024-11-18 12:30:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),0.5
2175282,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,SOMATOM PERSPECTIVE 128,SIEMENS HEALTHCARE,2024-11-18 16:43:00,2024-11-18 17:16:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,0.55
2175301,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-11-18 07:00:00,2024-11-18 08:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,1.0
2174547,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE S5,DATEX OHMEDA,2024-11-18 11:20:00,2024-11-18 11:45:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,0.42
2174591,CORRETIVA,CAMA - ELETRICA,P1900,HILL ROM,2024-11-18 08:08:00,2024-11-18 09:10:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.03
2174325,CORRETIVA,BOMBA INFUSORA,COLLEAGUE (TRIPLO),BAXTER,2024-11-17 16:00:00,2024-11-17 16:30:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,0.5
2174860,CORRETIVA,BALANCA - ANTROPOMETRICA,2096 PP,TOLEDO,2024-11-18 10:28:00,2024-11-18 11:15:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,0.78
2174302,CORRETIVA,VENTILADOR PULMONAR,SERVO I,GETINGE,2024-11-17 07:34:00,2024-11-17 08:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.93
2174310,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-11-17 09:42:00,2024-11-17 11:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.3
2175190,CORRETIVA,ULTRASSOM PORTATIL - ECOCARDIO,VIVID IQ,GE HEALTHCARE,2024-11-18 13:00:00,2024-11-18 14:10:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.17
2174861,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-11-18 10:29:00,2024-11-18 11:11:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,0.7
2174721,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 2500,GE HEALTHCARE,2024-11-18 09:12:00,2024-11-18 09:45:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.55
2174910,CORRETIVA,OXIMETRO DE PULSO,PM10N,COVIDIEN - NELLCOR,2024-11-18 11:10:00,2024-11-18 16:50:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,5.67
2175306,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7500,WELCH ALLYN,2024-11-18 17:15:00,2024-11-18 18:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.25
2175118,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC20,PHILIPS MEDICAL,2024-11-18 12:02:00,2025-02-21 15:15:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,2283.22
2181154,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,OPTIMA CT660 64,GE HEALTHCARE,2024-11-19 08:00:00,2024-12-05 09:00:00,02 NAO FUNCIONA,INFRAESTRUTURA,ACOMPANHAMENTO DE SERVICO EXTERNO,385.0
2175496,CORRETIVA,MONITOR - MULTIPARAMETROS - MRI,EXPRESSION MR400,PHILIPS MEDICAL,2024-11-19 06:00:00,2024-11-19 07:20:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.33
2175757,CORRETIVA,CARDIOVERSOR,TEC 5631,NIHON KOHDEN,2024-11-19 09:11:00,2024-11-19 09:36:00,13 TESTE FUNCIONAL,CAUSA NATURAL,LIMPEZA,0.42
2176052,CORRETIVA,SISTEMA DE GRAVACAO DE VIDEO,SDC 3,STRYKER,2024-11-19 11:14:00,2024-11-19 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.77
2176236,CORRETIVA,TERMOSELADORA MICROPROCESSADA,RS10,CISA,2024-11-19 14:46:00,2024-11-19 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.23
2176012,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-11-19 10:40:00,2024-11-19 11:50:00,02 NAO FUNCIONA,MAU USO,TESTE FUNCIONAL,1.17
2176162,CORRETIVA,SERRA DE GESSO,941 CAST ROOM,STRYKER,2024-11-19 12:53:00,2024-11-19 14:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.62
2176239,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF H170,OLYMPUS,2024-11-19 14:55:00,2025-02-06 14:20:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),1895.42
2176307,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,BD,BECTON DICKINSON,2024-11-19 15:51:00,2024-11-19 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.65
2175310,CORRETIVA,OXIMETRO DE PULSO,N600X,COVIDIEN - NELLCOR,2024-11-18 17:20:00,2024-11-18 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.67
2175263,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-11-18 16:23:00,2024-11-18 16:50:00,13 TESTE FUNCIONAL,MAU USO,TESTE FUNCIONAL,0.45
2175227,CORRETIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-11-18 15:55:00,2024-11-18 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.08
2174711,CORRETIVA,CADEIRA - GINECOLOGICA,RT2000,ODONTOMEDICS,2024-11-18 09:05:00,2024-11-18 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1.92
2175133,CORRETIVA,AUTOCLAVE - VERTICAL,415,FANEM,2024-11-18 14:40:00,2024-11-18 15:10:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.5
2174771,CORRETIVA,BALANCA - ELETRONICA/MESA,JUNIOR,TOLEDO,2024-11-18 09:29:00,2024-11-18 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,3.52
2175132,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2020,DIXTAL BIOMEDICA,2024-11-18 13:59:00,2024-11-18 14:39:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AJUSTE MECÂNICO,0.67
2175020,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-11-18 11:50:00,2024-11-18 12:37:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.78
2175341,CORRETIVA,APARELHO DE RAIOS-X - FIXO,MULTIX B,SIEMENS HEALTHCARE,2024-11-18 18:23:00,2024-11-19 16:55:00,21 LAMPADA RUIM/QUEIMADA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,22.53
2176027,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-11-19 10:51:00,2024-11-19 13:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,2.65
2175615,CORRETIVA,TERMOSELADORA MICROPROCESSADA,RSV10,CISA,2024-11-18 10:44:00,2024-11-19 09:35:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,22.85
2176358,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-11-19 16:38:00,2024-11-19 17:54:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,1.27
2176100,CORRETIVA,ESTERILIZADORA A PEROXIDO,STERRAD 100NX,ASP,2024-11-19 11:54:00,2024-11-19 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,5.1
2175587,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,LIGHT SPEED VCT 64,GE HEALTHCARE,2024-11-19 08:35:00,2024-11-27 10:30:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,193.92
2176300,CORRETIVA,ULTRASSOM - GERAL,LOGIQ S8,GE HEALTHCARE,2024-11-19 15:43:00,2024-12-13 12:00:00,*ACESSORIO DANIFICADO,ATIVIDADE PROGRAMADA,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,572.28
2175955,CORRETIVA,ULTRASSOM PORTATIL - ECOCARDIO,LOGIQ V2,GE HEALTHCARE,2024-11-19 10:18:00,2025-01-10 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1254.2
2175186,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-11-18 15:09:00,2025-01-22 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REALIZAÇÃO DE CALIBRAÇÃO,1555.35
2175198,CORRETIVA,CENTRAL DE MONITORIZACAO,CNS6201 32LT,NIHON KOHDEN,2024-11-18 15:26:00,2024-11-18 16:00:00,01 NAO LIGA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.57
2174859,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,PEDESTAL MISSOURI,MIKATOS,2024-11-18 10:28:00,2024-11-18 11:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.7
2174656,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,SOMATOM EMOTION 16,SIEMENS HEALTHCARE,2024-11-18 08:29:00,2024-11-18 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,0.52
2174772,CORRETIVA,SISTEMA DE GRAVACAO DE VIDEO,SDC 3,STRYKER,2024-11-14 17:06:00,2024-11-18 10:00:00,22 NAO RECONHECE CONFIGURACAO,ERRO DE PROCEDIMENTO,REVISÃO / REPARO EM CONEXÕES,88.9
2174539,CORRETIVA,LASER - CIRURGICO,MEDILAS H35 SOLVO,DORNIER MEDTEC,2024-11-18 07:37:00,2024-12-16 15:30:00,*ACESSORIO DANIFICADO,ATIVIDADE PROGRAMADA,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,679.88
2176138,CORRETIVA,SECADORA - TRAQUEIA,STI 350,DAISSER,2024-11-18 09:56:00,2024-11-25 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,170.07
2175134,CORRETIVA,MICROPIPETA,"0,5ML A 5ML",SOCOREX,2024-11-18 10:41:00,2024-12-11 08:15:00,13 TESTE FUNCIONAL,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),549.57
2174537,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT 50,MEDELA,2024-11-18 07:37:00,2024-11-18 15:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,7.38
2175257,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-11-19 10:00:00,2024-11-19 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.5
2174750,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-11-18 09:18:00,2024-11-18 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE MECÂNICO,5.7
2174854,CORRETIVA,MAPA,ABPM 04,MEDITECH,2024-11-18 10:40:00,2024-11-19 08:10:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,21.5
2175508,CORRETIVA,ULTRASSOM - GERAL,VIVID T8,GE HEALTHCARE,2024-11-18 07:11:00,2024-11-18 08:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.82
2175880,CORRETIVA,BERCO - ELETRICO,VLT 220A ESP,VALLITECH,2024-11-19 09:20:00,2024-11-19 10:20:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.0
2176025,CORRETIVA,CASSETE RADIOLOGICO,35 43,CARESTREAM,2024-11-19 10:48:00,2024-11-19 11:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AJUSTE HIDRÁULICO,0.7
2176110,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-11-19 11:58:00,2024-11-23 16:33:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,100.58
2176267,CORRETIVA,MACA - TRANSPORTE,IB 715,IDEAL BEQUEM,2024-11-19 15:45:00,2024-11-19 15:45:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.0
2176195,CORRETIVA,ANGIOGRAFO,ALLURA XPER FD20 (CHAO),PHILIPS MEDICAL,2024-11-19 14:06:00,2024-11-19 14:07:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.02
2179424,CORRETIVA,CENTRAL DE MONITORIZACAO,BENEVISION CMS,MINDRAY,2024-11-19 08:00:00,2024-11-21 15:00:00,01 NAO LIGA,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,55.0
2175522,CORRETIVA,ARCO CIRURGICO,BRIVO OEC 785,GE HEALTHCARE,2024-12-04 08:00:00,2024-12-04 11:10:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,3.17
2175908,CORRETIVA,MONITOR - TRANSPORTE,X2,PHILIPS MEDICAL,2024-11-18 10:02:00,2024-11-21 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,73.97
2176361,CORRETIVA,BOMBA INFUSORA,CADD LEGACY PCA 6300,SMITHS MEDICAL,2024-11-19 16:42:00,2024-11-19 17:15:00,03 EQUIPAMENTO DANIFICADO,INFRAESTRUTURA,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.55
2176061,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION EVO 128,GE HEALTHCARE,2024-11-19 10:13:00,2024-11-19 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,7.78
2176405,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS MRI,DRAGER HEALTHCARE,2024-11-19 17:00:00,2024-11-22 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE HIDRÁULICO,65.0
2177265,CORRETIVA,ESTEIRA ERGOMETRICA,CENTURION 300,MICROMED,2024-11-19 08:00:00,2024-12-09 16:00:00,03 EQUIPAMENTO DANIFICADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,488.0
2175521,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-11-19 07:19:00,2024-11-21 15:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),55.68
2176752,CORRETIVA,MACA - TRANSPORTE,DURASTAR P8005,HILL ROM,2024-11-20 16:30:00,2024-11-20 17:13:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.72
2176756,CORRETIVA,CAMA - ELETRICA,HR900,HILL ROM,2024-11-20 16:57:00,2024-11-22 11:00:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,42.05
2176081,CORRETIVA,ARCO CIRURGICO,VERADIUS,PHILIPS MEDICAL,2024-11-19 11:08:00,2024-11-19 12:41:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.55
2239936,CORRETIVA,VENTILADOR PULMONAR,SERVO I,GETINGE,2024-11-19 10:00:00,2025-02-28 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),2429.0
2239950,CORRETIVA,VENTILADOR PULMONAR,SERVO I,GETINGE,2024-11-19 10:30:00,2025-02-28 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,2428.5
2176176,CORRETIVA,BISTURI - SELADOR DE VASOS,FT10,COVIDIEN - VALLEYLAB,2024-11-19 09:00:00,2025-01-30 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REFORMA E PINTURA,1730.0
2174777,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-11-18 08:00:00,2024-12-17 17:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),705.0
2175268,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIC,BIC,2024-11-18 16:28:00,2024-11-18 16:58:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.5
2174712,CORRETIVA,INCUBADORA - TRANSPORTE,IT 158 TS,FANEM,2024-11-17 06:32:00,2024-11-18 11:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,28.47
2174687,CORRETIVA,INSUFLADOR - CO2,ENDOFLATOR 40 UI400 26430520,KARL STORZ,2024-11-18 08:41:00,2024-11-18 16:50:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,8.15
2176177,CORRETIVA,TERMOSELADORA MICROPROCESSADA,SA2000,SISPACK,2024-11-19 17:10:00,2024-12-24 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),834.83
2175614,CORRETIVA,BERCO - AQUECIDO,AMPLA 2085 BABYPUFF,FANEM,2024-11-18 15:23:00,2024-11-19 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,26.62
2176163,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,PCF PH190L,OLYMPUS,2024-11-19 12:39:00,2024-11-28 10:00:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,213.35
2176206,CORRETIVA,CARDIOTOCOGRAFO,MT 516,TOITU,2024-11-19 08:00:00,2024-12-23 17:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),825.5
2176108,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-11-19 11:57:00,2025-02-25 16:23:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ATIVIDADE PROGRAMADA,REVISÃO / REPARO EM CONEXÕES,2356.43
2176173,CORRETIVA,AUTOCLAVE - VERTICAL,AV 50,PHOENIX LUFERCO,2024-11-19 14:00:00,2024-12-23 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),815.0
2177008,CORRETIVA,VENTILADOR PULMONAR,SAVINA,DRAGER HEALTHCARE,2024-11-21 08:00:00,2024-11-21 08:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.5
2187937,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 6000,SAMTRONIC,2024-11-20 17:00:00,2024-12-11 11:50:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),498.83
2176904,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC10,PHILIPS MEDICAL,2024-11-21 08:02:00,2024-12-27 11:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,867.13
2177560,CORRETIVA,MESA CIRURGICA - ELETRICA,UNIBASE 30,MINDRAY,2024-11-22 08:00:00,2024-11-22 09:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,1.0
2177413,CORRETIVA,BOMBA INFUSORA,CADD LEGACY PLUS 6500,SMITHS MEDICAL,2024-11-21 15:07:00,2024-12-06 07:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,351.88
2177013,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 4000,GE HEALTHCARE,2024-11-21 11:40:00,2024-11-21 12:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.33
2176946,CORRETIVA,TERMODESINFECTADORA,104 2,CISA,2024-11-21 12:20:00,2024-11-21 13:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,0.67
2176918,CORRETIVA,CAMA - ELETRICA,A5,PARAMOUNT,2024-11-20 08:09:00,2024-11-21 08:47:00,13 TESTE FUNCIONAL,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,24.63
2174751,CORRETIVA,LAPAROSCOPIO,30° 10MM X 33CM,AESCULAP,2024-11-18 08:54:00,2024-12-26 08:40:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,911.77
2175324,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,POLYMOBIL PLUS,SIEMENS HEALTHCARE,2025-01-03 08:00:00,2025-01-03 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),4.0
2175493,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR COMPACT,B BRAUN,2024-11-18 16:20:00,2025-01-26 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1648.67
2174832,CORRETIVA,OXIMETRO DE PULSO,PM10N,COVIDIEN - NELLCOR,2024-11-17 10:00:00,2024-12-01 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE OS DE INATIVACAO,334.0
2175135,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,SOMATOM EMOTION 16,SIEMENS HEALTHCARE,2024-11-18 11:00:00,2025-02-13 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONTROLE DE LEVANTAMENTO RADIOMÉTRICO,2092.0
2176325,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-11-19 16:09:00,2024-12-16 15:01:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,646.87
2177009,CORRETIVA,CARDIOVERSOR,TEC 5531,NIHON KOHDEN,2024-11-20 08:55:00,2024-11-21 09:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,24.58
2176873,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-11-21 07:44:00,2024-11-21 08:00:00,01 NAO LIGA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.27
2176912,CORRETIVA,CAMA - ELETRICA,ADVANTA,HILL ROM,2024-11-21 09:15:00,2024-11-21 10:45:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1.5
2177558,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,PA MED,PA MED,2024-11-21 17:02:00,2024-11-24 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,63.97
2177154,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VIEW,COVIDIEN - BIS,2024-11-21 10:32:00,2024-11-21 17:15:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,6.72
2177126,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-11-21 10:10:00,2024-11-21 11:10:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,1.0
2176977,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-11-21 08:32:00,2024-11-21 09:35:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,1.05
2176978,CORRETIVA,BISTURI - ELETRICO,SS 200 E,WEM,2024-11-21 08:32:00,2024-11-21 08:55:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.38
2177408,CORRETIVA,ELETROCARDIOGRAFO,EP 12,DIXTAL BIOMEDICA,2024-11-21 14:00:00,2024-11-21 15:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,1.0
2176902,CORRETIVA,CARDIOVERSOR,TEC 5631,NIHON KOHDEN,2024-11-21 08:01:00,2024-11-21 08:58:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,LIMPEZA,0.95
2174897,CORRETIVA,BALANCA - ELETRONICA/MESA,ELP 25BB,BALMAK,2024-11-18 11:04:00,2025-05-14 10:50:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),4247.77
2174780,CORRETIVA,BALANCA - ANTROPOMETRICA,2098 PP,TOLEDO,2024-11-18 09:35:00,2025-05-13 13:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,4227.42
2176890,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-11-21 07:56:00,2024-11-21 13:05:00,02 NAO FUNCIONA,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),5.15
2177144,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE S5,DATEX OHMEDA,2024-11-21 13:20:00,2024-11-21 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.67
2177970,CORRETIVA,VENTILADOR PULMONAR,SERVO I,GETINGE,2024-11-22 10:29:00,2024-11-22 17:10:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,6.68
2178272,CORRETIVA,VENTILADOR PULMONAR,PURITAN BENNETT 840,COVIDIEN - NELLCOR,2024-11-22 15:19:00,2024-12-26 15:15:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,815.93
2176891,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-11-20 07:57:00,2024-12-09 13:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),461.55
2177041,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA HDX ECHOSPEED 1.5T,GE HEALTHCARE,2024-11-19 09:20:00,2024-11-21 10:53:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,49.55
2176851,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT 50,MEDELA,2024-11-21 06:58:00,2024-12-20 16:38:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,705.67
2177525,CORRETIVA,ESTERILIZADORA A PEROXIDO,STERRAD 100NX,ASP,2024-11-21 16:39:00,2024-11-26 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,119.35
2177393,CORRETIVA,MONITOR - MULTIPARAMETROS,G3D,GENERAL MEDITECH,2024-11-21 14:43:00,2024-11-21 18:20:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,3.62
2176842,CORRETIVA,FOCO CIRURGICO PEDESTAL - LED,LUCEA 50,GETINGE,2024-11-19 07:00:00,2024-11-19 07:15:00,13 TESTE FUNCIONAL,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.25
2177156,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-11-19 10:32:00,2024-11-24 16:04:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,125.53
2177615,CORRETIVA,CAMA - ELETRICA,P1900,HILL ROM,2024-11-21 13:30:00,2024-11-25 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,99.5
2178201,CORRETIVA,ULTRASSOM PORTATIL - GERAL,LOGIQ E,GE HEALTHCARE,2024-11-22 14:14:00,2024-11-23 08:50:00,*SERVICO PROGRAMADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,18.6
2178036,CORRETIVA,CABO DE PRESSAO NAO INVASIVA,GENERICO,GENERICO,2024-11-22 11:13:00,2024-11-22 12:00:00,02 NAO FUNCIONA,EXTRAVIO,SUBSTITUIÇÃO DE PECA(S),0.78
2177805,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,PCF PH190L,OLYMPUS,2024-11-21 17:08:00,2024-11-22 08:15:00,*INSPECAO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,15.12
2177988,CORRETIVA,SISTEMA DE DESINFECCAO - ENDOSCOPIA,ALX1012 E1P,ENDOCLEAR,2024-11-22 13:30:00,2024-11-22 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.0
2178205,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-11-22 14:16:00,2024-11-22 15:00:00,*ACESSORIO DANIFICADO,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.73
2178545,CORRETIVA,BALANCA - ELETRONICA/MESA,MF 3,FILIZOLA,2024-11-24 07:10:00,2024-11-24 08:22:00,13 TESTE FUNCIONAL,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,1.2
2178226,CORRETIVA,VENTILADOR PULMONAR,PURITAN BENNETT 840,COVIDIEN - NELLCOR,2024-11-22 14:28:00,2024-11-22 14:35:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,0.12
2178353,CORRETIVA,CAMA - ELETRICA,ELEGANZA SMART,LINET,2024-11-22 17:04:00,2024-11-22 17:15:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.18
2177960,CORRETIVA,MONITOR - MULTIPARAMETROS,G3L,GENERAL MEDITECH,2024-11-22 08:50:00,2024-11-22 09:50:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.0
2177918,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2022 PLUS,DIXTAL BIOMEDICA,2024-11-22 09:52:00,2024-11-22 10:10:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.3
2177914,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS 900,MINDRAY,2024-11-22 10:10:00,2024-11-22 10:20:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.17
2178166,CORRETIVA,CISTOSCOPIO,30° 4MM X 30CM,KARL STORZ,2024-11-22 13:36:00,2024-11-22 18:50:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,AJUSTE MECÂNICO,5.23
2178257,CORRETIVA,ULTRASSOM - GERAL,ACUSON X300,SIEMENS HEALTHCARE,2024-11-22 14:59:00,2024-11-22 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.02
2178159,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY VISTA,DRAGER HEALTHCARE,2024-11-21 13:24:00,2024-11-23 09:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,44.1
2178372,CORRETIVA,ESTUFA,502,FANEM,2024-11-22 18:26:00,2024-11-22 19:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.57
2178224,CORRETIVA,MONITOR - TRANSPORTE,DX2021,DIXTAL BIOMEDICA,2024-11-22 14:28:00,2024-11-22 14:50:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.37
2177782,CORRETIVA,RESSONANCIA MAGNETICA,BRIVO MR355 1.5T,GE HEALTHCARE,2024-11-22 09:00:00,2024-11-22 10:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,1.5
2177546,CORRETIVA,MONITOR - TRANSPORTE,B105,GE HEALTHCARE,2024-11-21 17:20:00,2024-12-04 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,302.67
2176961,CORRETIVA,MACA - TRANSPORTE,747,STRYKER,2024-11-21 08:20:00,2024-12-17 17:20:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,633.0
2177322,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS TIRO,DRAGER HEALTHCARE,2024-11-21 13:03:00,2024-11-21 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,3.95
2177325,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,YH730,YUWELL,2024-11-21 13:04:00,2024-11-28 10:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,164.93
2192217,CORRETIVA,LAPAROSCOPIO,30° 4MM X 30CM,KARL STORZ,2024-11-21 15:17:00,2024-12-23 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,762.72
2176868,CORRETIVA,VENTILADOR PULMONAR,CARESCAPE R860,GE HEALTHCARE,2024-11-21 07:30:00,2024-12-01 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,245.5
2177409,CORRETIVA,ARCO CIRURGICO,9800 PLUS,GE HEALTHCARE,2024-11-21 14:50:00,2024-11-21 16:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.17
2177014,CORRETIVA,CAMA - ELETRICA,BASIC CARE P1440A,HILL ROM,2024-11-21 11:00:00,2024-11-21 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.0
2177319,CORRETIVA,CAMA - ELETRICA,TOTALCARE,HILL ROM,2024-11-21 12:59:00,2024-12-20 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,700.02
2177522,CORRETIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-11-21 16:29:00,2024-11-21 17:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.68
2177159,CORRETIVA,BALANCA - ANTROPOMETRICA,2098 PP LC,TOLEDO,2024-11-21 10:36:00,2025-01-30 17:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM CONEXÕES,1686.9
2176852,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE 7900,GE HEALTHCARE,2024-11-19 17:18:00,2024-11-21 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,39.7
2178493,CORRETIVA,CENTRAL DE MONITORIZACAO,INFINITY,DRAGER HEALTHCARE,2024-11-23 10:20:00,2024-11-23 10:50:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,0.5
2178551,CORRETIVA,BALANCA - ELETRONICA/MESA,BP BABY,FILIZOLA,2024-11-24 08:55:00,2024-11-24 10:00:00,13 TESTE FUNCIONAL,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,1.08
2178565,CORRETIVA,BALANCA - DIGITAL,W 200,WELMY,2024-11-24 10:00:00,2024-11-24 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.0
2178588,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ANGIOMAT ILLUMENA,MALLINCKRODT - LIEBEL - FLARSHEIM,2024-11-24 14:30:00,2024-11-29 11:15:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,116.75
2178573,CORRETIVA,FOCO CIRURGICO TETO - LED,VOLISTA ACCESS 400 400,GETINGE,2024-11-24 11:13:00,2025-01-15 11:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),1248.28
2178890,CORRETIVA,ULTRASSOM - GERAL,HD11,PHILIPS MEDICAL,2024-11-25 08:52:00,2024-11-25 10:27:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,1.58
2179426,CORRETIVA,MAMOGRAFO,3DIMENSIONS,HOLOGIC,2024-11-25 15:54:00,2024-11-25 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,2.1
2178942,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-11-25 09:07:00,2024-11-25 10:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.88
2178837,CORRETIVA,CAMA - ELETRICA,ADVANTA,HILL ROM,2024-11-25 08:05:00,2024-11-25 09:30:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.42
2177893,CORRETIVA,ANGIOGRAFO,DISCOVERY IGS7,GE HEALTHCARE,2024-11-28 11:49:00,2024-11-28 17:02:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,5.22
2178339,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,PEDESTAL MISSOURI,MIKATOS,2024-11-22 16:37:00,2024-11-28 09:26:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,136.82
2178300,CORRETIVA,OXIMETRO DE PULSO,G1B,GENERAL MEDITECH,2024-11-22 14:34:00,2024-11-28 17:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,146.93
2178360,CORRETIVA,MESA CIRURGICA - ELETRICA,LYRA,GETINGE,2024-11-22 17:08:00,2024-11-22 19:00:00,*ACESSORIO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,1.87
2178301,CORRETIVA,CUFFOMETRO,VBM,VBM,2024-11-22 14:29:00,2024-11-22 17:40:00,01 NAO LIGA,CAUSA NATURAL,AJUSTE MECÂNICO,3.18
2178115,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,DIRECTVIEW CR ELITE,CARESTREAM,2024-11-22 11:41:00,2024-11-29 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,173.32
2178274,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,POLYMOBIL PLUS,SIEMENS HEALTHCARE,2024-12-06 12:00:00,2024-12-18 07:50:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,283.83
2178241,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY DELTA XL,DRAGER HEALTHCARE,2024-11-22 17:00:00,2024-11-22 18:00:00,*ACESSORIO DANIFICADO,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,1.0
2178081,CORRETIVA,CARDIOVERSOR,CARDIOMAX 8,INSTRAMED,2024-11-22 11:40:00,2024-11-22 12:40:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,1.0
2178022,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,BD,BECTON DICKINSON,2024-11-22 11:11:00,2024-11-22 11:45:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.57
2178008,CORRETIVA,MESA CIRURGICA - ELETRICA,DIAMOND 60BLK,SCHMITZ,2024-11-22 11:00:00,2024-11-27 14:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,123.0
2178957,CORRETIVA,BALANCA - ANTROPOMETRICA,2096 PP,TOLEDO,2024-11-25 09:43:00,2024-11-25 10:30:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.78
2178920,CORRETIVA,MONITOR - MULTIPARAMETROS,INFINITY VISTA XL,DRAGER HEALTHCARE,2024-11-25 09:14:00,2024-11-25 10:30:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.27
2178751,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON MR,GUERBET,2024-11-22 07:03:00,2024-11-24 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,50.95
2179398,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-11-25 15:29:00,2024-11-25 15:50:00,03 EQUIPAMENTO DANIFICADO,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,0.35
2179094,CORRETIVA,MACA - TRANSPORTE,LIFEGUARD,ARJOHUNTLEIGH,2024-11-22 10:27:00,2024-11-25 11:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,73.05
2178523,GERENCIAL,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-11-23 14:00:00,2024-11-23 14:25:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.42
2178489,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS GS,DRAGER HEALTHCARE,2024-11-23 09:30:00,2024-11-25 16:50:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,55.33
2178396,PREVENTIVA,AUTOCLAVE - HORIZONTAL,6410,CISA,2024-11-27 08:00:00,2024-12-12 18:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,SUBSTITUIÇÃO DE PECA(S),370.0
2179149,CORRETIVA,CAMA - ELETRICA,IB 545 EL,IDEAL BEQUEM,2024-11-25 11:06:00,2024-11-25 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.9
2178785,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON MR,GUERBET,2024-11-25 07:54:00,2024-12-10 14:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,366.1
2179056,CORRETIVA,BALANCA - ELETRONICA/MESA,JUNIOR PRIX,TOLEDO,2024-11-25 10:06:00,2024-11-25 11:05:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.98
2178916,CORRETIVA,MONITOR - MULTIPARAMETROS,B105,GE HEALTHCARE,2024-11-23 08:35:00,2024-11-26 06:47:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,70.2
2179146,CORRETIVA,BISTURI - ELETRICO,VIO 200 S,ERBE,2024-11-25 11:04:00,2024-11-25 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,2.93
2178784,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-11-25 08:00:00,2024-11-25 09:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.5
2178167,CORRETIVA,URETEROSCOPIO,27000L 6° 7FR 43CM,KARL STORZ,2024-11-22 13:44:00,2025-01-09 16:00:00,03 EQUIPAMENTO DANIFICADO,,PROCESSOS ADMINISTRATIVOS,1154.27
2179432,CORRETIVA,AUTOCLAVE - HORIZONTAL,AC 523,ORTOSINTESE,2024-11-25 16:01:00,2024-11-28 16:42:00,18 MOLHANDO MATERIAL,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),72.68
2178962,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIG BEN,RIESTER,2024-11-25 09:45:00,2024-11-25 10:40:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,0.92
2179494,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT FLEX,MEDELA,2024-11-25 17:36:00,2024-11-26 10:30:00,01 NAO LIGA,ATIVIDADE PROGRAMADA,AVALIAÇÃO TÉCNICA,16.9
2179366,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-11-25 14:59:00,2024-11-25 18:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,3.02
2178985,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC10,PHILIPS MEDICAL,2024-11-24 09:57:00,2024-11-25 11:00:00,01 NAO LIGA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,25.05
2179250,CORRETIVA,CADEIRA - GINECOLOGICA,RT2000,ODONTOMEDICS,2024-11-24 12:06:00,2024-11-26 18:30:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,54.4
2179477,CORRETIVA,AGITADOR DE ALTA VELOCIDADE,Q220M,QUIMIS,2024-11-25 16:10:00,2025-01-15 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,1223.83
2178898,CORRETIVA,SISTEMA DE GRAVACAO DE VIDEO,SDC 3,STRYKER,2024-11-25 07:00:00,2025-01-27 12:00:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1517.0
2179296,CORRETIVA,PROCESSADOR DE TECIDOS,TP1020,LEICA,2024-11-21 13:19:00,2025-02-27 11:38:00,02 NAO FUNCIONA,INFRAESTRUTURA,SUBSTITUIÇÃO DE PECA(S),2350.32
2179193,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-11-25 11:30:00,2025-01-31 12:00:00,19 FALTA DE PECA OU ACESSORIO,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1608.5
2178970,CORRETIVA,INCUBADORA,VISION 2286,FANEM,2024-11-25 09:48:00,2025-01-24 11:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,1441.2
2178947,CORRETIVA,OXIMETRO DE PULSO,PM10N,COVIDIEN - NELLCOR,2024-11-25 09:30:00,2025-02-25 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,2214.0
2179361,CORRETIVA,FONTE DE LUZ - XENON,EXERA II CLV180,OLYMPUS,2024-11-25 14:49:00,2024-11-25 16:00:00,21 LAMPADA RUIM/QUEIMADA,CAUSA NATURAL,TESTE FUNCIONAL,1.18
2178737,CORRETIVA,CAMA - PARTO,AVE2,LINET,2024-11-23 13:01:00,2024-11-26 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,68.98
2178939,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR PCF,MEDISAFE,2024-11-25 09:29:00,2024-12-23 12:41:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,,675.2
2178984,CORRETIVA,CAMA - ELETRICA,GO BED FL28EX,STRYKER,2024-11-25 09:57:00,2024-11-25 11:27:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.5
2179258,CORRETIVA,MEDIDOR - SINAIS VITAIS,VITA 200E,ALFAMED,2024-11-25 12:30:00,2024-11-25 13:30:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1.0
2179190,CORRETIVA,PROCESSADOR RADIOLOGICO - DR PORTATIL,AERODR LT,KONICA MINOLTA,2024-11-24 16:32:00,2024-11-26 10:00:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,41.47
2179407,CORRETIVA,SISTEMA DE ANESTESIA,ATLAN A300,DRAGER HEALTHCARE,2024-11-25 15:40:00,2024-11-27 13:10:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,45.5
2179191,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-11-25 11:23:00,2025-01-14 14:00:00,19 FALTA DE PECA OU ACESSORIO,MAU USO,REVISÃO / REPARO EM PEÇAS,1202.62
2179065,CORRETIVA,CARDIOVERSOR,TEC 5631,NIHON KOHDEN,2024-11-25 09:00:00,2024-11-26 17:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,32.0
2179150,CORRETIVA,MONITOR - MULTIPARAMETROS,SURESIGNS VM8,PHILIPS MEDICAL,2024-11-25 11:06:00,2024-11-25 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,0.9
2179298,CORRETIVA,TERMODESINFECTADORA,88 TURBO,GETINGE,2024-11-25 13:22:00,2024-11-25 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE ELETRÔNICO,3.63
2179503,CORRETIVA,TRANSDUTOR LINEAR,L12 3,PHILIPS MEDICAL,2024-11-26 11:30:00,2024-11-26 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.5
2180237,CORRETIVA,CENTRAL DE MONITORIZACAO,INTELLIVUE PIIC IX 16LT,PHILIPS MEDICAL,2024-11-26 14:50:00,2024-11-26 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.17
2180242,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-11-26 15:04:00,2024-12-16 10:15:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,475.18
2180169,CORRETIVA,ESPIROMETRO,METALYZER 3B,CORTEX,2024-11-26 14:07:00,2024-11-26 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.88
2179748,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-11-25 06:57:00,2025-02-05 10:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REALIZAÇÃO DE CALIBRAÇÃO,1731.05
2180203,CORRETIVA,CAMA - ELETRICA,BASIC CARE P1440A,HILL ROM,2024-11-26 16:27:00,2024-11-26 17:00:00,*INSPECAO,CAUSA NATURAL,AJUSTE MECÂNICO,0.55
2179882,CORRETIVA,MONITOR - MULTIPARAMETROS,G3D,GENERAL MEDITECH,2024-11-26 09:24:00,2024-11-26 10:20:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.93
2179848,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-11-26 08:57:00,2024-11-26 09:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,0.55
2180031,CORRETIVA,VIDEOLARINGOSCOPIO,MCGRATH,AIRCRAFT,2024-11-26 11:44:00,2024-11-26 12:00:00,01 NAO LIGA,CAUSA NATURAL,LIMPEZA,0.27
2180206,CORRETIVA,ELETROCARDIOGRAFO,MAC 400,GE HEALTHCARE,2024-11-26 14:33:00,2024-11-27 10:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,19.95
2180216,CORRETIVA,TERMODESINFECTADORA,TD 290,ORTOSINTESE,2024-11-26 07:00:00,2024-11-26 14:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,7.0
2178812,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA EXPLORER 1.5T,GE HEALTHCARE,2024-11-24 18:00:00,2024-11-26 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,48.0
