OS,TIPO,TIPO EQUIPAMENTO,EQUIPAMENTO,MARCA,HORARIO INICIO,HORARIO FIM,TIPO DE SERVIÇO,COMPLEMENTO,RESOLUÇÃO,TEMPO
2178735,CORRETIVA,BISTURI - ELETRICO,FORCE 2,COVIDIEN - VALLEYLAB,2024-11-24 11:53:00,2024-11-25 10:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,22.62
2178736,CORRETIVA,BISTURI - ELETRICO,FORCE 2,COVIDIEN - VALLEYLAB,2024-11-23 18:29:00,2024-11-25 13:00:00,01 NAO LIGA,CAUSA NATURAL,AJUSTE ELETRÔNICO,42.52
2180411,CORRETIVA,CAMA - ELETRICA,P1900,HILL ROM,2024-11-26 17:49:00,2024-11-27 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,15.18
2181853,CORRETIVA,MONITOR - OXIDO NITRICO,NOX 500,MORIYA,2024-11-27 16:32:00,2024-11-28 15:00:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),22.47
2180308,CORRETIVA,ULTRASSOM - OBSTETRICO,VOLUSON E10,GE HEALTHCARE,2024-11-26 15:44:00,2024-11-27 13:52:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,22.13
2180320,CORRETIVA,MODULO - GASES ANESTESICOS,N CAIO,GE HEALTHCARE,2024-11-26 16:09:00,2024-11-26 16:26:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.28
2180141,CORRETIVA,CAMA - ELETRICA,VLT 910,VALLITECH,2024-11-26 12:44:00,2024-11-26 14:20:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.6
2180677,CORRETIVA,CAMA - ELETRICA,BASIC CARE P1440A,HILL ROM,2024-11-27 11:11:00,2024-11-27 11:59:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.8
2180722,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-11-27 09:32:00,2024-11-28 10:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,24.47
2180743,CORRETIVA,OXIMETRO DE PULSO,MD300M,CHOICEMMED,2024-11-27 09:54:00,2024-11-27 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),4.6
2180020,CORRETIVA,ELETROCARDIOGRAFO,ELI280,MORTARA,2024-11-26 11:18:00,2024-11-26 14:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,2.7
2179775,CORRETIVA,ESTERILIZADORA A PEROXIDO,VPRO S2,STERIS,2024-11-26 11:30:00,2024-11-26 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,0.5
2179852,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,PEDESTAL MISSOURI,MIKATOS,2024-11-26 10:00:00,2024-11-26 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.0
2180013,CORRETIVA,CAMA - ELETRICA,MI570 RT,MERCEDES IMEC,2024-11-26 11:00:00,2024-11-26 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,6.0
2180131,CORRETIVA,VENTILADOR PULMONAR,SAVINA,DRAGER HEALTHCARE,2024-11-26 13:00:00,2025-01-02 11:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,886.0
2180616,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-11-27 09:00:00,2024-11-27 10:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,COLOCADO EM TESTE TÉCNICO,1.0
2180618,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 5000,GE HEALTHCARE,2024-11-27 07:48:00,2024-11-27 17:40:00,01 NAO LIGA,MAU USO,TESTE FUNCIONAL,9.87
2186962,CORRETIVA,CAMA - ELETRICA,MT 163,META HOSPITALAR,2024-11-27 17:30:00,2024-11-28 08:50:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,15.33
2180654,CORRETIVA,LAVADORA ULTRASSONICA,QT5040A JET,ULTRONIQUE,2024-11-27 08:00:00,2024-11-27 16:15:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,8.25
2180837,CORRETIVA,AUTOCLAVE - HORIZONTAL,HI SPEED II,BAUMER,2024-11-27 11:30:00,2024-11-27 15:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),3.5
2180874,CORRETIVA,MEDIDOR - SINAIS VITAIS,SPOT VITAL SIGNS LXI,WELCH ALLYN,2024-11-27 11:07:00,2024-11-28 08:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,21.38
2181184,CORRETIVA,MONITOR - MULTIPARAMETROS,UMEC10,MINDRAY,2024-11-26 15:00:00,2024-11-26 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.0
2181193,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 5000,GE HEALTHCARE,2024-11-27 17:53:00,2024-11-29 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),44.62
2181198,CORRETIVA,MICROPIPETA,10UL A 100UL,CRALPLAST,2024-11-27 18:29:00,2024-11-27 19:05:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.6
2181201,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-11-27 18:35:00,2024-11-28 08:35:00,13 TESTE FUNCIONAL,CAUSA NATURAL,LIMPEZA,14.0
2181087,CORRETIVA,RESSONANCIA MAGNETICA,ACHIEVA 1.5T,PHILIPS MEDICAL,2024-11-27 16:01:00,2024-11-27 17:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.48
2180919,CORRETIVA,CAMA - ELETRICA,SV1,STRYKER,2024-11-27 13:13:00,2024-11-27 14:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.28
2181206,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-11-27 19:06:00,2024-11-29 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,40.9
2180939,CORRETIVA,CENTRAL DE MONITORIZACAO,M3290 16LT,PHILIPS MEDICAL,2024-11-27 13:29:00,2024-12-02 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,115.52
2180117,CORRETIVA,BALAO INTRA-AORTICO,CS300,DATASCOPE,2024-11-26 12:57:00,2025-01-10 18:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1085.05
2180787,CORRETIVA,TORNIQUETE - PNEUMATICO,ATS 2000,ZIMMER,2024-11-27 10:38:00,2024-12-01 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,95.87
2180835,CORRETIVA,MONITOR - MULTIPARAMETROS,BSM 3763,NIHON KOHDEN,2024-11-27 11:29:00,2024-11-27 11:35:00,*ACESSORIO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.1
2180933,CORRETIVA,ELETROCARDIOGRAFO,MAC 400,GE HEALTHCARE,2024-11-27 18:00:00,2025-02-27 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,2205.0
2180946,CORRETIVA,CAMA - ELETRICA,MI570 RT,MERCEDES IMEC,2024-11-27 13:55:00,2024-11-27 14:35:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AJUSTE MECÂNICO,0.67
2180972,CORRETIVA,BALANCA - ANTROPOMETRICA,W 200,WELMY,2024-11-27 14:40:00,2024-11-27 16:30:00,01 NAO LIGA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.83
2179749,CORRETIVA,MONITOR - TRANSPORTE,B125,GE HEALTHCARE,2024-11-25 06:57:00,2025-05-02 10:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,3795.05
2181664,CORRETIVA,LAPAROSCOPIO,0° 3MM X 14CM,KARL STORZ,2024-11-28 08:58:00,2024-12-27 08:45:00,03 EQUIPAMENTO DANIFICADO,MAU USO,ATUALIZAÇÃO DE DADOS NO SISTEMA,695.78
2181826,CORRETIVA,TERMOSELADORA MICROPROCESSADA,RSR 2000,RON,2024-11-28 11:06:00,2024-11-29 08:50:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AJUSTE ELETRÔNICO,21.73
2181951,CORRETIVA,WORKSTATION,SYNGO VIA,SIEMENS HEALTHCARE,2024-11-28 13:27:00,2024-12-02 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,93.05
2179979,CORRETIVA,MICROSCOPIO - ANALITICO,ECLIPSE E100,NIKON,2024-11-26 10:37:00,2025-03-10 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,2493.38
2181935,CORRETIVA,VAPORIZADOR,TEC 7,GE HEALTHCARE,2024-11-26 09:56:00,2024-11-26 15:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,NÃO FOI POSSÍVEL REALIZAR,5.07
2181814,CORRETIVA,AUTOCLAVE - VERTICAL,415,FANEM,2024-11-17 08:00:00,2025-06-13 16:51:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),5000.85
2179747,CORRETIVA,CISTOSCOPIO,30° 4MM X 30CM,KARL STORZ,2024-11-25 06:59:00,2025-04-18 08:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),3457.02
2181827,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS 600,MINDRAY,2024-11-28 11:07:00,2024-11-28 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.88
2182084,CORRETIVA,CENTRIFUGA,MC28I,RDE,2024-11-28 15:48:00,2024-11-29 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,22.7
2181678,CORRETIVA,MONITOR - MULTIPARAMETROS - MRI,EXPRESSION MR400,PHILIPS MEDICAL,2024-11-28 09:05:00,2024-11-28 09:45:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),0.67
2182127,CORRETIVA,MESA CIRURGICA - ELETRICA,3500E,MERCEDES IMEC,2024-11-28 16:25:00,2024-12-04 14:38:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,142.22
2182130,CORRETIVA,CARDIOVERSOR,R SERIES,ZOLL,2024-11-28 16:34:00,2024-11-28 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.43
2182176,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-11-28 17:00:00,2024-11-29 10:42:00,02 NAO FUNCIONA,EXTRAVIO,SUBSTITUIÇÃO DE PECA(S),17.7
2182179,CORRETIVA,ARCO CIRURGICO,OEC 9900 ELITE,GE HEALTHCARE,2024-11-28 07:00:00,2024-11-28 08:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.0
2182271,CORRETIVA,CAMA - ELETRICA,GO BED FL28EX,STRYKER,2024-11-28 17:29:00,2024-11-28 18:02:00,13 TESTE FUNCIONAL,CAUSA NATURAL,LUBRIFICAÇÃO,0.55
2182287,CORRETIVA,VENTILADOR PULMONAR,SAVINA,DRAGER HEALTHCARE,2024-11-28 16:45:00,2024-12-12 16:47:00,13 TESTE FUNCIONAL,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,336.03
2182291,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,SOMATOM DEFINITION EDGE 128,SIEMENS HEALTHCARE,2024-11-28 18:58:00,2024-12-02 15:00:00,01 NAO LIGA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,92.03
2181688,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,PREMIUM,PREMIUM,2024-11-28 09:10:00,2024-11-28 09:30:00,02 NAO FUNCIONA,INFRAESTRUTURA,AJUSTE MECÂNICO,0.33
2181779,CORRETIVA,ELETROCARDIOGRAFO,ELI280 C,MORTARA,2024-11-28 10:10:00,2024-11-28 14:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,3.83
2181850,CORRETIVA,ESTERILIZADORA A PEROXIDO,VPRO MAX 2,STERIS,2024-11-28 11:30:00,2024-11-28 12:36:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.1
2181567,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-11-28 07:40:00,2024-11-28 12:00:00,01 NAO LIGA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,4.33
2181590,CORRETIVA,MICROSCOPIO - ANALITICO,ECLIPSE E200,NIKON,2024-11-26 07:58:00,2024-11-28 09:00:00,*ATIVIDADE GERENCIAL,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE DEMONSTRACAO/UTILIZACAO,49.03
2182750,CORRETIVA,UMIDIFICADOR,MR850,FISHER & PAYKEL,2024-11-29 10:42:00,2024-11-29 13:30:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,2.8
2182871,CORRETIVA,ARCO CIRURGICO,9800 PLUS,GE HEALTHCARE,2024-11-28 13:56:00,2024-12-02 12:40:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,94.73
2181813,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 7000,SAMTRONIC,2024-11-28 10:50:00,2024-12-02 15:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AJUSTE MECÂNICO,100.67
2181967,CORRETIVA,IMPRESSORA - P&B,UP990 AD,SONY ELECTRONICS INC,2024-11-28 13:35:00,2024-12-19 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,498.42
2194514,CORRETIVA,VIDEOECOENDOSCOPIO,GF UCT180,OLYMPUS,2024-11-28 11:30:00,2024-12-18 07:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),475.5
2181846,CORRETIVA,TERMODESINFECTADORA,MAT LD2314,MATACHANA,2024-11-27 18:00:00,2024-12-17 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),480.0
2182002,CORRETIVA,ELETROCARDIOGRAFO,MAC I,GE HEALTHCARE,2024-11-28 14:13:00,2024-11-28 14:50:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.62
2182008,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,DIRECTVIEW CR ELITE,CARESTREAM,2024-11-28 14:29:00,2024-11-29 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,24.52
2182063,CORRETIVA,OXIMETRO DE PULSO,PMB,COVIDIEN - NELLCOR,2024-11-28 15:24:00,2024-11-28 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.6
2181898,CORRETIVA,MACA - TRANSPORTE,747,STRYKER,2024-11-28 08:50:00,2025-02-07 13:15:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1708.42
2181702,GERENCIAL,BOMBA INFUSORA,EVO IQ,BAXTER,2024-11-28 09:32:00,2024-12-11 16:00:00,02 NAO FUNCIONA,MAU USO,AJUSTE MECÂNICO,318.47
2182714,CORRETIVA,MESA CIRURGICA - ELETRICA,4085,STERIS,2024-11-29 10:07:00,2024-11-29 10:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.38
2182549,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,SOMATOM PERSPECTIVE 128,SIEMENS HEALTHCARE,2024-11-29 07:22:00,2024-12-03 10:36:00,01 NAO LIGA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,99.23
2182951,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,GAMMA XXL LF,HEINE,2024-11-29 12:30:00,2024-11-29 13:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.0
2183082,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,PA MED,PA MED,2024-11-29 16:42:00,2024-11-29 18:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.3
2181110,CORRETIVA,CARRO DE MORGUE - ELETRICO,MG2200,MEA MODUL,2024-11-29 08:00:00,2024-11-29 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),8.0
2183071,CORRETIVA,SECADORA - TRAQUEIA,STI 350,DAISSER,2024-11-29 16:01:00,2024-11-30 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,19.98
2183474,CORRETIVA,BISTURI - ELETRICO,VIO 300 S,ERBE,2024-11-29 12:00:00,2024-11-29 14:35:00,18 MOLHANDO MATERIAL,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,2.58
2182584,CORRETIVA,CARDIOVERSOR,M2,ZOLL,2024-11-29 08:13:00,2024-11-29 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.78
2182587,CORRETIVA,CAMA - ELETRICA,TOTALCARE,HILL ROM,2024-11-29 08:16:00,2024-11-29 09:30:00,01 NAO LIGA,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.23
2182866,CORRETIVA,FOTOFORO,HL8000 MD,ZUMAX,2024-11-29 12:28:00,2024-11-29 13:45:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.28
2182935,CORRETIVA,BISTURI - ELETRICO,BP 100,EMAI,2024-11-29 14:46:00,2024-11-29 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.23
2182943,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-11-29 14:56:00,2024-12-06 16:00:00,20 DISPLAY DANIFICADO,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,169.07
2182668,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,PHLEBO PRESS 601E,MEGO AFEK,2024-11-29 09:21:00,2024-11-29 10:10:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.82
2182915,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF Q180,OLYMPUS,2024-11-29 14:06:00,2024-11-29 14:58:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,0.87
2182950,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS 600,MINDRAY,2024-11-29 15:10:00,2024-11-29 17:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.83
2182960,CORRETIVA,INCUBADORA,1186A,FANEM,2024-11-29 14:56:00,2024-12-06 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,170.07
2182726,CORRETIVA,ANGIOGRAFO,ALLURA XPER FD10 (TETO),PHILIPS MEDICAL,2025-01-20 17:00:00,2025-03-18 20:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1371.0
2183478,CORRETIVA,MAPA,DYNA MAPA PLUS,CARDIO SISTEMAS,2024-11-29 07:26:00,2024-12-03 14:45:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,103.32
2182941,CORRETIVA,MONITOR - MULTIPARAMETROS,C80,COMEN,2024-11-29 14:53:00,2025-02-13 14:50:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,TESTE FUNCIONAL,1823.95
2182646,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,CM SCAM3,CONFIANCE MEDICAL,2024-11-29 08:21:00,2025-02-04 13:35:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1613.23
2182744,CORRETIVA,VENTILADOR PULMONAR,SERVO AIR,GETINGE,2024-11-29 08:50:00,2024-12-05 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,152.17
2182987,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-11-29 16:00:00,2024-11-29 16:00:00,02 NAO FUNCIONA,EXTRAVIO,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,0.0
2182704,CORRETIVA,LAPAROSCOPIO,30° 4MM X 18CM,EDLO,2024-11-29 12:56:00,2025-02-03 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1583.07
2183101,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,IMAGE1 SPIES H3LINK TC300 COM TC200,KARL STORZ,2024-11-29 18:28:00,2025-05-28 07:30:00,01 NAO LIGA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,4309.03
2182678,CORRETIVA,VENTILADOR PULMONAR,BABYLOG VN500 HFV,DRAGER HEALTHCARE,2024-11-29 08:00:00,2025-05-16 12:00:00,03 EQUIPAMENTO DANIFICADO,ATIVIDADE PROGRAMADA,REVISÃO / REPARO EM PEÇAS,4036.0
2182635,CORRETIVA,FOTOFORO,MPACK,HEINE,2024-11-29 09:04:00,2025-05-01 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,3675.93
2183531,CORRETIVA,ANGIOGRAFO,INNOVA IGS530,GE HEALTHCARE,2024-12-02 15:25:00,2024-12-02 15:45:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,0.33
2183473,CORRETIVA,MONITOR - TRANSPORTE,B450,GE HEALTHCARE,2024-11-30 02:10:00,2025-01-22 13:53:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1283.72
2183521,CORRETIVA,INSUFLADOR - CO2,GW100,FUJIFILM MEDICAL,2024-11-30 12:40:00,2025-01-07 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,908.33
2183505,CORRETIVA,ULTRASSOM PORTATIL - GERAL,CX50,PHILIPS MEDICAL,2024-11-30 10:30:00,2025-03-25 15:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,2765.0
2183685,PREVENTIVA,SISTEMA DE ANESTESIA,FABIUS PLUS XL,DRAGER HEALTHCARE,2024-12-11 10:00:00,2024-12-11 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,2.0
2183680,PREVENTIVA,APARELHO DE RAIOS-X - FIXO,APOLO D,VMI,2024-12-31 10:00:00,2024-12-31 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,2.0
2183571,PREVENTIVA,ULTRASSOM - GERAL,ACUSON X300,SIEMENS HEALTHCARE,2024-12-05 09:30:00,2024-12-05 11:47:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,2.28
2203915,PREVENTIVA,ANGIOGRAFO,AXIOM ARTIS DFC,SIEMENS HEALTHCARE,2024-12-20 08:00:00,2024-12-20 13:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,5.0
2184337,CALIBRACAO,MICROPIPETA,"TRANSFERPETTE 0,5ML A 5ML",BRAND,2024-12-01 02:26:00,2025-01-06 13:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,874.57
2183691,PREVENTIVA,DETECTOR DR,DRTECH EVS 3643,VMI,2024-12-31 14:00:00,2024-12-31 16:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,2.0
2184112,PREVENTIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION EVO 128,GE HEALTHCARE,2024-12-20 08:00:00,2024-12-20 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,4.0
2192621,INSPECAO/VERIFICACAO,BALAO INTRA-AORTICO,CS300,DATASCOPE,2024-12-31 09:30:00,2024-12-31 10:15:00,*INSPECAO,ATIVIDADE PROGRAMADA,COLOCADO EM TESTE TÉCNICO,0.75
2183663,PREVENTIVA,APARELHO DE RAIOS-X - MOVEL,AQUILLA 300 PLUS,VMI,2024-12-31 08:00:00,2024-12-31 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,2.0
2183665,PREVENTIVA,VENTILADOR PULMONAR - TRANSPORTE,OXYLOG VE300,DRAGER HEALTHCARE,2024-12-06 08:00:00,2024-12-06 09:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.5
2183686,PREVENTIVA,SISTEMA DE ANESTESIA,FABIUS PLUS,DRAGER HEALTHCARE,2024-12-10 10:00:00,2024-12-10 12:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,2.0
2183701,CALIBRACAO,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,PEDESTAL MISSOURI,MIKATOS,2024-12-03 17:00:00,2024-12-03 18:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1.0
2184109,PREVENTIVA,RESSONANCIA MAGNETICA,SIGNA HDX ECHOSPEED 1.5T,GE HEALTHCARE,2024-11-19 09:00:00,2024-11-19 13:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,4.0
2184107,PREVENTIVA,ULTRASSOM - GERAL,APLIOXG SSA 790A,CANON,2024-12-19 13:00:00,2024-12-19 14:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
2184111,PREVENTIVA,SISTEMA DE IMAGEM PET CT,BIOGRAPH 16 TRUEPOINT,SIEMENS HEALTHCARE,2024-12-10 08:00:00,2024-12-10 17:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,9.0
2184273,PREVENTIVA,SISTEMA DE ALTO FLUXO,PRECISION FLOW PLUS,VAPOTHERM,2024-12-18 13:20:00,2024-12-18 14:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.67
2184336,CALIBRACAO,MICROPIPETA,TRANSFERPETTE 20UL A 200UL,BRAND,2024-12-01 02:26:00,2025-02-04 14:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1571.57
2185422,CORRETIVA,TRANSDUTOR TRANSVAGINAL/RETAL,C10 3V,PHILIPS MEDICAL,2024-12-01 13:52:00,2024-12-02 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,22.13
2183700,CALIBRACAO,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,PEDESTAL MISSOURI,MIKATOS,2024-12-04 17:00:00,2024-12-04 18:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
2183716,CALIBRACAO,BALANCA - ELETRONICA/MESA,BCW 15,WELMY,2024-12-10 14:30:00,2024-12-10 15:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.5
2183710,CALIBRACAO,BALANCA - ANTROPOMETRICA,R 110,WELMY,2024-12-10 15:00:00,2024-12-10 15:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,0.5
2183721,CALIBRACAO,MONITOR - GASES ANESTESICOS,VAMOS,DRAGER HEALTHCARE,2024-12-23 13:00:00,2024-12-23 14:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1.5
2184108,PREVENTIVA,RESSONANCIA MAGNETICA,SIGNA EXCITE HD 1.5T,GE HEALTHCARE,2025-01-21 12:00:00,2025-01-21 15:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,3.5
2186179,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-12-01 06:49:00,2024-12-10 09:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,218.18
2185420,CORRETIVA,UMIDIFICADOR,AIRVO 2,FISHER & PAYKEL,2024-12-01 12:00:00,2025-04-04 13:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,2977.33
2186315,CORRETIVA,RESSONANCIA MAGNETICA,MAGNETOM LUMINA 3T,SIEMENS HEALTHCARE,2024-12-02 08:48:00,2024-12-04 15:30:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),54.7
2185945,PREVENTIVA,ULTRASSOM - GERAL,LOGIQ P10,GE HEALTHCARE,2024-12-09 08:30:00,2024-12-09 11:41:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,3.18
2186467,CORRETIVA,MODULO - SINAIS VITAIS,PDM NELLCOR,GE HEALTHCARE,2024-12-02 10:38:00,2024-12-02 10:45:00,*ACESSORIO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.12
2186529,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID T8,GE HEALTHCARE,2024-12-02 11:12:00,2024-12-02 12:30:00,01 NAO LIGA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.3
2186508,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID E95,GE HEALTHCARE,2024-12-02 11:02:00,2024-12-02 12:06:00,*ATIVIDADE GERENCIAL,ATIVIDADE PROGRAMADA,PROCESSOS ADMINISTRATIVOS,1.07
2186333,CORRETIVA,HISTEROSCOPIO,30° 4MM X 28CM,OLYMPUS,2024-12-02 09:05:00,2024-12-11 14:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,LIMPEZA,220.92
2186892,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-12-02 16:34:00,2024-12-03 15:42:00,13 TESTE FUNCIONAL,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,23.13
2186358,CORRETIVA,VENTILADOR PULMONAR,CARESCAPE R860,GE HEALTHCARE,2024-12-02 09:27:00,2024-12-11 17:05:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,223.63
2186944,CORRETIVA,MESA CIRURGICA - ELETRICA,LYRA,GETINGE,2024-12-02 17:37:00,2024-12-03 17:50:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,24.22
2186670,CORRETIVA,CAMA - ELETRICA,CARE ASSIST,HILL ROM,2024-12-02 14:00:00,2024-12-02 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),2.0
2186678,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,IMAGE1 S4U LINK TC304 COM TC201,KARL STORZ,2024-12-02 14:07:00,2024-12-09 16:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,170.38
2186703,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-12-02 14:37:00,2024-12-02 15:15:00,13 TESTE FUNCIONAL,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.63
2186704,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA EXPLORER 1.5T,GE HEALTHCARE,2024-12-02 14:37:00,2024-12-05 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,75.38
2186528,CORRETIVA,VENTILADOR PULMONAR,VG70,AEONMED,2024-12-02 11:17:00,2024-12-02 14:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,3.22
2186474,CORRETIVA,CAMA - ELETRICA,GO BED FL28C,STRYKER,2024-12-02 10:40:00,2024-12-02 11:30:00,*SERVICO PROGRAMADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.83
2186825,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TDP,BARRFAB,2024-12-02 15:34:00,2024-12-02 16:30:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.93
2186836,CORRETIVA,RESSONANCIA MAGNETICA,MAGNETOM AERA 1.5T,SIEMENS HEALTHCARE,2024-12-02 15:43:00,2024-12-03 08:00:00,02 NAO FUNCIONA,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,16.28
2186845,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA EXPLORER 1.5T,GE HEALTHCARE,2024-11-02 15:52:00,2024-12-02 18:00:00,02 NAO FUNCIONA,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,722.13
2186818,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON CT D,GUERBET,2024-12-02 15:25:00,2024-12-03 16:00:00,*NOTIFICAÇÃO DE EVENTO ADVERSO/TECNOVIGILÂNCIA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,24.58
2185935,PREVENTIVA,TERMOSELADORA MICROPROCESSADA,HS800,JOHNSON & JOHNSON,2024-12-20 13:00:00,2024-12-20 17:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,4.0
2187529,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIC,BIC,2024-12-03 11:17:00,2024-12-04 08:45:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,21.47
2187195,CORRETIVA,AUTOCLAVE - HORIZONTAL,AC 365,ORTOSINTESE,2024-12-02 19:09:00,2024-12-03 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,19.85
2187712,CORRETIVA,VENTILADOR PULMONAR,BABYLOG VN600 HFV,DRAGER HEALTHCARE,2024-12-03 14:47:00,2025-01-19 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,1122.22
2190065,CORRETIVA,TERMODESINFECTADORA,TW E200 400P,BAUMER,2024-12-03 14:00:00,2024-12-04 12:00:00,18 MOLHANDO MATERIAL,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),22.0
2187988,CORRETIVA,INDICADOR BIOLOGICO,VELOCITY,ASP,2024-12-03 17:37:00,2024-12-04 10:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,16.88
2187250,CORRETIVA,VENTILADOR PULMONAR,IX5,INTERMED,2024-12-03 06:00:00,2025-02-10 15:10:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1665.17
2187528,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIC,BIC,2024-12-03 11:17:00,2024-12-03 11:57:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.67
2187378,CORRETIVA,SENSOR DE OXIMETRIA,NEONATAL,GENERICO,2024-12-03 09:24:00,2024-12-03 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.6
2187379,CORRETIVA,SENSOR DE OXIMETRIA,NEONATAL,GENERICO,2024-12-03 09:25:00,2025-02-11 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,1678.58
2187381,CORRETIVA,ULTRASSOM - OBSTETRICO,VOLUSON S8,GE HEALTHCARE,2024-12-03 08:52:00,2024-12-03 09:47:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.92
2187201,CORRETIVA,INCUBADORA - TRANSPORTE,IT 158 TS,FANEM,2024-12-03 07:14:00,2024-12-04 15:40:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,32.43
2187231,CORRETIVA,CUFFOMETRO,54 07 000,CELMAT,2024-12-03 09:02:00,2024-12-03 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,0.47
2187788,CORRETIVA,MICROSCOPIO - CIRURGICO,OPMI VARIO S88,CARL ZEISS,2024-12-03 16:11:00,2024-12-03 16:41:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,0.5
2187441,CORRETIVA,COMPRESSOR - COLCHAO DE AR,AIR PLUS TKS02,DELLAMED,2024-12-03 10:12:00,2024-12-24 11:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),504.8
2187644,CORRETIVA,ESTERILIZADORA A PEROXIDO,VPRO MAX 2,STERIS,2024-12-12 17:00:00,2024-12-12 19:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.5
2187246,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIG BEN,RIESTER,2024-12-03 07:53:00,2024-12-03 08:10:00,19 FALTA DE PECA OU ACESSORIO,ERRO DE PROCEDIMENTO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.28
2187247,CORRETIVA,BALANCA - ANTROPOMETRICA,2096 PP2,TOLEDO,2024-12-03 07:53:00,2024-12-03 08:25:00,*ACESSORIO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.53
2187260,CORRETIVA,CENTRIFUGA,MC28I,RDE,2024-12-03 08:09:00,2024-12-03 09:39:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.5
2188000,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-12-03 18:05:00,2025-03-20 11:15:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2561.17
2186708,CORRETIVA,CENTRAL DE MONITORIZACAO,M3150 16LT,PHILIPS MEDICAL,2024-12-01 10:00:00,2024-12-02 15:00:00,,,,29.0
2187304,CORRETIVA,MICROSCOPIO - ANALITICO,ECLIPSE SERIES,NIKON,2024-12-03 08:29:00,2024-12-03 09:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.02
2187479,CORRETIVA,CABO EXTENSOR DE OXIMETRIA,GENERICO,GENERICO,2024-12-02 10:47:00,2024-12-03 13:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,26.22
2187468,CORRETIVA,FOTOFORO,KD203AY,KEWEISE,2024-12-03 10:39:00,2024-12-03 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,4.35
2187349,CORRETIVA,INSUFLADOR - CO2,PNEUMOSURE XL,STRYKER,2024-12-03 11:15:00,2024-12-03 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.75
2187912,GERENCIAL,MONITOR - MULTIPARAMETROS,B105,GE HEALTHCARE,2024-12-03 16:35:00,2024-12-04 09:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,AVALIAÇÃO TÉCNICA,16.92
2186728,CORRETIVA,ULTRASSOM - GERAL,APLIOXG SSA 790A,CANON,2024-12-02 15:10:00,2024-12-13 15:30:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,264.33
2187932,CORRETIVA,SENSOR DE CAPNOGRAFIA,GENERICO,GENERICO,2024-12-03 16:55:00,2024-12-03 17:16:00,13 TESTE FUNCIONAL,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.35
2187934,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2020,DIXTAL BIOMEDICA,2024-12-03 16:16:00,2024-12-03 17:00:00,*ACESSORIO DANIFICADO,ATIVIDADE PROGRAMADA,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.73
2195604,CORRETIVA,ARCO CIRURGICO,ZENITION 70,PHILIPS MEDICAL,2024-12-02 15:00:00,2025-01-24 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1273.0
2187262,CORRETIVA,VENTILADOR PULMONAR,SERVO I,GETINGE,2024-12-03 08:09:00,2024-12-03 09:40:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,1.52
2187502,CORRETIVA,DETECTOR FETAL,DF7001N,MEDPEJ,2024-12-03 11:01:00,2024-12-03 11:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.48
2187503,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID E95,GE HEALTHCARE,2024-12-03 10:20:00,2024-12-03 11:10:00,02 NAO FUNCIONA,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,0.83
2188553,CORRETIVA,CARDIOVERSOR,CARDIOMAX 8,INSTRAMED,2024-12-04 10:37:00,2024-12-04 11:37:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.0
2187974,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE VIEW,GE HEALTHCARE,2024-12-06 16:00:00,2024-12-09 13:20:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,69.33
2187663,CORRETIVA,BOMBA INFUSORA - NUTRICAO,AMIKA,FRESENIUS,2024-12-03 13:46:00,2024-12-26 08:55:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,547.15
2187702,CORRETIVA,OXIMETRO DE PULSO,PM 60,MINDRAY,2024-12-03 10:00:00,2024-12-06 11:00:00,01 NAO LIGA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,73.0
2188594,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-12-04 13:00:00,2024-12-04 14:00:00,01 NAO LIGA,CAUSA NATURAL,LIMPEZA,1.0
2188835,CORRETIVA,MONITOR - MULTIPARAMETROS,VISTA 120S,DRAGER HEALTHCARE,2024-12-04 15:01:00,2024-12-05 07:35:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,16.57
2188899,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-12-04 16:16:00,2024-12-05 08:43:00,13 TESTE FUNCIONAL,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,16.45
2189730,CORRETIVA,VIDEOLARINGOSCOPIO,MCGRATH,AIRCRAFT,2024-12-04 13:00:00,2024-12-04 14:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.5
2188900,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-12-04 16:17:00,2024-12-04 16:41:00,13 TESTE FUNCIONAL,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.4
2188533,CORRETIVA,MONITOR - OXIDO NITRICO,NOX 1000,MORIYA,2024-12-04 10:22:00,2024-12-04 12:00:00,*SERVICO PROGRAMADO,CAUSA NATURAL,INATIVACAO DE EQUIPAMENTO,1.63
2188411,CORRETIVA,MONITOR - MULTIPARAMETROS,P15,PROLIFE,2024-12-04 08:52:00,2024-12-04 10:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,1.13
2188519,CORRETIVA,ULTRASSOM PORTATIL - ECOCARDIO,VIVID IQ,GE HEALTHCARE,2024-12-04 10:10:00,2024-12-04 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.33
2186879,CALIBRACAO,ESTERILIZADORA A PEROXIDO,STERRAD 100NX ALLCLEAR 2DR,ASP,2025-01-30 08:00:00,2025-01-31 12:00:00,*INSPECAO,ATIVIDADE PROGRAMADA,PROCESSOS ADMINISTRATIVOS,28.0
2189799,CORRETIVA,CASSETE RADIOLOGICO,35 43,CARESTREAM,2024-12-02 11:57:00,2025-01-13 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REFORMA E PINTURA,1006.05
2186339,CORRETIVA,MONITOR - MULTIPARAMETROS,C50,COMEN,2024-12-02 09:11:00,2025-01-15 14:20:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,TESTE FUNCIONAL,1061.15
2186552,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-12-02 11:40:00,2025-05-21 08:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,4076.33
2186873,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,BABYPAP 1150S,FANEM,2024-12-17 10:00:00,2025-03-24 14:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,2332.0
2186841,CORRETIVA,CABO DE FIBRA OTICA,GENERICO,GENERICO,2024-12-02 15:48:00,2025-06-09 12:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,4532.2
2188765,CORRETIVA,PROCESSADORA DE VIDEO - ENDOSCOPICA,CV180,OLYMPUS,2024-12-03 13:55:00,2024-12-04 14:40:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,24.75
2188650,CORRETIVA,MONITOR - VIDEOCIRURGIA,MLW 2626C,IKEGAMI,2024-12-04 11:56:00,2024-12-04 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.57
2188576,CORRETIVA,BOMBA INFUSORA - SERINGA,ST 6000,SAMTRONIC,2024-12-04 10:53:00,2024-12-04 17:22:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,6.48
2188657,CORRETIVA,BALANCA - ANTROPOMETRICA,BK200 FAN,BALMAK,2024-12-04 12:03:00,2024-12-04 15:25:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,3.37
2189071,CORRETIVA,MONITOR - MULTIPARAMETROS,B40,GE HEALTHCARE,2024-12-04 17:11:00,2024-12-04 17:35:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.4
2189127,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR PCF,MEDISAFE,2024-12-04 18:27:00,2024-12-05 18:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,24.05
2188660,CORRETIVA,BALANCA - DIGITAL,P200M,LIDER BALANCAS,2024-12-04 12:06:00,2024-12-04 12:45:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.65
2188514,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,EVISION PRO HD,AESCULAP,2024-12-04 10:07:00,2024-12-04 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,5.38
2188394,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF Q180AL,OLYMPUS,2024-12-03 08:48:00,2025-01-20 08:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1151.2
2188304,CORRETIVA,ANGIOGRAFO,ALLURA XPER FD20 (CHAO),PHILIPS MEDICAL,2024-12-04 07:59:00,2024-12-04 08:30:00,01 NAO LIGA,CAUSA NATURAL,AJUSTE ELETRÔNICO,0.52
2189073,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION MAXIMA 128,GE HEALTHCARE,2024-12-04 17:12:00,2024-12-04 18:15:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.05
2188656,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-12-04 12:02:00,2024-12-07 09:45:00,13 TESTE FUNCIONAL,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,69.72
2188269,CORRETIVA,CARDIOVERSOR,R SERIES,ZOLL,2024-12-03 07:14:00,2024-12-03 08:00:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.77
2188272,CORRETIVA,ANGIOGRAFO,ALLURA XPER FD10 (CHAO),PHILIPS MEDICAL,2024-12-03 07:21:00,2024-12-04 10:00:00,13 TESTE FUNCIONAL,INSTALAÇÃO,TESTE FUNCIONAL,26.65
2188399,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-12-04 08:49:00,2024-12-04 09:10:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.35
2188409,CORRETIVA,ULTRASSOM - GERAL,LOGIQ S8,GE HEALTHCARE,2024-12-03 16:00:00,2024-12-03 18:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,2.0
2187972,CORRETIVA,CUFFOMETRO,54 07 000,CELMAT,2024-12-03 16:54:00,2025-02-17 07:30:00,02 NAO FUNCIONA,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),1814.6
2232141,CORRETIVA,ACELERADOR LINEAR,TOMOTHERAPY H,ACCURAY,2024-12-03 09:35:00,2024-12-03 09:36:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.02
2233468,PREVENTIVA,ACELERADOR LINEAR,CYBERKNIFE,ACCURAY,2024-12-03 08:00:00,2024-12-03 18:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,10.0
2187412,CORRETIVA,ARCO CIRURGICO,BRIVO OEC 785,GE HEALTHCARE,2024-12-03 08:00:00,2025-01-08 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),871.0
2188267,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,MONNAL T60,AIR LIQUIDE,2024-12-03 14:00:00,2025-01-13 11:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),981.0
2187723,CORRETIVA,MONITOR - MULTIPARAMETROS,BENEVISION N12,MINDRAY,2024-12-03 14:28:00,2024-12-03 15:20:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.87
2188016,CORRETIVA,ELETROCARDIOGRAFO,ELI280,MORTARA,2024-12-03 19:52:00,2025-05-28 07:25:00,02 NAO FUNCIONA,MAU USO,ATUALIZAÇÃO DE DADOS NO SISTEMA,4211.55
2187376,CORRETIVA,LAPAROSCOPIO,30° 5MM X 29CM,KARL STORZ,2024-12-03 09:22:00,2025-05-16 17:03:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,3943.68
2189052,CORRETIVA,OXIMETRO DE PULSO,SENSE 10,ALFAMED,2024-12-04 16:40:00,2024-12-10 17:26:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,144.77
2188764,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF H180,OLYMPUS,2024-12-04 13:55:00,2024-12-13 17:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,NÃO FOI POSSÍVEL REALIZAR,219.08
2188635,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-12-04 11:39:00,2024-12-04 12:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),0.35
2188420,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR COMPACT,B BRAUN,2024-12-04 09:05:00,2024-12-05 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),22.92
2188427,CORRETIVA,SISTEMA DE INTEGRACAO DE IMAGENS,BUZZ,BRAINLAB,2024-12-04 09:06:00,2024-12-04 10:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,0.9
2188641,CORRETIVA,ESTIMULADOR - MUSCULAR TERAPEUTICO,RECARE PLUS VISURI,CONTOURLINE,2024-12-10 14:58:00,2025-02-05 14:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM CONEXÕES,1367.53
2233479,CORRETIVA,ACELERADOR LINEAR,CYBERKNIFE,ACCURAY,2024-12-04 10:00:00,2024-12-04 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,5.5
2189140,CORRETIVA,ULTRASSOM - OBSTETRICO,VOLUSON S8,GE HEALTHCARE,2024-12-04 18:01:00,2024-12-09 15:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,116.98
2189062,CORRETIVA,MAPA,90227,SPACELABS,2024-12-04 16:57:00,2025-01-09 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,862.55
2189064,CORRETIVA,BALANCA - ELETRONICA/MESA,MF 6,FILIZOLA,2024-12-04 16:59:00,2025-01-15 14:30:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM PEÇAS,1005.52
2188436,CORRETIVA,INSUFLADOR - LIQUIDO,AHTO,STRYKER,2024-12-04 07:00:00,2025-02-24 08:00:00,01 NAO LIGA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1969.0
2188868,CORRETIVA,CENTRIFUGA,ELEKTRA,LABORLINE,2024-11-18 15:41:00,2025-05-22 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),4441.32
2188296,CORRETIVA,MONITOR - MULTIPARAMETROS,B105,GE HEALTHCARE,2024-12-03 07:57:00,2024-12-04 08:40:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,24.72
2189680,CORRETIVA,CAMA - ELETRICA,HR405 P1440B,HILL ROM,2024-12-05 10:16:00,2024-12-05 10:39:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,0.38
2189486,CORRETIVA,VENTILADOR PULMONAR,DX3010,DIXTAL BIOMEDICA,2024-12-05 07:10:00,2024-12-05 08:00:00,01 NAO LIGA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.83
2189484,CORRETIVA,VENTILADOR PULMONAR,DX3010,DIXTAL BIOMEDICA,2024-12-05 07:10:00,2024-12-05 09:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,1.83
2189814,CORRETIVA,CAMA - ELETRICA,HR900,HILL ROM,2024-12-05 12:28:00,2024-12-05 12:49:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,0.35
2189623,CORRETIVA,MONITOR - MULTIPARAMETROS,VISTA 120S,DRAGER HEALTHCARE,2024-12-05 09:03:00,2024-12-05 09:50:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.78
2189716,CORRETIVA,CAMA - ELETRICA,SV2,STRYKER,2024-12-05 10:47:00,2024-12-05 11:10:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.38
2189844,CORRETIVA,CAMA - ELETRICA,VLT 224,VALLITECH,2024-12-05 13:15:00,2024-12-05 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.75
2189821,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIG BEN,RIESTER,2024-12-05 12:37:00,2024-12-05 16:45:00,13 TESTE FUNCIONAL,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,4.13
2189712,CORRETIVA,PROJETOR DE OPTOTIPOS,CP500,SHIN NIPPON,2024-12-05 10:44:00,2024-12-05 12:00:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.27
2189590,CORRETIVA,MONITOR - VIDEOCIRURGIA,CINEMED 42F,CONFIANCE MEDICAL,2024-12-05 08:48:00,2024-12-10 15:15:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,126.45
2189617,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR PCF,MEDISAFE,2024-12-05 08:59:00,2024-12-26 12:44:00,02 NAO FUNCIONA,CAUSA NATURAL,,507.75
2192174,CORRETIVA,ARCO CIRURGICO,CIOS SELECT,SIEMENS HEALTHCARE,2024-12-03 10:00:00,2024-12-17 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,341.0
2187477,CORRETIVA,VENTILADOR PULMONAR,AVEA,VIASYS,2024-12-03 10:46:00,2025-04-04 08:40:00,*NOTIFICAÇÃO DE EVENTO ADVERSO/TECNOVIGILÂNCIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2925.9
2187494,CORRETIVA,MICROSCOPIO - CIRURGICO,OPMI TIVATO 700,CARL ZEISS,2024-12-03 10:57:00,2025-02-18 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1853.05
2189610,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,1588 AIM,STRYKER,2024-12-05 08:59:00,2024-12-05 11:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.02
2189509,CORRETIVA,SISTEMA DE ANESTESIA,PRIMUS,DRAGER HEALTHCARE,2024-12-05 07:42:00,2024-12-30 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),601.3
2189653,CORRETIVA,HEMODIALISADOR,4008 S,FRESENIUS,2024-12-05 09:41:00,2024-12-05 17:40:00,02 NAO FUNCIONA,CAUSA NATURAL,REALIZAÇÃO DE CALIBRAÇÃO,7.98
2189921,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683,BARRFAB,2024-12-05 14:47:00,2024-12-05 16:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.72
2189072,CORRETIVA,MODULO - GASES ANESTESICOS,E SCAIO,GE HEALTHCARE,2024-12-04 17:12:00,2024-12-04 17:29:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.28
2188736,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-12-04 13:00:00,2024-12-18 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),335.0
2189763,CORRETIVA,ASPIRADOR - FUMACA,WAVEVAC,LOKTAL,2024-12-05 11:28:00,2025-02-25 11:40:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1968.2
2190063,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-12-05 17:00:00,2024-12-05 18:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1.0
2231416,CORRETIVA,BOMBA INFUSORA,COLLEAGUE (MONO),BAXTER,2024-12-05 16:00:00,2025-02-12 16:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1656.0
2188620,CORRETIVA,HISTEROSCOPIO,30° 2.9MM X 30CM,ASTUS MEDICAL,2024-12-04 15:35:00,2025-01-14 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE OS DE INATIVACAO,978.92
2188862,CORRETIVA,CISTOSCOPIO,30° 4MM X 30CM,HANGZHOU HAWK,2024-12-04 15:31:00,2025-01-14 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE OS DE INATIVACAO,979.48
2190494,CORRETIVA,CAMA - ELETRICA,SV1,STRYKER,2024-12-06 10:05:00,2024-12-06 10:35:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,0.5
2190433,CORRETIVA,CARDIOVERSOR,BENEHEART D3,MINDRAY,2024-12-06 11:00:00,2024-12-06 11:40:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.67
2190639,CORRETIVA,CAMA - ELETRICA,VLT 932C,VALLITECH,2024-12-06 12:23:00,2024-12-06 13:48:00,13 TESTE FUNCIONAL,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.42
2190974,CORRETIVA,INCUBADORA - TRANSPORTE,IT 158 TS BABYPUFF,FANEM,2024-12-06 16:11:00,2024-12-27 17:40:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,SUBSTITUIÇÃO DE PECA(S),505.48
2190916,CORRETIVA,FONTE DE LUZ - XENON,EXERA II CLV180,OLYMPUS,2024-12-06 15:23:00,2024-12-06 17:10:00,13 TESTE FUNCIONAL,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.78
2191026,CORRETIVA,SISTEMA DE ELETROMANOMETRIA,MULTIPLEX II,ALACER BIOMEDICA,2024-12-06 17:06:00,2024-12-06 17:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,0.4
2189654,CORRETIVA,CAMA - ELETRICA,PROGRESSA PRO 555,HILL ROM,2024-12-05 09:43:00,2025-01-21 12:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1130.28
2189555,CORRETIVA,ANGIOGRAFO,INNOVA IGS530,GE HEALTHCARE,2024-12-05 07:31:00,2024-12-05 19:40:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE ELETRÔNICO,12.15
2189753,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-12-05 11:00:00,2024-12-30 17:30:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,606.5
2190484,CORRETIVA,PROCESSADORA DE VIDEO - ENDOSCOPICA,CV180,OLYMPUS,2024-12-06 09:40:00,2024-12-06 10:43:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.05
2191303,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-12-07 08:25:00,2024-12-07 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,TROCA / INSTALAÇÃO DE BATERIA,1.58
2189612,CORRETIVA,ESTERILIZADORA A PEROXIDO,STERRAD 100NX,ASP,2024-12-05 08:59:00,2024-12-05 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.02
2191639,CORRETIVA,RESSONANCIA MAGNETICA,MAGNETOM VIDA 3T,SIEMENS HEALTHCARE,2024-12-05 08:00:00,2024-12-06 14:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,30.0
2190035,CORRETIVA,ULTRASSOM PORTATIL - ECOCARDIO,CX50,PHILIPS MEDICAL,2024-12-05 14:40:00,2024-12-07 07:11:00,13 TESTE FUNCIONAL,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,40.52
2190725,CORRETIVA,MONITOR - VIDEOCIRURGIA,VISION PRO 26,STRYKER,2024-12-06 13:06:00,2024-12-06 13:16:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.17
2190640,CORRETIVA,SISTEMA DE DESINFECCAO - ENDOSCOPIA,ALX1012 E1P,ENDOCLEAR,2024-12-06 13:20:00,2024-12-06 14:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,0.67
2190696,CORRETIVA,EQUIPO DE OTORRINO,MAZ,STECI,2024-12-06 12:25:00,2024-12-06 13:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.08
2190582,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-12-06 11:01:00,2024-12-06 17:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,6.15
2190904,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR 946 M02,SALVAPE,2024-12-06 15:10:00,2024-12-31 14:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,599.17
2190446,CORRETIVA,AUTOCLAVE - HORIZONTAL,AC 365,ORTOSINTESE,2024-12-06 09:29:00,2024-12-06 17:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),7.52
2190743,CORRETIVA,MAPA,90227,SPACELABS,2024-12-06 13:18:00,2024-12-06 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.7
2190329,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,LIGHT SPEED ULTRA 8,GE HEALTHCARE,2024-12-09 11:30:00,2024-12-09 12:43:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.22
2189765,CORRETIVA,MICROSCOPIO - CIRURGICO,OPMI PENTERO UNIQUE,CARL ZEISS,2024-12-05 11:29:00,2024-12-06 12:05:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,24.6
2189963,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM120,PHILIPS MEDICAL,2024-12-05 15:00:00,2025-04-17 15:49:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,3192.82
2190678,CORRETIVA,COLPOSCOPIO,PE7000V,MEDPEJ,2024-12-06 11:57:00,2024-12-17 07:40:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,259.72
