OS,TIPO,TIPO EQUIPAMENTO,EQUIPAMENTO,MARCA,HORARIO INICIO,HORARIO FIM,TIPO DE SERVIÇO,COMPLEMENTO,RESOLUÇÃO,TEMPO
2195715,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM120,PHILIPS MEDICAL,2024-12-06 10:00:00,2024-12-13 12:55:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),170.92
2190455,CORRETIVA,AUTOCLAVE - HORIZONTAL,6464,CISA,2024-12-06 08:35:00,2024-12-06 09:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.92
2190973,CORRETIVA,RESSUSCITADOR NEONATAL,BABYPUFF 1020,FANEM,2024-12-04 16:11:00,2024-12-30 12:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,SUBSTITUIÇÃO DE PECA(S),619.82
2190739,CORRETIVA,BALANCA - DIGITAL,E7.5 2,FILIZOLA,2024-12-06 11:37:00,2024-12-06 13:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.88
2191306,CORRETIVA,MONITOR - MULTIPARAMETROS,MP 60,PHILIPS MEDICAL,2024-12-07 08:32:00,2024-12-26 15:17:00,01 NAO LIGA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,462.75
2191308,CORRETIVA,CARDIOVERSOR,HEARTSTART XL,PHILIPS MEDICAL,2024-12-07 08:48:00,2024-12-07 10:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,1.2
2191295,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,COMPLETO BIS,COVIDIEN - BIS,2024-12-06 18:21:00,2024-12-10 08:40:00,*ACESSORIO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,86.32
2192246,CORRETIVA,ESTIMULADOR - MUSCULAR TERAPEUTICO,NEURODYN II N53,IBRAMED,2024-12-09 15:42:00,2024-12-09 18:10:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),2.47
2191800,CORRETIVA,AUTOCLAVE - HORIZONTAL,215,PRISMATEC,2024-12-09 08:00:00,2024-12-09 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),7.0
2190688,CORRETIVA,INCUBADORA,1186C,FANEM,2024-12-06 11:26:00,2024-12-06 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,2.57
2190965,CORRETIVA,MACA - TRANSPORTE,STL285,SCHMITZ,2024-12-06 16:03:00,2024-12-06 16:50:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM PEÇAS,0.78
2190864,CORRETIVA,SISTEMA DE ANESTESIA,ATLAN A300,DRAGER HEALTHCARE,2024-12-06 14:16:00,2025-02-14 14:14:00,*ACESSORIO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),1679.97
2190465,CORRETIVA,LAPAROSCOPIO,30° 10MM X 32CM,KARL STORZ,2024-12-06 09:45:00,2024-12-27 08:05:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,502.33
2190477,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-12-06 09:55:00,2024-12-06 10:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,0.58
2190699,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID S70 N,GE HEALTHCARE,2024-12-06 12:25:00,2024-12-06 17:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,4.58
2190615,CORRETIVA,ULTRASSOM - GERAL,AFFINITI 70 G,PHILIPS MEDICAL,2024-12-06 07:00:00,2024-12-19 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,320.0
2190422,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VISTA A2000,COVIDIEN - BIS,2024-12-06 09:04:00,2024-12-09 08:30:00,02 NAO FUNCIONA,MAU USO,AJUSTE MECÂNICO,71.43
2190889,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE 7900,GE HEALTHCARE,2024-12-06 14:50:00,2024-12-06 16:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.17
2190914,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,OPTIMA XR240 AMX,GE HEALTHCARE,2024-12-06 15:21:00,2024-12-06 17:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1.65
2190467,CORRETIVA,LAPAROSCOPIO,30° 10MM X 31.5CM,KARL STORZ,2024-12-06 09:42:00,2024-12-27 08:05:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,502.38
2191764,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS 900,MINDRAY,2024-12-09 09:00:00,2024-12-09 09:14:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.23
2191733,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-12-09 08:41:00,2024-12-09 08:51:00,01 NAO LIGA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.17
2191734,CORRETIVA,MONITOR - MULTIPARAMETROS,B650,GE HEALTHCARE,2024-12-09 08:42:00,2024-12-09 09:00:00,01 NAO LIGA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.3
2191735,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS 900,MINDRAY,2024-12-09 08:42:00,2024-12-09 09:00:00,01 NAO LIGA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.3
2192011,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID S70,GE HEALTHCARE,2024-12-09 11:57:00,2024-12-09 15:00:00,01 NAO LIGA,ATIVIDADE PROGRAMADA,TROCA / INSTALAÇÃO DE BATERIA,3.05
2191987,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,RESMART GII T30 T,BMC,2024-12-09 11:30:00,2024-12-09 11:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.0
2191317,CORRETIVA,GLICOSIMETRO,FREESTYLE PRECISION PRO,ABBOTT,2024-12-07 09:29:00,2024-12-23 15:50:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,390.35
2191758,CORRETIVA,CABO EXTENSOR DE OXIMETRIA,GENERICO,GENERICO,2024-12-07 08:58:00,2024-12-10 09:46:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,72.8
2191756,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-12-09 08:58:00,2024-12-10 11:22:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,26.4
2191932,CORRETIVA,SISTEMA DE DESINFECCAO - ENDOSCOPIA,ALX1012 E1P,ENDOCLEAR,2024-12-09 10:49:00,2024-12-09 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE HIDRÁULICO,5.18
2190464,CORRETIVA,LAPAROSCOPIO,30° 10MM X 30CM,KARL STORZ,2024-12-06 09:45:00,2024-12-27 08:00:00,*ACESSORIO DANIFICADO,MAU USO,REVISÃO / REPARO EM PEÇAS,502.25
2233456,PREVENTIVA,ACELERADOR LINEAR,TOMOTHERAPY H,ACCURAY,2024-12-06 09:00:00,2024-12-16 19:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,250.0
2191673,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,EC 3881LK,PENTAX,2024-12-08 14:46:00,2024-12-12 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,95.23
2191671,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF H170L,OLYMPUS,2024-12-08 08:59:00,2025-02-06 10:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),1441.02
2190890,CORRETIVA,ESTUFA,Q316M4,QUIMIS,2024-12-06 14:56:00,2025-01-08 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,787.07
2191670,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,EC 380LKP,PENTAX,2024-12-08 15:00:00,2025-02-27 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1940.0
2191633,CORRETIVA,CAMA - ELETRICA,A5,PARAMOUNT,2024-12-09 07:44:00,2024-12-09 08:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.77
2192239,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-12-09 15:36:00,2024-12-09 16:00:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.4
2192872,GERENCIAL,BISTURI - SELADOR DE VASOS,FT10,COVIDIEN - VALLEYLAB,2024-12-07 08:00:00,2024-12-07 08:00:00,*ATIVIDADE GERENCIAL,ATIVIDADE PROGRAMADA,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),0.0
2186433,CORRETIVA,HISTEROSCOPIO,30° 2.9MM X 30CM,KARL STORZ,2024-12-02 10:11:00,2025-02-21 08:45:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1942.57
2191678,CORRETIVA,SISTEMA DE ANESTESIA,CARESTATION 620,GE HEALTHCARE,2024-12-07 18:04:00,2024-12-09 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,39.93
2186297,CORRETIVA,LAPAROSCOPIO,0° 4MM X 18CM,PRECISION,2024-12-02 08:36:00,2024-12-18 17:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),392.4
2191044,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC10,PHILIPS MEDICAL,2024-12-06 17:37:00,2025-03-25 14:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,2612.38
2192158,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE 7900,GE HEALTHCARE,2025-03-20 11:30:00,2025-03-20 13:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),1.5
2193555,CORRETIVA,CENTRAL DE MONITORIZACAO,2800,GENERAL MEDITECH,2024-12-11 07:00:00,2024-12-11 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,1.0
2193616,CORRETIVA,SERRA DE GESSO,18018,NEVONI,2024-12-11 09:01:00,2024-12-11 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.98
2192404,CORRETIVA,HEMODIALISADOR - CONTINUO,MULTIFILTRATE PRO,FRESENIUS,2024-12-09 17:00:00,2024-12-13 16:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,95.33
2191713,CORRETIVA,CAMA - ELETRICA,TOTALCARE,HILL ROM,2024-12-09 08:25:00,2024-12-16 08:20:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),167.92
2192059,CORRETIVA,ULTRASSOM - INTRAVASCULAR,ILAB,BOSTON SCIENTIFIC,2024-12-09 12:50:00,2024-12-30 11:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,502.17
2192730,CORRETIVA,CAMA - ELETRICA,QUALITAS GAMA,PARAMOUNT,2024-12-09 16:00:00,2024-12-10 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,21.0
2191909,CORRETIVA,CENTRAL DE MONITORIZACAO,CNS6201 32LT,NIHON KOHDEN,2024-12-09 10:34:00,2024-12-09 11:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),0.93
2191635,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA HDX ECHOSPEED 1.5T,GE HEALTHCARE,2024-12-09 07:50:00,2024-12-10 08:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,PROCESSOS ADMINISTRATIVOS,24.17
2192030,CORRETIVA,MESA CIRURGICA - ELETRICA,3500E,MERCEDES IMEC,2024-12-09 12:14:00,2024-12-09 12:54:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.67
2191611,CORRETIVA,MESA CIRURGICA - ELETRICA,MEERA,GETINGE,2024-12-08 22:33:00,2024-12-09 15:00:00,01 NAO LIGA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,16.45
2191823,CORRETIVA,VENTILADOR PULMONAR,IX5,INTERMED,2024-12-09 09:40:00,2024-12-18 15:05:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,221.42
2191805,CORRETIVA,TERMOSELADORA MICROPROCESSADA,RVS10,CISA,2024-12-09 09:29:00,2024-12-10 12:00:00,*NOTIFICAÇÃO DE EVENTO ADVERSO/TECNOVIGILÂNCIA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,26.52
2191726,CORRETIVA,INDICADOR BIOLOGICO,VELOCITY,ASP,2024-12-09 08:35:00,2025-01-06 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,674.92
2194524,CORRETIVA,ANGIOGRAFO,ARTIS ZEE FLOOR,SIEMENS HEALTHCARE,2024-12-09 09:00:00,2025-01-03 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),609.0
2192698,CORRETIVA,ULTRASSOM - GERAL,LOGIQ P9,GE HEALTHCARE,2024-12-09 08:07:00,2024-12-10 14:30:00,13 TESTE FUNCIONAL,CAUSA NATURAL,LIMPEZA,30.38
2193145,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-12-10 14:46:00,2024-12-10 14:56:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,0.17
2192875,CORRETIVA,MODULO - GASES ANESTESICOS,N CAIO,GE HEALTHCARE,2024-12-10 10:42:00,2024-12-10 11:06:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.4
2192654,CORRETIVA,MONITOR - GASES ANESTESICOS,VAMOS PLUS,DRAGER HEALTHCARE,2024-12-10 05:17:00,2024-12-10 06:46:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.48
2193173,CORRETIVA,CABO DE ECG,5 VIAS,GENERICO,2024-12-10 15:10:00,2024-12-12 16:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,48.83
2143900,CORRETIVA,TERMOSELADORA MICROPROCESSADA,RVS10,CISA,2024-12-11 09:00:00,2024-12-11 12:00:00,*NOTIFICAÇÃO DE EVENTO ADVERSO/TECNOVIGILÂNCIA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,3.0
2192734,CORRETIVA,LASER - TRATOS RENAIS,MEDILAS H20,DORNIER MEDTEC,2024-12-10 08:45:00,2025-01-08 12:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,699.75
2233458,CORRETIVA,ACELERADOR LINEAR,TOMOTHERAPY H,ACCURAY,2024-12-10 07:00:00,2024-12-10 08:05:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1.08
2193388,CORRETIVA,CABO EXTENSOR DE OXIMETRIA,GENERICO,GENERICO,2024-12-10 19:57:00,2024-12-11 16:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,ATUALIZAÇÃO DE DADOS NO SISTEMA,20.05
2193218,CORRETIVA,BANHO MARIA,ALTS 104S,EME,2002-12-10 11:00:00,2025-02-03 17:50:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,194190.83
2193031,CORRETIVA,VENTILADOR PULMONAR,SERVO U,GETINGE,2024-12-10 12:41:00,2025-01-23 18:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1061.32
2191901,CORRETIVA,LAPAROSCOPIO,30° 10MM X 31CM,KARL STORZ,2024-12-09 10:30:00,2025-04-23 13:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,3242.5
2192963,CORRETIVA,SISTEMA DE ANESTESIA,9100C,GE HEALTHCARE,2024-12-10 11:18:00,2024-12-10 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,4.7
2193295,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,OXYLOG 3000,DRAGER HEALTHCARE,2024-12-10 17:17:00,2024-12-11 09:15:00,13 TESTE FUNCIONAL,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,15.97
2192927,CORRETIVA,CAMA - ELETRICA,ENTERPRISE 8000,ARJOHUNTLEIGH,2024-12-10 10:59:00,2024-12-10 12:10:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,1.18
2193681,CORRETIVA,PROCESSADORA DE VIDEO - CIRURGICA,IMAGE1 HUB 22201020,KARL STORZ,2024-12-11 10:09:00,2024-12-13 08:52:00,01 NAO LIGA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,46.72
2193875,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON MR,GUERBET,2024-12-11 14:11:00,2024-12-13 08:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,41.82
2193905,CORRETIVA,CAMA - ELETRICA,QUALITAS GAMA,PARAMOUNT,2024-12-11 14:44:00,2024-12-12 12:22:00,13 TESTE FUNCIONAL,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),21.63
2193907,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF H180AL,OLYMPUS,2024-12-11 14:45:00,2024-12-20 14:40:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,215.92
2194079,CORRETIVA,INCUBADORA,C186TS,FANEM,2024-12-11 15:36:00,2024-12-11 17:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.4
2193642,CORRETIVA,BALANCA - ANTROPOMETRICA,BK200 F,BALMAK,2024-12-11 09:33:00,2024-12-17 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,150.45
2192737,CORRETIVA,MONITOR - MULTIPARAMETROS,CARDIOCAP 5,GE HEALTHCARE,2024-12-10 08:40:00,2025-01-15 13:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),868.33
2192992,CORRETIVA,ULTRASSOM - OBSTETRICO,HM70,SAMSUNG,2024-12-09 10:48:00,2024-12-10 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,26.2
2192806,CORRETIVA,VENTILADOR PULMONAR,SERVO S,GETINGE,2024-12-10 09:56:00,2025-05-27 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REFORMA E PINTURA,4032.07
2193160,CORRETIVA,MACA - TRANSPORTE,DURASTAR P8005,HILL ROM,2024-12-10 14:45:00,2025-02-28 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,1915.25
2192940,CORRETIVA,ELETROCARDIOGRAFO,ELI280,MORTARA,2024-12-10 11:05:00,2025-01-03 14:27:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,579.37
2193249,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF Q180,OLYMPUS,2024-12-10 16:18:00,2024-12-11 10:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,NÃO FOI POSSÍVEL REALIZAR,17.7
2193032,CORRETIVA,VENTILADOR PULMONAR,SERVO U,GETINGE,2024-12-10 12:41:00,2024-12-14 08:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,91.32
2193294,CORRETIVA,BISTURI - ELETRICO,SS 200 A,WEM,2024-12-10 17:16:00,2024-12-12 10:26:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,41.17
2198988,CORRETIVA,MONITOR - MULTIPARAMETROS,IMEC15,MINDRAY,2025-01-26 06:00:00,2025-01-28 06:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,INATIVACAO DE EQUIPAMENTO,48.0
2193217,CORRETIVA,FOCO CIRURGICO TETO - LED,VOLISTA ACCESS 400 400,GETINGE,2024-12-10 17:44:00,2024-12-10 17:44:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.0
2193999,CORRETIVA,MANGUITO - BRACADEIRA,M.A.P.A.,GENERICO,2024-12-11 15:14:00,2024-12-12 11:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,19.77
2194007,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-12-11 15:21:00,2024-12-11 17:00:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,1.65
2194434,CORRETIVA,BALANCA - ANTROPOMETRICA,W 200A,WELMY,2024-12-12 08:38:00,2024-12-12 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,0.87
2194435,CORRETIVA,BALANCA - ANTROPOMETRICA,PERSONAL 200,FILIZOLA,2024-12-12 08:38:00,2024-12-12 10:20:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.7
2194143,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON CT D,GUERBET,2024-12-11 17:15:00,2024-12-13 13:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,43.75
2193808,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS XL,DRAGER HEALTHCARE,2024-12-11 12:31:00,2024-12-11 20:00:00,18 MOLHANDO MATERIAL,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),7.48
2194414,CORRETIVA,AUTOCLAVE - HORIZONTAL,AC 523,ORTOSINTESE,2024-12-11 17:30:00,2024-12-12 08:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,15.0
2193590,CORRETIVA,ANALISADOR COAGULACAO ATIVA,ACL ELITE PRO,INSTRUMENTATION LABORATORY,2024-12-11 08:29:00,2024-12-12 20:28:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),35.98
2195135,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-12-12 16:26:00,2025-01-21 15:55:00,13 TESTE FUNCIONAL,MAU USO,AVALIAÇÃO TÉCNICA,959.48
2193299,CORRETIVA,MOTOR - PNEUMATICO,YDJZ SERIES,TAIMIM,2024-12-10 17:22:00,2024-12-11 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,18.63
2194570,CORRETIVA,CISTOSCOPIO,30° 4MM X 18CM,KARL STORZ,2024-12-12 10:47:00,2024-12-12 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,0.72
2194469,CORRETIVA,BALANCA - ELETRONICA/MESA,109E,WELMY,2024-12-12 09:08:00,2024-12-12 10:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.37
2194522,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,STELLAR 150,RESMED,2024-12-12 10:02:00,2025-01-03 17:43:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),535.68
2193638,CORRETIVA,MONITOR - TRANSPORTE,B105,GE HEALTHCARE,2024-12-11 09:40:00,2024-12-11 10:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,0.33
2194037,CORRETIVA,TERMOSELADORA MICROPROCESSADA,650 CB,BAUMER,2024-12-11 15:57:00,2024-12-12 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,24.05
2194087,CORRETIVA,MONITOR - MULTIPARAMETROS,IMEC15,MINDRAY,2024-12-11 16:30:00,2024-12-11 17:00:00,02 NAO FUNCIONA,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.5
2194538,CORRETIVA,FOTOTERAPIA - SUPERLED,3006 BILITRON,FANEM,2024-12-12 07:26:00,2024-12-12 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,5.57
2194380,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF HQ190L,OLYMPUS,2024-12-12 07:50:00,2024-12-12 10:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),2.17
2196775,CORRETIVA,PROCESSADORA DE VIDEO - ENDOSCOPICA,EPK1000,PENTAX,2024-12-13 16:00:00,2024-12-26 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),310.0
2195517,CORRETIVA,SECADORA - TRAQUEIA,STI 350,DAISSER,2024-12-13 09:58:00,2024-12-13 12:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,2.53
2196350,CORRETIVA,BANHO MARIA,BM060,LABTEC,2024-12-13 14:27:00,2024-12-27 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),334.55
2195383,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS MRI,DRAGER HEALTHCARE,2024-12-13 06:24:00,2024-12-13 06:50:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.43
2195382,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT 50,MEDELA,2024-12-13 06:24:00,2024-12-13 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.6
2195473,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC10,PHILIPS MEDICAL,2024-12-13 08:52:00,2024-12-13 09:40:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.8
2195529,CORRETIVA,CUFFOMETRO,VBM,VBM,2024-12-13 10:03:00,2024-12-13 10:50:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.78
2195427,CORRETIVA,MICROSCOPIO - CIRURGICO,OPMI VARIO S88,CARL ZEISS,2024-12-13 08:07:00,2024-12-13 09:40:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.55
2196020,PREVENTIVA,MONITOR - OXIDO NITRICO,E FLOW D,R&D MEDIQ,2024-12-12 10:38:00,2024-12-14 10:49:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,48.18
2194415,CORRETIVA,PROCESSADORA DE VIDEO - ENDOSCOPICA,CV190,OLYMPUS,2024-12-11 08:24:00,2024-12-12 12:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,28.1
2194716,CORRETIVA,CABO EXTENSOR DE OXIMETRIA,GENERICO,GENERICO,2024-12-11 17:19:00,2024-12-13 08:40:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,39.35
2194858,CORRETIVA,ELETROCARDIOGRAFO,ELI280,MORTARA,2024-12-12 13:59:00,2024-12-23 11:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AVALIAÇÃO TÉCNICA,261.52
2194993,CORRETIVA,MODULO - GASES ANESTESICOS,SCIO FOUR,DRAGER HEALTHCARE,2024-12-12 15:09:00,2024-12-12 15:40:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,0.52
2194497,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA ECHOSPEED 1.5T,GE HEALTHCARE,2024-12-11 08:00:00,2024-12-12 11:00:00,03 EQUIPAMENTO DANIFICADO,INFRAESTRUTURA,ATUALIZAÇÃO DE DADOS NO SISTEMA,27.0
2195150,INSTALACAO,INDICADOR BIOLOGICO,VELOCITY,ASP,2024-12-12 16:41:00,2024-12-12 18:00:00,*INSTALACAO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,1.32
2194536,CORRETIVA,SISTEMA DE ANESTESIA,ATLAN A300,DRAGER HEALTHCARE,2024-12-12 08:05:00,2024-12-12 11:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE MECÂNICO,3.42
2194537,CORRETIVA,FOTOTERAPIA - SUPERLED,5006 BILITRON SKY,FANEM,2024-12-12 07:27:00,2024-12-12 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,4.55
2195789,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,DIRECTVIEW CR ELITE,CARESTREAM,2024-12-13 14:23:00,2024-12-13 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,0.62
2195665,CORRETIVA,CENTRAL DE MONITORIZACAO,CNS6201 32LT,NIHON KOHDEN,2024-12-13 11:42:00,2024-12-13 11:43:00,02 NAO FUNCIONA,INFRAESTRUTURA,ACOMPANHAMENTO DE SERVICO EXTERNO,0.02
2271517,CORRETIVA,UMIDIFICADOR,TR517,TREND MEDICAL,2024-12-11 07:00:00,2025-02-26 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1849.0
2194020,CORRETIVA,HOLTER,H3+,MORTARA,2024-12-11 10:00:00,2025-02-25 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PLACA(S),1828.0
2193899,CORRETIVA,SENSOR DE OXIMETRIA,PEDIATRICO,GENERICO,2024-12-11 14:37:00,2025-02-06 11:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1364.38
2195671,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA ECHOSPEED 1.5T,GE HEALTHCARE,2024-12-13 11:47:00,2024-12-13 12:57:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.17
2197105,CORRETIVA,BANHO MARIA,ALTS 104S,EME,2024-12-13 18:00:00,2025-02-12 19:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,RECEBIMENTO DE MATERIAIS/PECAS,1465.0
2195729,CORRETIVA,CABO DE FIBRA OTICA,GENERICO,GENERICO,2024-12-13 12:45:00,2025-01-16 15:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,818.25
2196349,CORRETIVA,KIT DE MESA,CRANIO 3 PINOS,MACOM,2024-12-13 13:30:00,2025-01-02 14:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,481.0
2233464,CORRETIVA,ACELERADOR LINEAR,TOMOTHERAPY H,ACCURAY,2024-12-13 15:00:00,2024-12-13 17:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,2.0
2194989,CORRETIVA,FOCO CIRURGICO TETO - LED,VOLISTA ACCESS 400 400,GETINGE,2024-12-12 15:10:00,2024-12-13 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,23.83
2195200,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,R1 SHOCK PROOF,RIESTER,2024-12-12 18:16:00,2024-12-12 18:36:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.33
2194407,CORRETIVA,AUTOCLAVE - HORIZONTAL,HI VAC II,BAUMER,2024-12-12 08:17:00,2025-01-28 12:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1131.72
2194406,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,COMPLETO BIS,COVIDIEN - BIS,2024-12-12 08:00:00,2024-12-23 16:00:00,*ACESSORIO DANIFICADO,MAU USO,INATIVACAO DE EQUIPAMENTO,272.0
2195756,CORRETIVA,CADEIRA - EXAMES GERAIS,VLT 521,VALLITECH,2024-12-12 09:00:00,2024-12-12 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,2.0
2194539,CORRETIVA,TRANSDUTOR TRANSVAGINAL/RETAL,E8C,GE HEALTHCARE,2024-12-11 00:04:00,2024-12-12 11:10:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),35.1
2196025,CORRETIVA,FOTOTERAPIA - SUPERLED,3006 BILITRON,FANEM,2024-01-01 08:00:00,2024-12-14 09:00:00,01 NAO LIGA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,8353.0
2196027,CALIBRACAO,FOTOTERAPIA - SUPERLED,3006 BILITRON,FANEM,2024-12-02 09:00:00,2024-12-14 11:17:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,290.28
2196004,CORRETIVA,ARCO CIRURGICO,OEC ELITE,GE HEALTHCARE,2024-12-14 09:42:00,2024-12-18 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,103.3
2196037,SEG. ELETRICA,FOTOTERAPIA - SUPERLED,3006 BILITRON,FANEM,2024-01-01 12:33:00,2024-12-14 11:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE TESTE DE SEGURANÇA ELÉTRICA,8350.45
2196044,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2024-12-14 13:00:00,2024-12-14 13:00:00,29 FALTA DE EQUIPAMENTO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.0
2196041,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION EVO 128,GE HEALTHCARE,2024-12-14 12:47:00,2024-12-14 13:45:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.97
2197080,CORRETIVA,ANGIOGRAFO,INNOVA 2100IQ,GE HEALTHCARE,2024-12-14 12:37:00,2024-12-27 15:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),314.88
2233719,CORRETIVA,MONITOR - MULTIPARAMETROS,UMEC10,MINDRAY,2024-12-14 08:10:00,2024-12-14 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,0.83
2196089,CORRETIVA,HEMODIALISADOR - CONTINUO,MULTIFILTRATE PRO,FRESENIUS,2024-12-15 08:05:00,2024-12-16 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,25.92
2196099,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS GS,DRAGER HEALTHCARE,2024-12-15 07:23:00,2024-12-17 14:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,54.62
2196100,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS MRI,DRAGER HEALTHCARE,2024-12-15 10:27:00,2024-12-15 11:25:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.97
2196102,CORRETIVA,PROTECAO ELETROMAGNETICA PARA BOMBA,SPACE STATION MRI,B BRAUN,2024-12-15 08:30:00,2025-01-06 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),536.5
2196091,CORRETIVA,HEMODIALISADOR - CONTINUO,MULTIFILTRATE PRO,FRESENIUS,2024-12-15 08:06:00,2024-12-16 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),28.4
2196098,CORRETIVA,MARCAPASSO - BICAMERAL,5392,MEDTRONIC,2024-12-15 09:55:00,2025-01-14 17:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,727.58
2319906,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA VOYAGER 1.5,GE HEALTHCARE,2024-12-15 08:00:00,2024-12-16 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,30.0
2193908,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,CF HQ190L,OLYMPUS,2024-12-11 14:45:00,2025-04-14 14:40:00,13 TESTE FUNCIONAL,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,2975.92
2196272,CORRETIVA,MONITOR - MULTIPARAMETROS,B650,GE HEALTHCARE,2024-12-16 06:24:00,2024-12-16 08:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.6
2195400,CORRETIVA,BISTURI - SELADOR DE VASOS,FT10,COVIDIEN - VALLEYLAB,2024-12-12 18:09:00,2025-03-10 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2103.85
2195699,CORRETIVA,CARDIOVERSOR,HEARTSTART MRX,PHILIPS MEDICAL,2024-12-13 13:00:00,2025-03-07 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),2013.0
2195696,CORRETIVA,CENTRIFUGA,ELEKTRA,LABORLINE,2025-01-24 13:00:00,2025-03-18 13:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,1272.0
2195610,CORRETIVA,VENOSCOPIO,VEINVIEWER 4 VISION 2,CHRISTIE MEDICAL,2024-12-13 10:56:00,2025-04-16 07:00:00,01 NAO LIGA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,2972.07
2195766,CORRETIVA,MANOVACUOMETRO,MRN,MURENAS,2024-12-13 13:39:00,2025-04-16 10:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM PEÇAS,2972.35
2195874,CORRETIVA,BALANCA - DIGITAL,P200M,LIDER BALANCAS,2024-12-13 16:40:00,2025-04-25 09:34:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,3184.9
2196546,CORRETIVA,FOCO CIRURGICO PEDESTAL - LED,LUCEA 50,GETINGE,2024-12-15 14:17:00,2024-12-16 10:52:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,20.58
2194474,CORRETIVA,KIT DE MESA,PERNEIRA EM BOTAS MANUAL,AMERICAN INSTRUMENTS,2024-12-12 09:11:00,2025-03-14 16:10:00,03 EQUIPAMENTO DANIFICADO,MAU USO,PROCESSOS ADMINISTRATIVOS,2214.98
2194998,CORRETIVA,ESTACAO DE RECARGA PARA BATERIA,UNIVERSAL,STRYKER,2024-12-12 10:35:00,2025-04-07 14:40:00,02 NAO FUNCIONA,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),2788.08
2196850,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,BIG BEN,RIESTER,2024-12-16 12:57:00,2024-12-16 13:40:00,02 NAO FUNCIONA,EXTRAVIO,AVALIAÇÃO TÉCNICA,0.72
2196373,CORRETIVA,INSUFLADOR - CO2,ENDOFLATOR 40 UI400 26430520,KARL STORZ,2024-12-16 08:18:00,2024-12-16 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.7
2196410,CORRETIVA,CAMA - ELETRICA,A5,PARAMOUNT,2024-12-16 08:46:00,2024-12-16 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,NÃO FOI POSSÍVEL REALIZAR,0.73
2196417,CORRETIVA,TERMOSELADORA MICROPROCESSADA,SS201,PMS MEDICAL,2024-12-16 08:56:00,2024-12-16 09:57:00,13 TESTE FUNCIONAL,ATIVIDADE PROGRAMADA,AVALIAÇÃO TÉCNICA,1.02
2196497,CORRETIVA,BERCO - ELETRICO,TOM 2,LINET,2024-12-16 09:15:00,2024-12-16 12:15:00,*INSTALACAO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,3.0
2196498,CORRETIVA,SISTEMA DE ALTO FLUXO,PRECISION FLOW,VAPOTHERM,2024-12-16 12:55:00,2024-12-16 13:51:00,13 TESTE FUNCIONAL,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.93
2196499,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412,CISA,2024-12-16 09:16:00,2024-12-16 09:40:00,02 NAO FUNCIONA,CAUSA NATURAL,TROCA / INSTALAÇÃO DE BATERIA,0.4
2196331,CORRETIVA,FOCO AMBULATORIAL - LED,GS EXAMLIGHT IV,WELCH ALLYN,2024-12-16 07:56:00,2024-12-19 14:45:00,03 EQUIPAMENTO DANIFICADO,MAU USO,TESTE FUNCIONAL,78.82
2196526,CORRETIVA,VENTILADOR PULMONAR,SAVINA 300,DRAGER HEALTHCARE,2024-12-16 09:27:00,2024-12-16 10:10:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.72
2196527,CORRETIVA,AUTOCLAVE - HORIZONTAL,AC 523,ORTOSINTESE,2024-12-16 09:41:00,2024-12-16 11:35:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE HIDRÁULICO,1.9
2197900,CORRETIVA,CAMA - PARTO,LD304,STRYKER,2024-12-16 18:21:00,2024-12-17 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,21.65
2198153,CORRETIVA,INCUBADORA,GIRAFFE OMNIBED,GE HEALTHCARE,2024-12-17 12:10:00,2024-12-17 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,2.83
2198399,CORRETIVA,BISTURI - ELETRICO,SS 501 S,WEM,2024-12-17 14:43:00,2024-12-17 17:00:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.28
2197800,CORRETIVA,FOCO CIRURGICO TETO - LED,VOLISTA 600 400,GETINGE,2024-12-17 09:27:00,2024-12-17 09:30:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.05
2197892,CORRETIVA,BALANCA - ELETRONICA/MESA,109E,WELMY,2024-12-17 09:42:00,2024-12-17 15:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),5.3
2198570,CORRETIVA,CENTRAL DE MONITORIZACAO,BENEVISION CMS,MINDRAY,2024-12-17 15:41:00,2024-12-17 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.32
2197899,CORRETIVA,TERMOSELADORA MICROPROCESSADA,RS10,CISA,2024-12-17 08:25:00,2024-12-17 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,2.58
2198597,CORRETIVA,CENTRIFUGA,CENTURION,LABORLINE,2024-12-17 15:00:00,2024-12-17 15:50:00,13 TESTE FUNCIONAL,CAUSA NATURAL,REVISÃO EM TECLADO / MEMBRANA / PAINEL,0.83
2197759,CORRETIVA,ARCO CIRURGICO,BV PULSERA,PHILIPS MEDICAL,2024-12-17 08:53:00,2024-12-17 13:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,4.62
2196305,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-12-15 09:00:00,2024-12-16 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,30.0
2196307,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-12-14 07:28:00,2024-12-16 15:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,55.53
2196321,CORRETIVA,IMPRESSORA DE FILME RADIOLOGICO,DRYVIEW 6850,CARESTREAM,2024-12-15 08:08:00,2024-12-17 14:10:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,54.03
2196322,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,UNIMAX 2B,SIEMENS HEALTHCARE,2024-12-14 09:07:00,2024-12-16 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),49.88
2198655,CORRETIVA,TERMODESINFECTADORA,88 TURBO,GETINGE,2024-12-17 16:45:00,2024-12-17 17:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.75
2198173,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-12-17 13:48:00,2024-12-17 17:20:00,01 NAO LIGA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,3.53
2198112,CORRETIVA,MESA CIRURGICA - ELETRICA,BF683 TDP,BARRFAB,2024-12-17 12:59:00,2024-12-17 13:40:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,0.68
2198062,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM150,PHILIPS MEDICAL,2024-12-18 11:20:00,2024-12-18 12:00:00,02 NAO FUNCIONA,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.67
2197567,CORRETIVA,INCUBADORA - TRANSPORTE,IT 158 TS,FANEM,2024-12-17 08:15:00,2025-02-21 13:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1588.75
2198003,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-12-17 10:58:00,2024-12-18 11:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,COLOCADO EM TESTE TÉCNICO,24.03
2197897,CORRETIVA,TERMOSELADORA MICROPROCESSADA,RSV10,CISA,2024-12-17 08:26:00,2024-12-17 11:45:00,02 NAO FUNCIONA,CAUSA NATURAL,REALIZAÇÃO DE CALIBRAÇÃO,3.32
2197358,CORRETIVA,MANGUITO - BRACADEIRA,ESFIGMOMANOMETRO,GENERICO,2024-12-17 02:52:00,2024-12-18 07:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,28.13
2197502,CORRETIVA,CABO DE FIBRA OTICA,GENERICO,GENERICO,2024-12-17 08:10:00,2024-12-17 09:10:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),1.0
2197550,CORRETIVA,MESA CIRURGICA - ELETRICA,3500E,MERCEDES IMEC,2024-12-17 08:10:00,2024-12-17 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.83
2198560,CORRETIVA,MONITOR - TRANSPORTE,UMEC10,MINDRAY,2025-01-06 10:00:00,2025-02-14 14:40:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),940.67
2196563,CORRETIVA,CAMA - ELETRICA,BASIC CARE P1440A,HILL ROM,2024-12-16 08:00:00,2024-12-16 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,2.0
2197122,CORRETIVA,PROCESSADOR RADIOLOGICO - DR FIXO,DRX 1,CARESTREAM,2024-12-16 17:00:00,2024-12-17 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,19.0
2196679,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIG BEN,RIESTER,2024-12-16 11:01:00,2024-12-16 11:35:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AJUSTE MECÂNICO,0.57
2196605,CORRETIVA,CAMA - ELETRICA,TOTALCARE,HILL ROM,2024-12-16 10:39:00,2024-12-23 12:02:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),169.38
2196719,CORRETIVA,OXIMETRO DE PULSO,OX06,MULTILASER,2024-12-16 11:08:00,2024-12-16 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.87
2196746,CORRETIVA,PROCESSADOR RADIOLOGICO - DR FIXO,DRX 1,CARESTREAM,2024-12-16 11:27:00,2024-12-16 11:27:00,02 NAO FUNCIONA,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,0.0
2200106,PREVENTIVA,MONITOR - PRESSAO INTRACRANIANA,PRESSIO PSO3000,SHOPHYSA,2024-12-17 08:00:00,2024-12-17 09:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.0
2197563,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON CT D,GUERBET,2024-12-16 08:50:00,2024-12-17 09:30:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,24.67
2198993,CORRETIVA,VENTILADOR PULMONAR,PURITAN BENNETT 840,COVIDIEN - NELLCOR,2024-12-17 15:12:00,2025-02-07 12:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1245.13
2198070,CORRETIVA,CAMA - ELETRICA,GO BED FL28C,STRYKER,2024-12-17 13:10:00,2024-12-17 14:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,SUBSTITUIÇÃO DE PECA(S),0.83
2197121,CORRETIVA,BOMBA INJETORA DE CONTRASTE,ACCUTRON CT D,GUERBET,2024-12-16 16:45:00,2024-12-16 17:05:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,0.33
2197124,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR SA MED 11152,MEDISAFE,2024-12-16 16:46:00,2024-12-17 07:45:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,LIMPEZA,14.98
2197128,CORRETIVA,TRANSFORMADOR DE PAREDE,GS 777,WELCH ALLYN,2024-12-16 16:53:00,2024-12-17 14:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,21.62
2198046,CORRETIVA,MEDIDOR - SINAIS VITAIS,CONNEX SPOT 7500,WELCH ALLYN,2024-12-17 11:30:00,2024-12-17 12:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.0
2198009,CORRETIVA,ULTRASSOM PORTATIL - GERAL,VERSANA ACTIVE,GE HEALTHCARE,2024-12-17 16:00:00,2025-01-08 08:30:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,520.5
2198654,CORRETIVA,LAPAROSCOPIO,0° 10MM X 31CM,KARL STORZ,2024-12-17 14:00:00,2025-01-29 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,1030.0
2198514,CORRETIVA,BOMBA INFUSORA - SERINGA,SP5 TCI,MINDRAY,2024-12-17 08:00:00,2024-12-30 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE OS DE INATIVACAO,319.0
2197568,CORRETIVA,MESA CIRURGICA - ELETRICA,LYRA,GETINGE,2024-12-17 08:15:00,2025-01-29 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1038.75
2197737,CORRETIVA,SISTEMA DE ANESTESIA,AESPIRE S5,DATEX OHMEDA,2024-12-17 09:20:00,2024-12-17 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.67
2199268,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,DREAMSTATION AUTOCPAP,RESPIRONICS,2024-12-18 13:00:00,2024-12-18 14:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.5
2199418,CORRETIVA,LAPAROSCOPIO,0° 4MM X 17.5CM,KARL STORZ,2024-12-18 15:49:00,2025-01-17 15:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,719.52
2199382,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF H170,OLYMPUS,2024-12-18 14:46:00,2024-12-23 08:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,113.4
2199388,CALIBRACAO,MICROPIPETA,TRANSFERPETTE 10UL A 100UL,BRAND,2024-12-18 08:00:00,2025-02-03 16:40:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1136.67
2199494,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM120,PHILIPS MEDICAL,2024-12-18 16:47:00,2024-12-18 17:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.72
2198724,PREVENTIVA,AUTOCLAVE - HORIZONTAL,AC 523,ORTOSINTESE,2024-12-18 09:30:00,2024-12-18 14:35:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,5.08
2198400,CORRETIVA,CABO DE ECG,3 VIAS,GENERICO,2024-12-17 14:43:00,2024-12-18 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),17.28
2198063,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS,DRAGER HEALTHCARE,2024-12-17 11:53:00,2024-12-17 17:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ORGANIZAÇÃO SETORIAL,5.12
2197352,CORRETIVA,SISTEMA DE IMAGEM PET CT,DISCOVERY MI,GE HEALTHCARE,2024-12-17 07:10:00,2024-12-17 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,9.83
2199292,CORRETIVA,ESTERILIZADORA A PEROXIDO,VPRO S2,STERIS,2024-12-17 10:20:00,2024-12-17 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,1.17
2197734,CORRETIVA,LAVADORA ULTRASSONICA,SONIC IRRIGATOR PCF,MEDISAFE,2024-12-17 09:00:00,2024-12-18 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,25.0
2198054,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM150,PHILIPS MEDICAL,2024-12-18 13:10:00,2024-12-18 13:20:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.17
2198912,CORRETIVA,ULTRASSOM - ECOCARDIO,VIVID S70,GE HEALTHCARE,2024-12-17 07:31:00,2024-12-18 09:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,25.48
2197178,CORRETIVA,MOTOR - ELETRICO/BATERIA,COLIBRI II,SYNTHES,2024-12-16 22:41:00,2025-02-21 11:35:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,1596.9
2196277,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-12-16 07:00:00,2025-01-07 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),537.5
2197023,CORRETIVA,MAPA,DYNA MAPA NG,CARDIO SISTEMAS,2024-12-16 14:00:00,2025-01-15 07:58:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,713.97
2199060,CORRETIVA,SECADORA - TRAQUEIA,ST,SERCON,2024-12-18 09:13:00,2024-12-18 10:20:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.12
2199193,CORRETIVA,HOLTER,H3+,MORTARA,2024-12-18 11:27:00,2024-12-19 20:30:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,33.05
2199356,CALIBRACAO,MICROPIPETA,100UL A 1000UL,EPPENDORF,2024-12-18 08:00:00,2025-01-07 08:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,480.0
2199365,CALIBRACAO,MICROPIPETA,2UL A 20UL,HTL LAB,2024-12-18 08:00:00,2025-02-03 15:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1135.5
2199371,CALIBRACAO,MICROPIPETA,20UL A 200UL,HTL LAB,2024-12-18 08:00:00,2025-02-10 11:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,PROCESSOS ADMINISTRATIVOS,1299.0
2199023,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2020,DIXTAL BIOMEDICA,2024-12-18 15:07:00,2024-12-18 15:58:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.85
2198982,CORRETIVA,MONITOR - MULTIPARAMETROS,BENEVISION N17,MINDRAY,2024-12-18 08:28:00,2024-12-18 09:10:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.7
2199217,CORRETIVA,LAPAROSCOPIO,30° 10MM X 30CM,KARL STORZ,2024-12-18 11:55:00,2024-12-19 12:25:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,LIMPEZA,24.5
2199490,CORRETIVA,AUTOCLAVE - HORIZONTAL,6412,CISA,2024-12-18 16:56:00,2024-12-20 13:25:00,02 NAO FUNCIONA,INFRAESTRUTURA,ACOMPANHAMENTO DE SERVICO EXTERNO,44.48
2196768,CORRETIVA,VIDEOENDOSCOPIO - ALTA,EG 2990K,PENTAX,2024-12-16 12:00:00,2025-01-21 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,864.0
2197074,CORRETIVA,FIBROENDOSCOPIO - ALTA,BF 1T150,OLYMPUS,2024-12-16 08:00:00,2025-03-11 08:00:00,02 NAO FUNCIONA,MAU USO,ATUALIZAÇÃO DE DADOS NO SISTEMA,2040.0
2196529,CORRETIVA,FONTE DE LUZ - HALOGENA,HALOGEN 150 20112320,KARL STORZ,2024-12-16 09:01:00,2025-03-06 12:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO NO BLOCO DE ALIMENTAÇÃO,1922.98
2196588,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-12-16 10:21:00,2025-04-09 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REALIZAÇÃO DE CALIBRAÇÃO,2735.15
2199930,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,DIRECTVIEW CR ELITE,CARESTREAM,2024-12-19 11:00:00,2024-12-19 12:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,1.33
2200178,CORRETIVA,RESSONANCIA MAGNETICA,SIGNA CREATOR 1.5T,GE HEALTHCARE,2024-12-19 15:00:00,2024-12-20 14:00:00,01 NAO LIGA,CAUSA NATURAL,AJUSTE ELETRÔNICO,23.0
2199959,CORRETIVA,ARCO CIRURGICO,OEC 9900 ELITE,GE HEALTHCARE,2024-12-19 10:01:00,2024-12-20 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REALIZAÇÃO DE CALIBRAÇÃO,25.98
2200070,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-12-19 11:30:00,2024-12-19 12:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,0.5
2199201,CORRETIVA,VENTILADOR PULMONAR,IX5,INTERMED,2024-12-18 11:38:00,2024-12-18 14:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AVALIAÇÃO TÉCNICA,2.87
2199247,CORRETIVA,APARELHO DE RAIOS-X - FIXO,DRX ASCEND,CARESTREAM,2024-12-19 09:10:00,2024-12-19 09:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AJUSTE MECÂNICO,0.33
2199273,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,AIRSENSE S10 AUTOSET,RESMED,2024-12-18 13:01:00,2024-12-18 15:30:00,02 NAO FUNCIONA,MAU USO,SUBSTITUIÇÃO DE PECA(S),2.48
2200021,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,HISPEED DUAL 2,GE HEALTHCARE,2024-12-19 08:00:00,2024-12-19 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.5
2200024,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS TIRO,DRAGER HEALTHCARE,2024-12-19 14:00:00,2024-12-19 15:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.0
2200039,CORRETIVA,BALANCA - ANTROPOMETRICA,BK200 FAN,BALMAK,2024-12-19 10:57:00,2024-12-19 12:00:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.05
2199931,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2024-12-18 09:46:00,2024-12-23 09:00:00,01 NAO LIGA,CAUSA NATURAL,ABERTURA DE OS DE INATIVACAO,119.23
2201022,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS GS,DRAGER HEALTHCARE,2024-12-20 16:05:00,2024-12-20 16:35:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.5
2199443,CALIBRACAO,MICROPIPETA,1ML A 5ML,PEGUEPET,2024-12-18 08:00:00,2025-02-03 16:20:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE CALIBRAÇÃO,1136.33
2199843,CORRETIVA,CAMA - ELETRICA,P1900,HILL ROM,2024-12-19 07:00:00,2024-12-21 08:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,49.0
2200065,CORRETIVA,LAPAROSCOPIO,30° 10MM X 30CM,KARL STORZ,2024-12-19 11:00:00,2025-01-17 18:00:00,*ACESSORIO DANIFICADO,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,703.0
2200069,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-12-19 13:20:00,2024-12-19 14:00:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,TESTE FUNCIONAL,0.67
2200162,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-12-19 13:57:00,2024-12-19 17:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,COLOCADO EM TESTE TÉCNICO,3.55
2199752,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-12-18 17:00:00,2024-12-19 08:00:00,01 NAO LIGA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,15.0
2199758,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,DIRECTVIEW CR ELITE,CARESTREAM,2024-12-19 07:24:00,2024-12-19 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.6
2198973,CORRETIVA,ANALISADOR IMUNOBIOQUIMICO,VITROS ECI,ORTHO CLINICAL DIAGNOSTICS,2024-12-17 08:00:00,2025-01-09 21:50:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),565.83
2199428,CORRETIVA,LAPAROSCOPIO,30° 5MM X 30CM,KARL STORZ,2024-12-18 16:00:00,2025-01-07 08:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,472.5
2199424,CORRETIVA,LAPAROSCOPIO,0° 3MM X 14CM,KARL STORZ,2024-12-18 15:59:00,2025-01-06 19:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,459.02
2199425,CORRETIVA,LAPAROSCOPIO,30° 4MM X 30CM,KARL STORZ,2024-12-18 15:59:00,2025-01-07 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,473.02
2199174,CORRETIVA,ASPIRADOR - CIRURGICO,NEW HOSPIVAC 350,CA MI,2024-12-18 11:11:00,2025-01-08 16:10:00,03 EQUIPAMENTO DANIFICADO,MAU USO,COLOCADO EM TESTE TÉCNICO,508.98
2199416,CORRETIVA,ARTROSCOPIO,30° 4MM X 18CM,KARL STORZ,2024-12-18 15:49:00,2025-02-06 09:35:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1193.77
2199301,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-12-18 13:32:00,2025-02-04 11:15:00,*INSPECAO,ERRO DE PROCEDIMENTO,SUBSTITUIÇÃO DE PECA(S),1149.72
2199423,CORRETIVA,ARTROSCOPIO,0° 4MM X 18CM,KARL STORZ,2024-12-18 15:55:00,2025-02-14 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1392.58
2199417,CORRETIVA,LAPAROSCOPIO,0° 4MM X 18CM,KARL STORZ,2024-12-18 15:49:00,2025-01-16 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,696.68
2198925,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-12-18 07:50:00,2025-03-24 17:15:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE ACESSÓRIO ADICIONAL,2313.42
2200946,CORRETIVA,ULTRASSOM PORTATIL - GERAL,VERSANA ACTIVE,GE HEALTHCARE,2024-12-20 07:20:00,2024-12-22 07:40:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,PROCESSOS ADMINISTRATIVOS,48.33
2200849,CORRETIVA,ANGIOGRAFO,DISCOVERY IGS7,GE HEALTHCARE,2024-12-20 13:00:00,2024-12-30 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,240.0
2200979,CORRETIVA,ELETROCARDIOGRAFO,MAC 400,GE HEALTHCARE,2024-12-20 15:40:00,2024-12-20 17:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.33
2201059,CORRETIVA,VIDEOENDOSCOPIO - BAIXA,EC 430LT,SONOSCAPE,2024-12-20 13:30:00,2025-01-15 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,620.5
2201062,CORRETIVA,BERCO - AQUECIDO,AMPLA 2085 BABYPUFF,FANEM,2024-12-20 14:44:00,2024-12-26 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,140.27
