OS,TIPO,TIPO EQUIPAMENTO,EQUIPAMENTO,MARCA,HORARIO INICIO,HORARIO FIM,TIPO DE SERVIÇO,COMPLEMENTO,RESOLUÇÃO,TEMPO
2201076,CORRETIVA,MONITOR - MULTIPARAMETROS,B40,GE HEALTHCARE,2024-12-20 17:53:00,2024-12-27 15:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM PEÇAS,165.12
2201081,CORRETIVA,MONITOR - MULTIPARAMETROS,B40,GE HEALTHCARE,2024-12-24 13:30:00,2024-12-24 14:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),0.5
2200586,CORRETIVA,VIDEOLARINGOSCOPIO,IS3 C,INSIGHTERS MEDICAL,2024-12-19 18:00:00,2025-02-11 13:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM PEÇAS,1291.5
2200760,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,REVOLUTION EVO 128,GE HEALTHCARE,2024-12-20 10:28:00,2024-12-20 11:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.7
2200818,CORRETIVA,ARTROSCOPIO,30° 4MM X 18CM,KARL STORZ,2024-12-20 11:40:00,2024-12-23 07:40:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,LIMPEZA,68.0
2200872,CORRETIVA,ESTETOSCOPIO,PEDIÁTRICO,GENERICO,2024-12-20 15:20:00,2024-12-27 10:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,163.17
2200814,CORRETIVA,POLIGRAFO,SP12,TEB,2024-12-20 10:00:00,2024-12-20 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,2.0
2200680,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,ADC CR35X,AGFA HEALTHCARE,2024-12-20 08:28:00,2024-12-20 10:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,INSTALAÇÃO DE CABOS DE / E COMUNICAÇÃO,1.53
2200864,GERENCIAL,MEDIDOR - SINAIS VITAIS,VS 900,MINDRAY,2024-12-20 10:40:00,2024-12-20 12:00:00,*ATIVIDADE GERENCIAL,CAUSA NATURAL,INSTALAÇÃO / ENTREGA DE EQUIPAMENTO ADICIONAL,1.33
2200906,CORRETIVA,TERMODESINFECTADORA,K155,CISA,2024-12-20 13:55:00,2024-12-20 15:39:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,ERRO DE PROCEDIMENTO,COLOCADO EM TESTE TÉCNICO,1.73
2200618,CORRETIVA,INCUBADORA,DUETTO 2386,FANEM,2024-12-20 08:06:00,2024-12-20 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.9
2200624,CORRETIVA,MONITOR - MULTIPARAMETROS,UMEC12,MINDRAY,2024-12-20 08:12:00,2024-12-24 12:00:00,03 EQUIPAMENTO DANIFICADO,MAU USO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,99.8
2200658,CORRETIVA,INSUFLADOR - TESTE DE ENDOSCOPIO,MU1,OLYMPUS,2024-12-20 08:43:00,2024-12-20 09:30:00,02 NAO FUNCIONA,INFRAESTRUTURA,AJUSTE MECÂNICO,0.78
2200250,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-12-19 15:37:00,2024-12-19 16:30:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,REVISÃO / REPARO EM ACESSÓRIO(S),0.88
2200067,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-12-19 14:43:00,2024-12-19 15:29:00,13 TESTE FUNCIONAL,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,0.77
2200016,CORRETIVA,TORNIQUETE - PNEUMATICO,SMARTPUMP DUAL CHANNEL,STRYKER,2024-12-19 10:41:00,2024-12-19 11:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.32
2200219,CORRETIVA,ASPIRADOR - CIRURGICO,PO100,ROSS MEDICAL,2024-12-19 09:56:00,2024-12-23 16:30:00,02 NAO FUNCIONA,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,102.57
2199454,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,MONNAL T60,AIR LIQUIDE,2024-12-18 08:00:00,2025-04-22 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),3000.0
2199400,CORRETIVA,LAPAROSCOPIO,30° 10MM X 41.5CM,KARL STORZ,2024-12-18 15:30:00,2025-04-23 13:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,3021.5
2200773,CORRETIVA,SISTEMA DE ANESTESIA,PRIMUS,DRAGER HEALTHCARE,2024-12-20 10:57:00,2024-12-20 11:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.55
2200705,CORRETIVA,AUTOCLAVE - HORIZONTAL,HS6,SERCON,2024-12-20 13:00:00,2024-12-20 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,3.5
2200594,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-12-20 07:19:00,2025-02-03 16:05:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,1088.77
2200815,CORRETIVA,CISTOSCOPIO,30° 4MM X 30CM,KARL STORZ,2024-12-20 11:38:00,2025-02-06 15:30:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,1155.87
2200721,CORRETIVA,BISTURI - SELADOR DE VASOS,FORCE TRIAD,COVIDIEN - VALLEYLAB,2024-12-20 08:02:00,2025-01-15 13:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,629.47
2200699,CORRETIVA,SENSOR DE TEMPERATURA,MONITORIZACAO,GENERICO,2024-12-20 09:25:00,2024-12-20 09:55:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.5
2201775,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-12-23 12:38:00,2024-12-23 16:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,3.87
2200674,CORRETIVA,MESA CIRURGICA - ELETRICA,ALPHACLASSIC PRO 1118,GETINGE,2024-12-20 09:01:00,2024-12-20 09:35:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.57
2200690,CORRETIVA,ANGIOGRAFO,AZURION 5 M20,PHILIPS MEDICAL,2024-12-20 07:00:00,2024-12-30 07:00:00,03 EQUIPAMENTO DANIFICADO,INFRAESTRUTURA,SUBSTITUIÇÃO DE PECA(S),240.0
2200801,CORRETIVA,SISTEMA DE DESINFECCAO - FRASCOS,NINJO FD1600,GETINGE,2024-12-20 12:00:00,2024-12-20 13:00:00,02 NAO FUNCIONA,MAU USO,REVISÃO / REPARO EM PEÇAS,1.0
2200156,CORRETIVA,CAMA - ELETRICA,TOTALCARE,HILL ROM,2024-12-19 13:33:00,2025-01-21 15:30:00,02 NAO FUNCIONA,MAU USO,ACOMPANHAMENTO DE SERVICO EXTERNO,793.95
2200012,CORRETIVA,CAMA - ELETRICA,HR900 ACCELLA,HILL ROM,2024-12-19 10:39:00,2024-12-23 13:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,98.35
2200865,GERENCIAL,VENTILADOR PULMONAR,SERVO AIR,GETINGE,2024-12-20 12:33:00,2024-12-20 16:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,3.95
2200852,CORRETIVA,MONITOR - MULTIPARAMETROS,BENEVISION N17,MINDRAY,2024-12-20 11:59:00,2024-12-20 13:30:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.52
2200934,CORRETIVA,URETEROSCOPIO,27001K,KARL STORZ,2024-12-20 20:00:00,2025-03-26 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,2296.0
2201602,CORRETIVA,APARELHO DE RAIOS-X - FIXO,DRX ASCEND,CARESTREAM,2024-12-22 10:10:00,2024-12-24 16:24:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,54.23
2201933,CORRETIVA,VENTILADOR PULMONAR,SYNOVENT E3 ALTO FLUXO,MINDRAY,2024-12-23 16:35:00,2024-12-24 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,19.92
2201579,CORRETIVA,AUTOCLAVE - HORIZONTAL,HS6613 ER2,GETINGE,2024-12-23 09:24:00,2024-12-23 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,2.6
2201944,CORRETIVA,TERMODESINFECTADORA,104 2,CISA,2024-12-23 09:30:00,2024-12-23 11:30:00,22 NAO RECONHECE CONFIGURACAO,EXTRAVIO,REVISÃO / REPARO EM PEÇAS,2.0
2201943,CORRETIVA,TERMOSELADORA MICROPROCESSADA,AMCOR,LOOK,2024-12-23 16:44:00,2024-12-23 17:40:00,03 EQUIPAMENTO DANIFICADO,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.93
2202364,CORRETIVA,TERMODESINFECTADORA,TD 290,ORTOSINTESE,2024-12-23 08:30:00,2024-12-23 09:00:00,21 LAMPADA RUIM/QUEIMADA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),0.5
2199991,CORRETIVA,VENTILADOR PULMONAR,BABYLOG VN600 HFV,DRAGER HEALTHCARE,2024-12-19 10:26:00,2025-01-07 11:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,456.57
2200187,CORRETIVA,RESSONANCIA MAGNETICA,OPTIMA MR450W 1.5T,GE HEALTHCARE,2024-12-19 14:39:00,2024-12-20 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,LIMPEZA,27.35
2200996,CORRETIVA,LAPAROSCOPIO,0° 3MM X 14CM,KARL STORZ,2024-12-20 20:00:00,2025-03-18 12:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,2104.0
2200998,CORRETIVA,LAPAROSCOPIO,30° 4MM X 30CM,KARL STORZ,2024-12-20 20:00:00,2025-03-31 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),2416.0
2201508,CORRETIVA,MONITOR - MULTIPARAMETROS,B20,GE HEALTHCARE,2024-12-23 08:19:00,2024-12-23 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.68
2201510,CORRETIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-12-23 08:20:00,2024-12-23 09:38:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO PERDIDO,1.3
2201459,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,MONNAL T60,AIR LIQUIDE,2024-12-23 07:30:00,2024-12-31 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,195.5
2201436,CORRETIVA,INSUFLADOR - CO2,40L HIGH FLOW,STRYKER,2024-12-23 11:40:00,2024-12-23 12:05:00,13 TESTE FUNCIONAL,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.42
2200174,CORRETIVA,BOMBA INFUSORA,INFUSOMAT COMPACT PLUS,B BRAUN,2024-12-19 14:00:00,2025-04-07 16:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,2618.5
2201588,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TRIM II,PHILIPS MEDICAL,2024-12-23 09:35:00,2024-12-30 16:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,174.42
2201130,CORRETIVA,ULTRASSOM - GERAL,LOGIQ P9,GE HEALTHCARE,2024-12-20 07:06:00,2024-12-21 08:57:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,25.85
2201182,CORRETIVA,CENTRAL DE MONITORIZACAO,VISTA 120 CMS 16LT,DRAGER HEALTHCARE,2024-12-21 13:31:00,2024-12-21 13:59:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,0.47
2201195,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIC,BIC,2024-12-21 13:56:00,2024-12-23 11:20:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,45.4
2201178,CORRETIVA,MONITOR - TRANSPORTE,INFINITY M540,DRAGER HEALTHCARE,2024-12-21 12:29:00,2025-01-02 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,287.52
2201171,CORRETIVA,MANGUITO - BRACADEIRA,MONITORIZACAO,GENERICO,2004-12-21 11:40:00,2024-12-21 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,175321.33
2201205,GERENCIAL,ULTRASSOM - GERAL,LOGIQ S8,GE HEALTHCARE,2024-12-21 15:00:00,2025-01-13 10:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),547.0
2201273,CORRETIVA,MOTOR - ELETRICO/BATERIA,TRS MODULAR DRIVE,SYNTHES,2024-12-21 09:00:00,2025-06-09 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,4084.0
2201222,PREVENTIVA,TOMOGRAFO COMPUTADORIZADO,LIGHT SPEED VCT 64,GE HEALTHCARE,2025-01-16 11:30:00,2025-01-16 13:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,1.5
2201286,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,SOMATOM DEFINITION EDGE 128,SIEMENS HEALTHCARE,2024-12-22 08:30:00,2025-01-21 17:00:00,01 NAO LIGA,ATIVIDADE PROGRAMADA,ACOMPANHAMENTO DE SERVICO EXTERNO,728.5
2201618,CORRETIVA,CAMA - ELETRICA,MI570 RT,MERCEDES IMEC,2024-12-23 10:05:00,2024-12-23 10:49:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.73
2201619,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-12-23 10:05:00,2024-12-23 10:25:00,01 NAO LIGA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.33
2205241,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-12-23 23:12:00,2025-01-23 13:30:00,25 REPROVADO NA PREVENTIVA,CAUSA NATURAL,ABERTURA DE OS DE INATIVACAO,734.3
2201759,CORRETIVA,MONITOR - MULTIPARAMETROS,DX2020,DIXTAL BIOMEDICA,2024-12-23 12:06:00,2024-12-23 12:36:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.5
2201752,CORRETIVA,CAMA - ELETRICA,A5,PARAMOUNT,2024-12-23 11:55:00,2024-12-23 12:20:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,0.42
2203001,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,INCISIVE 128,PHILIPS MEDICAL,2024-12-23 17:30:00,2024-12-24 12:00:00,02 NAO FUNCIONA,INFRAESTRUTURA,ABERTURA DE CHAMADO TÉCNICO/CONTATO COM EMPRESA EXTERNA,18.5
2202337,CORRETIVA,ULTRASSOM PORTATIL - GERAL,CX50,PHILIPS MEDICAL,2024-12-24 09:50:00,2024-12-24 10:57:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,1.12
2201492,CORRETIVA,MONITOR - MULTIPARAMETROS,B650,GE HEALTHCARE,2024-12-23 08:13:00,2024-12-23 08:13:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,0.0
2201493,CORRETIVA,SENSOR DE OXIMETRIA,ADULTO,GENERICO,2024-12-23 08:13:00,2024-12-23 09:40:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,TRANSPORTE / EMPRÉSTIMO DE EQUIPAMENTO(S),1.45
2201466,CORRETIVA,CAMA - ELETRICA,ELEGANZA 3XC,LINET,2024-12-23 08:00:00,2024-12-23 08:50:00,13 TESTE FUNCIONAL,ATIVIDADE PROGRAMADA,TESTE FUNCIONAL,0.83
2201500,CORRETIVA,MONITOR - MULTIPARAMETROS - MRI,EXPRESSION MR400,PHILIPS MEDICAL,2024-12-22 08:16:00,2024-12-23 09:11:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,24.92
2201812,CORRETIVA,MONITOR - MULTIPARAMETROS,B650,GE HEALTHCARE,2024-12-23 13:36:00,2024-12-23 15:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM ACESSÓRIO(S),1.9
2201844,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-12-23 14:32:00,2024-12-23 14:50:00,*ACESSORIO DANIFICADO,MAU USO,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.3
2201900,CORRETIVA,OXIMETRO DE PULSO,PM 50,MINDRAY,2024-12-23 15:38:00,2024-12-26 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,65.37
2202299,CORRETIVA,PROCESSADOR DE TECIDOS,EXCELSIOR,THERMO SCIENTIFIC,2024-12-24 09:00:00,2025-01-16 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,561.0
2202991,CORRETIVA,CARDIOVERSOR,EFFICIA DFM100,PHILIPS MEDICAL,2024-12-15 14:00:00,2025-02-11 11:00:00,01 NAO LIGA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1389.0
2202619,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-12-25 08:50:00,2024-12-26 08:00:00,01 NAO LIGA,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,23.17
2201552,CORRETIVA,CENTRIFUGA,EXCELSA FLEX 3400,FANEM,2024-12-01 08:52:00,2025-03-06 12:00:00,20 DISPLAY DANIFICADO,CAUSA NATURAL,RECEBIMENTO DE EQUIPAMENTO(S),2283.13
2201932,CORRETIVA,BERCO - AQUECIDO,AMPLA 2085,FANEM,2024-12-23 16:30:00,2025-04-03 07:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,2415.0
2202981,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,POLYMOBIL PLUS,SIEMENS HEALTHCARE,2024-12-26 12:30:00,2024-12-26 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,1.5
2203049,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-12-26 10:16:00,2025-02-07 14:30:00,25 REPROVADO NA PREVENTIVA,CAUSA NATURAL,REVISÃO / REPARO EM PLACA(S),1036.23
2203308,CORRETIVA,ULTRASSOM - GERAL,SONOSITE EDGE II,FUJIFILM MEDICAL,2024-12-26 14:50:00,2024-12-26 15:30:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,0.67
2203320,CORRETIVA,CENTRAL DE MONITORIZACAO,INFINITY,DRAGER HEALTHCARE,2024-12-26 11:00:00,2024-12-26 12:00:00,01 NAO LIGA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.0
2203325,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,BIC,BIC,2024-12-26 14:30:00,2024-12-26 16:10:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,1.67
2203327,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO MAO/PORTATIL,MISSOURI,MIKATOS,2024-12-26 14:30:00,2024-12-26 16:35:00,13 TESTE FUNCIONAL,CAUSA NATURAL,TESTE FUNCIONAL,2.08
2202920,CORRETIVA,APARELHO DE RAIOS-X - MOVEL,POLYMOBIL PLUS,SIEMENS HEALTHCARE,2024-12-26 08:50:00,2024-12-27 13:00:00,01 NAO LIGA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,28.17
2202887,CORRETIVA,IMPRESSORA DE FILME RADIOLOGICO,DRYVIEW 6850,CARESTREAM,2024-12-26 08:29:00,2024-12-26 10:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,2.02
2202810,CORRETIVA,ESFIGMOMANOMETRO - ANALOGICO PAREDE/PEDESTAL,BIG BEN,RIESTER,2024-12-24 07:43:00,2024-12-26 08:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,AJUSTE MECÂNICO,48.28
2239992,CORRETIVA,COMPRESSOR - MANTA TERMICA,BAIR HUGGER 675,ARIZANT HEALTHCARE 3M,2024-12-24 08:00:00,2025-01-31 19:00:00,01 NAO LIGA,MAU USO,SUBSTITUIÇÃO DE PECA(S),923.0
2202816,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT FLEX,MEDELA,2024-12-25 10:43:00,2024-12-27 11:25:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,AVALIAÇÃO TÉCNICA,48.7
2202911,CORRETIVA,MONITOR - TRANSPORTE,DX2022,DIXTAL BIOMEDICA,2024-12-25 08:00:00,2024-12-26 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),26.0
2203454,CORRETIVA,MEDIDOR - TEMPERATURA,FR1DZ1,G TECH,2024-12-26 16:00:00,2024-12-27 08:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TREINAMENTO DE CORPO TÉCNICO,16.5
2203489,CORRETIVA,MONITOR - MULTIPARAMETROS,STAR8000F,COMEN,2024-12-26 17:31:00,2024-12-27 14:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),20.48
2203271,CORRETIVA,CENTRIFUGA,EXCELSA II 206 BL,FANEM,2024-12-26 13:34:00,2024-12-26 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.43
2203322,CORRETIVA,ULTRASSOM PORTATIL - GERAL,CX50,PHILIPS MEDICAL,2024-12-26 14:29:00,2024-12-30 17:53:00,13 TESTE FUNCIONAL,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,99.4
2202946,CORRETIVA,LARINGOSCOPIO,GENERICO,GENERICO,2024-12-26 13:00:00,2024-12-26 13:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM ACESSÓRIO(S),0.5
2202955,CORRETIVA,MONITOR - CONSCIENCIA OU ANALGESIA,VIEW,COVIDIEN - BIS,2024-12-26 09:10:00,2024-12-26 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,0.33
2203357,CORRETIVA,BALANCA - ANTROPOMETRICA,2098 PP,TOLEDO,2024-12-26 14:56:00,2024-12-27 15:10:00,03 EQUIPAMENTO DANIFICADO,MAU USO,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,24.23
2202993,CORRETIVA,TERMOSELADORA MICROPROCESSADA,SRN01,LOOK,2024-12-26 09:36:00,2024-12-26 11:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1.9
2203042,CORRETIVA,COMPRESSOR - MANTA TERMICA,ACTIWARM IOB505,JIANGMEN DACHENG,2024-12-26 10:11:00,2024-12-26 11:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,LIMPEZA,0.82
2203147,CORRETIVA,CADEIRA - GINECOLOGICA,MG 5000,MEDPEJ,2024-12-26 13:00:00,2024-12-26 14:10:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,1.17
2202300,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-12-24 10:20:00,2025-01-09 13:30:00,03 EQUIPAMENTO DANIFICADO,MAU USO,AJUSTE ELETRÔNICO,387.17
2202471,CORRETIVA,CAMA - ELETRICA,PROGRESSA PRO 875,HILL ROM,2024-12-24 23:01:00,2025-03-04 15:00:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,1671.98
2203098,CORRETIVA,VIDEOLARINGOSCOPIO,AVIEW,AMBU,2024-12-26 10:59:00,2024-12-26 11:15:00,19 FALTA DE PECA OU ACESSORIO,MAU USO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.27
2203104,CORRETIVA,MESA CIRURGICA - ELETRICA,MEERA,GETINGE,2024-12-26 11:05:00,2024-12-26 11:35:00,19 FALTA DE PECA OU ACESSORIO,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,0.5
2203119,CORRETIVA,BISTURI - ELETRICO,FORCE FX,COVIDIEN - VALLEYLAB,2024-12-26 09:44:00,2024-12-27 08:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,AJUSTE ELETRÔNICO,22.27
2203373,CORRETIVA,CADEIRA - GINECOLOGICA,RT2000,ODONTOMEDICS,2024-12-26 15:14:00,2024-12-26 17:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.77
2203136,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC10,PHILIPS MEDICAL,2024-12-26 11:37:00,2024-12-26 13:30:00,02 NAO FUNCIONA,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,1.88
2203101,CORRETIVA,SECADORA - TRAQUEIA,CISA,CISA,2024-12-26 11:02:00,2024-12-26 11:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,,0.47
2203749,CORRETIVA,MEDIDOR - SINAIS VITAIS,VS 8,MINDRAY,2024-12-27 07:30:00,2024-12-27 08:10:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.67
2203006,CORRETIVA,VENTILADOR PULMONAR,SERVO AIR ALTO FLUXO,GETINGE,2024-12-26 09:50:00,2024-12-26 10:20:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,0.5
2203758,CORRETIVA,CENTRAL DE MONITORIZACAO,MAS 700 16LT,GE HEALTHCARE,2024-12-27 08:22:00,2024-12-27 09:10:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.8
2203727,CORRETIVA,LAVADOR DE OUVIDO,PR8202,STECI,2024-12-27 07:59:00,2024-12-27 09:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.02
2204039,CORRETIVA,MONITOR - MULTIPARAMETROS,G3L,GENERAL MEDITECH,2024-12-27 07:50:00,2024-12-27 09:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,1.17
2203050,CORRETIVA,ASPIRADOR - CIRURGICO,NEW HOSPIVAC 400,CA MI,2024-12-26 10:17:00,2024-12-26 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,COLOCADO EM TESTE TÉCNICO,2.72
2203858,CORRETIVA,CENTRAL DE MONITORIZACAO,2800,GENERAL MEDITECH,2024-12-27 09:00:00,2024-12-27 10:30:00,01 NAO LIGA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.5
2186581,CORRETIVA,VENTILADOR PULMONAR,SERVO AIR,GETINGE,2024-12-02 12:17:00,2024-12-30 10:15:00,03 EQUIPAMENTO DANIFICADO,MAU USO,SUBSTITUIÇÃO DE PECA(S),669.97
2203235,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,STELLAR 150,RESMED,2024-12-26 12:30:00,2025-01-17 18:35:00,01 NAO LIGA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),534.08
2203718,CORRETIVA,CAMA - ELETRICA,ELEGANZA 1,LINET,2024-12-27 10:30:00,2024-12-27 11:30:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE ELETRÔNICO,1.0
2203039,CORRETIVA,URETEROSCOPIO,27001L,KARL STORZ,2024-12-26 12:00:00,2025-02-07 15:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,1035.0
2202876,CORRETIVA,ASPIRADOR - CIRURGICO,DOMINANT 50,MEDELA,2024-12-26 08:23:00,2025-01-10 15:00:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,366.62
2204417,CORRETIVA,MONITOR - MULTIPARAMETROS,G3L,GENERAL MEDITECH,2024-12-28 14:14:00,2024-12-28 14:30:00,*INSPECAO,CAUSA NATURAL,PROCESSOS ADMINISTRATIVOS,0.27
2204410,CORRETIVA,MONITOR - MULTIPARAMETROS,VISTA 120S,DRAGER HEALTHCARE,2024-12-28 11:32:00,2024-12-28 12:50:00,02 NAO FUNCIONA,MAU USO,AVALIAÇÃO TÉCNICA,1.3
2203828,CORRETIVA,AUTOCLAVE - HORIZONTAL,AC 365,ORTOSINTESE,2024-12-27 09:00:00,2024-12-27 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.0
2204386,CORRETIVA,MONITOR - MULTIPARAMETROS,G3L,GENERAL MEDITECH,2024-12-28 09:30:00,2024-12-28 10:40:00,13 TESTE FUNCIONAL,CAUSA NATURAL,ROTINA DE INSPEÇÃO,1.17
2204391,CORRETIVA,COMPRESSOR - COLCHAO DE AR,BIOAIR II 946,SALVAPE,2024-12-28 09:30:00,2024-12-28 16:15:00,01 NAO LIGA,ERRO DE PROCEDIMENTO,TESTE FUNCIONAL,6.75
2204385,CORRETIVA,VENTILADOR PULMONAR,SERVO AIR,GETINGE,2024-12-28 08:35:00,2024-12-28 09:30:00,02 NAO FUNCIONA,CAUSA NATURAL,TESTE FUNCIONAL,0.92
2203818,CORRETIVA,INCUBADORA,1186C,FANEM,2024-12-27 08:54:00,2024-12-27 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE HIDRÁULICO,2.1
2204441,CORRETIVA,ULTRASSOM - OBSTETRICO,VOLUSON E10,GE HEALTHCARE,2024-12-28 16:39:00,2024-12-28 18:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,TESTE FUNCIONAL,1.35
2203817,CORRETIVA,INCUBADORA,1186A,FANEM,2024-12-27 08:55:00,2024-12-27 13:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,4.08
2204192,CORRETIVA,BERCO - AQUECIDO,AMPLA 2085 BABYPUFF,FANEM,2024-12-27 16:54:00,2024-12-27 19:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,AJUSTE MECÂNICO,2.1
2186620,CORRETIVA,VENTILADOR PULMONAR - TRANSPORTE,MONNAL T60,AIR LIQUIDE,2024-11-30 13:01:00,2024-12-30 07:00:00,02 NAO FUNCIONA,MAU USO,ATUALIZAÇÃO DE DADOS NO SISTEMA,713.98
2203918,CORRETIVA,MONITOR - MULTIPARAMETROS,B125,GE HEALTHCARE,2024-12-27 09:56:00,2024-12-27 18:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,8.07
2204034,CORRETIVA,PROCESSADORA DE VIDEO - ENDOSCOPICA ULTRASSONICA,EU ME2,OLYMPUS,2024-12-27 07:00:00,2024-12-27 12:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,LIMPEZA,5.0
2204111,CORRETIVA,ELETROCARDIOGRAFO,BENEHEART R3,MINDRAY,2024-12-27 14:54:00,2024-12-27 16:00:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.1
2204905,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 5000,GE HEALTHCARE,2024-12-31 10:15:00,2024-12-31 10:36:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.35
2202877,CORRETIVA,MODULO - CONSCIENCIA OU ANALGESIA,E BIS,GE HEALTHCARE,2024-12-26 09:00:00,2024-12-26 14:40:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,5.67
2204191,CORRETIVA,RESSONANCIA MAGNETICA,BRIVO MR355 1.5T,GE HEALTHCARE,2024-12-27 15:00:00,2024-12-27 17:00:00,02 NAO FUNCIONA,INFRAESTRUTURA,AVALIAÇÃO TÉCNICA,2.0
2205165,CORRETIVA,BOMBA INFUSORA,INFUSOMAT SPACE,B BRAUN,2024-12-30 17:10:00,2024-12-30 17:30:00,01 NAO LIGA,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.33
2205043,CORRETIVA,MONITOR - MULTIPARAMETROS,EFFICIA CM100,PHILIPS MEDICAL,2024-12-30 19:10:00,2024-12-30 19:20:00,19 FALTA DE PECA OU ACESSORIO,EXTRAVIO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.17
2202975,CORRETIVA,LAPAROSCOPIO,30° 10MM X 33CM,AESCULAP,2024-12-19 09:25:00,2025-03-12 08:40:00,*ACESSORIO DANIFICADO,MAU USO,NÃO FOI POSSÍVEL REALIZAR,1991.25
2203070,CORRETIVA,CARDIOTOCOGRAFO,AVALON FM20,PHILIPS MEDICAL,2024-12-26 10:31:00,2025-04-02 12:25:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ABASTECIMENTO DE HÉLIO,2329.9
2202907,CORRETIVA,MONITOR - TRANSPORTE,DX2021,DIXTAL BIOMEDICA,2024-12-26 08:42:00,2025-04-01 17:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO / REPARO EM ESTRUTURA DO EQUIPAMENTO,2312.8
2203297,CORRETIVA,SISTEMA DE ANESTESIA,AVANCE CS2,GE HEALTHCARE,2025-02-04 09:00:00,2025-03-18 08:00:00,02 NAO FUNCIONA,MAU USO,ATUALIZAÇÃO DE DADOS NO SISTEMA,1007.0
2204924,CORRETIVA,FOTOTERAPIA - SUPERLED,5006 BILITRON SKY,FANEM,2024-12-30 09:20:00,2024-12-30 10:20:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,1.0
2204764,CORRETIVA,COMPRESSOR - MEMBROS INFERIORES,SCD 700,COVIDIEN - KENDALL,2024-12-30 09:06:00,2024-12-31 14:00:00,13 TESTE FUNCIONAL,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,28.9
2205023,CORRETIVA,TERMODESINFECTADORA,TW E200 400P,BAUMER,2024-12-30 15:00:00,2024-12-31 12:00:00,18 MOLHANDO MATERIAL,CAUSA NATURAL,AJUSTE ELETRÔNICO,21.0
2204925,CORRETIVA,MONITOR - TRANSPORTE,X3,PHILIPS MEDICAL,2024-12-30 12:09:00,2024-12-30 17:40:00,03 EQUIPAMENTO DANIFICADO,MAU USO,REVISÃO / REPARO EM PEÇAS,5.52
2204918,CORRETIVA,CARDIOTOCOGRAFO,AVALON FM20,PHILIPS MEDICAL,2024-12-30 12:07:00,2024-12-31 08:10:00,22 NAO RECONHECE CONFIGURACAO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,20.05
2203714,CORRETIVA,SECADORA - TRAQUEIA,ST,SERCON,2024-12-27 07:24:00,2024-12-30 16:30:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,81.1
2204020,CORRETIVA,ELETROCARDIOGRAFO,PAGEWRITER TC10,PHILIPS MEDICAL,2024-12-30 09:00:00,2024-12-30 14:30:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,TESTE FUNCIONAL,5.5
2203780,CORRETIVA,SISTEMA DE IMAGEM PET CT,DISCOVERY MI,GE HEALTHCARE,2024-12-30 16:00:00,2024-12-30 17:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,1.17
2203788,CORRETIVA,ULTRASSOM PORTATIL - GERAL,LOGIQ E,GE HEALTHCARE,2024-12-27 09:00:00,2024-12-27 11:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,2.0
2204155,CORRETIVA,LAVADORA ULTRASSONICA,Q3240A JET,ULTRONIQUE,2025-01-21 14:00:00,2025-01-21 15:00:00,*ACESSORIO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,1.0
2203719,CORRETIVA,ARCO CIRURGICO,BRIVO OEC 850,GE HEALTHCARE,2024-12-26 07:47:00,2024-12-27 08:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,24.22
2203756,CORRETIVA,ANGIOGRAFO,ALLURA XPER FD10 (CHAO),PHILIPS MEDICAL,2024-12-31 12:15:00,2025-01-08 13:55:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,193.67
2204015,CORRETIVA,VIDEOENDOSCOPIO - ALTA,GIF Q180,OLYMPUS,2024-12-27 12:50:00,2025-01-29 16:51:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,796.02
2204411,CORRETIVA,MONITOR - TRANSPORTE,B125,GE HEALTHCARE,2024-12-28 12:00:00,2025-02-14 08:30:00,01 NAO LIGA,CAUSA NATURAL,TESTE FUNCIONAL,1148.5
2204418,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2025-01-03 17:00:00,2025-02-26 18:10:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,1297.17
2204480,CORRETIVA,FOTOTERAPIA - SUPERLED,5006 BILITRON SKY,FANEM,2024-12-29 11:12:00,2025-01-03 10:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,118.8
2204855,CORRETIVA,CENTRAL DE MONITORIZACAO,INFINITY,DRAGER HEALTHCARE,2024-12-30 10:47:00,2024-12-30 11:20:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,TREINAMENTO/ACOMPANHAMENTO DE CORPO CLÍNICO,0.55
2204879,CORRETIVA,ELETROCARDIOGRAFO,MAC 600,GE HEALTHCARE,2024-12-30 13:31:00,2024-12-30 14:16:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.75
2204796,CORRETIVA,DEA,AED 3,ZOLL,2024-12-30 09:40:00,2025-01-13 09:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,335.33
2205666,CORRETIVA,TOMOGRAFO COMPUTADORIZADO,SOMATOM PERSPECTIVE 128,SIEMENS HEALTHCARE,2024-12-31 08:28:00,2024-12-31 08:55:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,TESTE FUNCIONAL,0.45
2204651,CORRETIVA,BOMBA INFUSORA - NUTRICAO,KANGAROO EPUMP,COVIDIEN - KENDALL,2024-12-29 08:01:00,2025-01-04 14:00:00,04 NAO FUNCIONA NA BATERIA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,149.98
2205128,CORRETIVA,CAMA - ELETRICA,IB 545 045,IDEAL BEQUEM,2024-12-30 12:00:00,2024-12-30 13:00:00,01 NAO LIGA,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1.0
2205133,CORRETIVA,CARDIOVERSOR,VIVO,CMOS DRAKE,2024-12-30 16:10:00,2024-12-30 17:10:00,02 NAO FUNCIONA,CAUSA NATURAL,REVISÃO / REPARO EM CONEXÕES,1.0
2205046,CORRETIVA,PROCESSADOR RADIOLOGICO - CR,ADC CR85X,AGFA HEALTHCARE,2024-12-30 15:30:00,2024-12-30 16:20:00,05 APRESENTA CODIGO/MENSAGEM DE ERRO,CAUSA NATURAL,AJUSTE MECÂNICO,0.83
2204906,CORRETIVA,TORNIQUETE - PNEUMATICO,SMARTPUMP DUAL CHANNEL,STRYKER,2024-12-30 13:40:00,2024-12-30 14:00:00,01 NAO LIGA,MAU USO,REPOSIÇÃO DE ACESSÓRIO PERDIDO,0.33
2204725,CORRETIVA,MONITOR - MULTIPARAMETROS,B650,GE HEALTHCARE,2024-12-30 08:42:00,2025-01-17 17:30:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,440.8
2204777,CORRETIVA,FOCO CIRURGICO TETO - LED,VOLISTA 600 400,GETINGE,2024-12-30 08:17:00,2024-12-30 10:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,1.72
2204807,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS XL,DRAGER HEALTHCARE,2024-12-30 15:00:00,2024-12-30 16:30:00,02 NAO FUNCIONA,CAUSA NATURAL,SUBSTITUIÇÃO DE PECA(S),1.5
2204919,CORRETIVA,ULTRASSOM PORTATIL - ECOCARDIO,LOGIQ E,GE HEALTHCARE,2024-12-30 12:08:00,2025-01-09 09:00:00,02 NAO FUNCIONA,CAUSA NATURAL,CONFIGURAÇÃO/REINICIALIZAÇÃO,236.87
2205756,CORRETIVA,MONITOR - MULTIPARAMETROS,DASH 5000,GE HEALTHCARE,2024-12-31 10:32:00,2024-12-31 11:00:00,02 NAO FUNCIONA,CAUSA NATURAL,REPOSIÇÃO DE ACESSÓRIO DANIFICADO,0.47
2204871,CORRETIVA,RESSONANCIA MAGNETICA,BRIVO MR355 1.5T,GE HEALTHCARE,2024-12-30 11:16:00,2024-12-30 13:00:00,02 NAO FUNCIONA,ERRO DE PROCEDIMENTO,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,1.73
2204861,CORRETIVA,VENTILADOR PULMONAR - NAO INVASIVO,BABYPAP 1150S,FANEM,2024-12-30 09:11:00,2024-12-30 14:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AVALIAÇÃO TÉCNICA,4.82
2204669,CORRETIVA,BANHO MARIA,ABL 65,EME,2024-12-30 08:00:00,2025-02-03 16:50:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,848.83
2204657,CORRETIVA,BOMBA INFUSORA,COLLEAGUE (MONO),BAXTER,2024-12-30 08:22:00,2025-01-10 12:19:00,02 NAO FUNCIONA,MAU USO,TROCA / INSTALAÇÃO DE BATERIA,267.95
2204636,CORRETIVA,FOTOTERAPIA - SUPERLED,3006 BILITRON,FANEM,2024-12-28 12:00:00,2024-12-28 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,0.0
2204791,CORRETIVA,ANALISADOR HEMATOLOGICO,ABX PENTRA 80XL,HORIBA,2025-01-08 11:30:00,2025-01-08 13:45:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ATUALIZAÇÃO DE DADOS NO SISTEMA,2.25
2204930,CORRETIVA,BOMBA INFUSORA - SERINGA,PERFUSOR SPACE,B BRAUN,2024-12-30 12:12:00,2025-01-05 09:00:00,*SERVICO PROGRAMADO,CAUSA NATURAL,DEVOLUÇÃO DE EQUIPAMENTO/ACESSÓRIO FUNCIONAL AO SETOR,140.8
2204933,CORRETIVA,BOMBA INFUSORA,EVO IQ,BAXTER,2024-12-30 12:25:00,2025-05-19 10:41:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,ENTREGA / RECEBIMENTO DE EQUIPAMENTO PARA HOMECARE,3358.27
2204748,CORRETIVA,LAPAROSCOPIO,30° 10MM X 30CM,KARL STORZ,2024-12-27 08:52:00,2025-02-15 19:00:00,03 EQUIPAMENTO DANIFICADO,CAUSA NATURAL,REVISÃO / REPARO EM PEÇAS,1210.13
2186287,CORRETIVA,INCUBADORA,VISION 2286,FANEM,2024-12-02 08:32:00,2024-12-02 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE DE PARÂMETROS DESCALIBRADOS,3.47
2186502,CORRETIVA,SISTEMA DE ANESTESIA,FABIUS PLUS XL,DRAGER HEALTHCARE,2024-12-02 08:00:00,2024-12-06 15:00:00,23 APRESENTA ARTEFATO OU INTERFERENCIA,CAUSA NATURAL,ACOMPANHAMENTO DE SERVICO EXTERNO,103.0
2207336,PREVENTIVA,SISTEMA DE HIPOHIPERTERMIA,BLANKETROL III 233,CSZ,2025-01-22 08:00:00,2025-02-17 08:00:00,02 NAO FUNCIONA,ATIVIDADE PROGRAMADA,REVISÃO / REPARO EM PEÇAS,624.0
2216185,CORRETIVA,INCUBADORA,DUETTO 2386,FANEM,2025-01-01 09:00:00,2025-02-24 12:30:00,02 NAO FUNCIONA,CAUSA NATURAL,INSTALAÇÃO / ATUALIZAÇÃO DE SOFTWARE,1299.5
2230480,PREVENTIVA,ELETROCARDIOGRAFO,ECGPC,TEB,2025-01-01 08:00:00,2025-02-24 09:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,ATUALIZAÇÃO DE DADOS NO SISTEMA,1297.0
2271977,PREVENTIVA,OXIMETRO DE PULSO,PM100N,COVIDIEN - NELLCOR,2025-02-14 16:00:00,2025-02-14 16:01:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.02
2208431,PREVENTIVA,DETECTOR DR,DRX,CARESTREAM,2025-01-23 07:50:00,2025-01-23 08:10:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,0.33
2216701,CORRETIVA,INCUBADORA,DUETTO 2386,FANEM,2025-01-01 16:18:00,2025-01-05 12:00:00,02 NAO FUNCIONA,CAUSA NATURAL,AJUSTE MECÂNICO,91.7
2230473,PREVENTIVA,ELETROCARDIOGRAFO,MAC 800,GE HEALTHCARE,2025-01-01 08:00:00,2025-02-14 13:30:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,PROCESSOS ADMINISTRATIVOS,1061.5
2208512,PREVENTIVA,CARDIOVERSOR,CARDIOSERV,GE HEALTHCARE,2025-01-01 02:52:00,2025-01-15 11:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,344.13
2230474,PREVENTIVA,ELETROCARDIOGRAFO,MAC 2000,GE HEALTHCARE,2025-01-01 08:00:00,2025-01-16 15:00:00,*SERVICO PROGRAMADO,ATIVIDADE PROGRAMADA,REALIZAÇÃO DE MANUTENÇÃO PREVENTIVA,367.0
